REV_NUMBER,REV_ALPHABET,CABLE_SIZE,PROCURED_BY,CABLE_TAG,START_EQPT,END_EQPT,LENGTH_SRRL,NO_OF_RUNS,TOTAL_DESIGN_LENGTH,CABLE_ROUTE,TIMESTAMP,LENGTH_VARIANCE
1,A,3X120-e,Unknown,MSBF-4P-009(A-C),415V MSB FWD,415V HCOS PDB3 (N),54.0,3.0,162.0,"20-37-P-D-1-400x200), 072_L75D-P-11, 072_L45B-P-06, 072_SCH45-P-07B, 072_SCH45-P-07A, 20-33-P-D-1A-(325x350), 095_VL30D-P-01, 095_L75C-P_01, 095_SCH75-P-03, 095_L65C-P-02, 095_L65C-P-01, 095_L75B-P-03, 095_L65C-P-06, 095_VL65B-P_08, 20-51-P-D-2-(325x250), 072_L75D-P-01, 072_L75D-P-05, 072_L20B-P-03, Local Route, , , ",2023-12-14 16:55:08,108.0
1,A,3X120-e,Unknown,MSBA-4P-010(A-C),415V MSB AFT,415V HCOS PDB3 (A),64.5,3.0,193.5,"20-P-D-9-(400x200), 071_L45C-P-08, 30-72-P-G-1-(400x200), 30-72-P-G-2-(400x200), 30-72-P-G-3-(400x200), 071_L45C-P-02, 20-71-P-D-5-(325x250), 091_VL-75C-P-04, 20-71-P-G-6-(400x200), 20-69-P-G-6-(400x200), 20-67-P-G-6-(400x200), 20-65-P-G-6-(400x200), 20-63-P-G-6-(400x200), 20-61-P-B-1-(325x250), 20-53-P-B-1-(400x200), 095_L65C-P-06, 095_VL05B-P_08, 20-51-P-D-2-325x250), 072_L75D-P-01, 072_L75D-P-05, 072_L20B-P-03, Local Route, ",2023-12-14 16:55:08,129.0
1,A,3X120-e,Unknown,MSBF-4P-009-1(A-C),415V HCOS PDB3,415V PDB3,12.5,3.0,37.5,"072_VL20B-P-01B, 072_L20B-P-01A, 072_VL20B-P-01C, 072_L20B-P-02A, 072_L20B-P-01, , , , , , , , , , , , , , , , , , ",2023-12-14 16:55:08,25.0
1,A,3X95-e,Unknown,PDB3-4P-01(A-B),415V PDB3,415V PDB3-1,28.0,2.0,56.0,"072_L20B-P-01, 072_L20C-P-01, 072_SCH20-P-10, 072_L20B-P-04, 30-45-P-D-1-(250x200), 072_005-L20B-P-01, 40-45-P-G-2-(400x200), 066_L45B-P-09, 066_SCH20-P-12, 066_SCH20-P-10, 066_L20B-P-09, 066_SCH20-P-13, 066_L45B-P-04A, 40-52-P-G-1-(400x200), 066_L45B-P-07A, 40-52-P-G-2-(400x200), 066_L20B-P-05, Local Route, , , , , ",2023-12-14 16:55:08,28.0
1,A,3X16-e,Unknown,PDB3-4P-06,415V PDB3,3MW DG(P) STBY SW PUMP STARTER PANEL (721.001.010),26.5,1.0,26.5,"072_L20B-P-01, 072_L20C-P-01, 072_SCH20-P-10, 072_L20B-P-04, 30-45-P-D-1-(250x200), 072_005-L20B-P-01, 40-45-P-G-2-(400x200), 066_L45B-P-09, 066_SCH20-P-12, 066_SCH20-P-10, 066_L20B-P-09, 066_SCH20-P-13, 066_L45B-P-04A, 066_L45B-P-08A, 066_SCH30-P-05A, 066_L30B-P-2A, , , , , , , ",2023-12-14 16:55:08,0.0
1,A,3X16-e,Unknown,PDB3-4P-07,415V PDB3,3MW DG(S) STBY SW PUMP STARTER PANEL (721.001.020),32.0,1.0,32.0,"072_L20B-P-01, 072_L20C-P-01, 072_SCH20-P-10, 072_L20B-P-04, 30-45-P-D-1-(250x200), 072_005-L20B-P-01, 40-45-P-G-2-(400x200), 066_L45B-P-09, 066_SCH20-P-12, 066_SCH20-P-10, 066_L20B-P-09, 066_SCH20-P-13, 066_L45B-P-04A, 40-52-P-G-1-(400x200), 066_L45B-P-07A, 066_L45B-P-06A, 066_L45B-P-02A, 066_SCH30-P-04, Local Route, , , , ",2023-12-14 16:55:08,0.0
1,A,3X16-e,Unknown,PDB3-4P-08,415V PDB3,3MW DG(P) JW HEATER CONTROL PANEL,37.0,1.0,37.0,"072_L20B-P-01, 072_L20C-P-01, 072_SCH20-P-10, 072_L20B-P-04, 30-45-P-D-1-(250x200), 072_005-L20B-P-01, 40-45-P-G-2-(400x200), 066_L45B-P-09, 066_SCH20-P-12, 066_SCH20-P-10, 066_L20B-P-09, 066_SCH20-P-13, 066_L45B-P-04A, 30-52-P-D-1-(250x200), 072_L20B-P-03, 072_SCH-P-03, 072_L75D-P-05, 072_L75D-P-03, LOCAL ROUTE THROUGH THE FLATBAR BELOW CENTERLINE GIRDER, 066_L20C-P-02, 066_L20C-P-01A, LOCAL ROUTE, ",2023-12-14 16:55:08,0.0
1,A,3X16-e,Unknown,PDB3-4P-09,415V PDB3,3MW DG(S) JW HEATER CONTROL PANEL,22.0,1.0,22.0,"072_L20B-P-01, 072_L20C-P-01, 072_SCH20-P-10, 072_L20B-P-04, 30-45-P-D-1-(250x200), 072_005-L20B-P-01, 066_SCH45-P-11, 066_VL30B-P-01A, Local Route through Metalic fixed conduit, , , , , , , , , , , , , , ",2023-12-14 16:55:08,0.0
1,A,3X1.5-x,Unknown,PDB3-4P-16,415V PDB3,OILY BILGE TRANSFER PUMP STARTER PANEL (803.001.040),26.0,1.0,26.0,"072_L20B-P-01, 072_L20C-P-01, 072_SCH20-P-10, 072_L20B-P-04, 30-45-P-D-1-(250x200), 072_005-L20B-P-01, 40-45-P-G-2-(400x200), 066_L45B-P-09, 066_SCH20-P-12, 066_SCH20-P-10, 066_L20B-P-09, 066_SCH20-P-13, 066_L45B-P-04A, 40-52-P-G-1-(400x200), 066_L45B-P-07A, 066_L45B-P-05A, 066_L20-P-13, Local Route, , , , , ",2023-09-04 14:01:15,0.0
1,A,3X2.5-e,Unknown,PDB3-4P-17,415V PDB3,UPS FOR DG LCP(P),26.0,1.0,26.0,"072_L20B-P-01, 072_L20C-P-01, 072_SCH20-P-10, 072_L20B-P-04, 30-45-P-D-1-(250x200), 072_005-L20B-P-01, 40-45-P-G-2-(400x200), 066_L45B-P-09, 066_SCH20-P-12, 066_SCH20-P-10, 066_L20B-P-09, 066_SCH20-P-13, 066_L45B-P-04A, 30-52-P-D-1-(250x200), Local Route, , , , , , , , ",2023-12-14 16:55:08,0.0
1,A,3X2.5-e,Unknown,PDB3-4P-18,415V PDB3,UPS FOR DG LCP(S),30.0,1.0,30.0,"072_L20B-P-01, 072_L20C-P-01, 072_SCH20-P-10, 072_L20B-P-04, 30-45-P-D-1-(250x200), 072_005-L20B-P-01, 40-45-P-G-2-(400x200), 066_L45B-P-09, 066_SCH20-P-12, 066_SCH20-P-10, 066_L20B-P-09, 066_SCH20-P-13, 066_L45B-P-04A, 40-52-P-G-1-(400x200), 066_L45B-P-07A, 40-52-P-G-2-(400x200), 066_L45B-P-06A, 30-53-P-D-01 (100d), Local Route, , , , ",2023-12-14 16:55:08,0.0
1,A,3X2.5-e,Unknown,PDB3-4P-20,415V PDB3,LO TRANSFER PUMP CONTROL PANEL (711.003.010),72.0,1.0,72.0,"072_L20B-P-01, 072_L20C-P-01, 072_SCH20-P-10, 072_L20B-P-04, 30-45-P-D-1-(250x200), 072_005-L20B-P-01, 40-45-P-G-2-(400x200), 066_L45B-P-09, 066_SCH20-P-12, 066_SCH20-P-10, 066_L20B-P-09, 066_SCH20-P-13, 066_L45B-P-04A, 40-52-P-G-1-(400x200), 066_L45B-P-07A, 066_L45B-P-06A, 066_L45B-P-02A, 066_L45B-P-01A, 30-52-P-D-2-(250x200), 072_L30D-P-01, 20-51-P-D-02-(325x250), 095_VL65B-P-08, 095_L65C-P-08, 095_L30B-P-01, 20-53-P-B-1 (400x200), 20-61-P-B-1-(325x250), 20-63-P-G-6-(400x200), 20-65-P-G-6-(400x200), 20-67-P-G-6-(400x200), 20-69-P-G-6-(400x200), 20-71-P-G-6-(400x200), 091_L75B-P-1, 20-71-P-D--5- (325x250), 30-72-P-D-01-(100d), 063_L45B-P-01, 40-69-P-G-1, 40-67-P-G-1, 063_L45B-P-03, LOCAL ROUTE",2023-12-14 16:55:08,0.0
1,A,3X2.5-e,Unknown,PDB3-1-4P-14,415V PDB3-1,DG(P) TURNING GEAR CONTROL PANEL,29.0,1.0,29.0,"066_L20B-P-13, 066_SCH20-P-04, 066_L45B-P-05A, 40-52-P-G-3, 066_L45B-P-01A, 30-52-P-D-2-(250X200), 072_VL30D-P-01, 072_L75D-P-01, 072_L75D-P-03, LOCAL ROUTE THROUGH THE FLATBAR BELOW CENTERLINE GIRDER, 066_L20C-P-02, 066_L20C-P-01A, LOCAL ROUTE, , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-12-14 16:55:08,0.0
1,A,3X2.5-e,Unknown,PDB3-1-4P-15,415V PDB3-1,DG(S) TURNING GEAR CONTROL PANEL,29.0,1.0,29.0,"066_L20B-P-13, 066_SCH20-P-04, 066_L45B-P-05A, 40-52-P-G-3, 066_L45B-P-01A, 30-52-P-D-2-(250X200), 072_VL30D-P-01, 072_L75D-P-01, 072_L75D-P-03, LOCAL ROUTE THROUGH THE FLATBAR BELOW CENTERLINE GIRDER, 066_L20C-P-02, 066_L20C-P-01A, LOCAL ROUTE, , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-12-14 16:55:08,0.0
1,A,3X120-e,Unknown,MSBA-4P-009(A-C),415V MSB AFT,415V HCOS PDB4 (N),18.0,3.0,54.0,"20-70-P-D-9-(400x200), 071_L75D-P-08, 071_L75D-P-09, 071_L45D-P-01, 071_L45D-P-02, Local Route, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-12-14 16:55:08,36.0
1,A,3X120-e,Unknown,MSBF-4P-008(A-C),415V MSB FWD,415V HCOS PDB4 (A),71.4,3.0,214.2,"20-37-P-D-1-(400x200), 072_L75D-P-11, 072_L45B-P-06, 072_SCH45-P-07B, 072_SCH45-P-07A, 20-33-P-D-1A-(325x250), 095_VL30D-P-01, 095_L75C-P-01, 095_SCH75-P-03, 095_L65C-P-02, 095_L65C-P-01, 095_L30B-P-04, 095_L30B-P-01, 20-53-P-B-1-(400x200), 20-61-P-B-1-(325x250), 20-63-P-G-6-(400x200), 20-65-P-G-6-(400x200), 20-67-P-G-6-(400x200), 20-69-P-G-6-(400x200), 20-71-P-G-6-(400x200), 091_VL75C-P-04, 20-71-P-D-5-(325x250), 071_L45C-P-02, 30-72-P-G-3-(400x200), 30-72-P-G-2-(400x200), 30-72-P-G-1-(400x200), 071_L45C-P-08, 20-70-P-D-9-(400x200), 071_L45D-P-07, 071_L75D-P-08, 071_L75D-P-09, 071_L45D-P-01, 071_L45D-P-02, Local Route, , , , , ",2023-12-14 16:55:08,142.79999999999998
1,A,3X120-e,Unknown,MSBA-4P-009-1(A-C),415V HCOS PDB4,415V PDB4,10.5,3.0,31.5,"071_L20C-P-07, 071_L20C-P-06, 071_SCH20-P-02, 071_SCH20-P-07, 071_L20C-P-05, Local Route, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-12-14 16:55:08,21.0
1,A,3X95-e,Unknown,PDB4-4P-01(A-B),415V PDB4,415V PDB4-1,6.0,2.0,12.0,"Local Route, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-12-14 16:55:08,6.0
1,A,3X50-e,Unknown,PDB4-4P-02,415V PDB4,LO PURIFIER CONTROL PANEL (712.011.010),45.0,1.0,45.0,"071_L20C-P-03, 071_L20C-P-04, 30-62-P-D-1-(200x250), 063_L45B-P-13, 40-63-P-G-2-(400x200), 40-65-P-G-2-(400x200), 40-69-P-G-2-(400x200), 40-71-P-G-3A-(400x200), 40-71-P-G-1A-(400x200), 40-71-P-G-1-(400x200), 40-71-P-G-2-(400x200), 40-71-P-G-3-(400x200), 40-71-P-G-4-(400x200), 40-69-P-G-1-(400x200), 40-67-P-G-1-(400x200), 40-65-P-G-1-(400x200), Local Route, , , , , , , , , , , , , , , , , , , , , , ",2023-12-14 16:55:08,0.0
1,A,3X16-e,Unknown,PDB4-4P-08,415V PDB4,2MW DG(P) STBY SW PUMP STARTER PANEL (721.001.030),31.5,1.0,31.5,"071_L20C-P-03, 071_L20C-P-04, 30-62-P-D-1-(200x250), 40-61-P-G-2-(400x200), 063_L45B-P-12, 063_SCH45-P-29, 063_SCH45-P-05, 063_L45B-P-11, 063_SCH45-P-04, 40-54-P-G-3-(400x200), 30-54-P-D-1-(325x250), 071_L30D-P-03A, Local Route, , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-12-14 16:55:08,0.0
1,A,3X16-e,Unknown,PDB4-4P-09,415V PDB4,2MW DG(S) STBY SW PUMP STARTER PANEL (721.001.050),31.5,1.0,31.5,"071_L20C-P-03, 071_L20C-P-04, 30-62-P-D-1-(200x250), 40-61-P-G-2-(400x200), 063_L45B-P-12, 063_SCH45-P-29, 063_SCH45-P-05, 063_L45B-P-11, 063_SCH45-P-04, 40-54-P-G-3-(400x200), 30-54-P-D-1-(325x250), 071_L30D-P-03A, Local Route, , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-12-14 16:55:08,0.0
1,A,3X16-e,Unknown,PDB4-4P-10,415V PDB4,2MW DG(C) STBY SW PUMP STARTER PANEL (721.001.040),31.5,1.0,31.5,"071_L20C-P-03, 071_L20C-P-04, 30-62-P-D-1-(200x250), 40-61-P-G-2-(400x200), 063_L45B-P-12, 063_SCH45-P-29, 063_SCH45-P-05, 063_L45B-P-11, 063_SCH45-P-04, 40-54-P-G-3-(400x200), 30-54-P-D-1-(325x250), 071_L30D-P-03A, Local Route, , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-12-14 16:55:08,0.0
1,A,3X10-e,Unknown,PDB4-4P-13,415V PDB4,FO PURIFIER CONTROL PANEL (702.014.020),20.0,1.0,20.0,"071_L20C-P-03, 071_L20C-P-04, 30-62-P-D-1-(200x250), 063_L45B-P-13, 40-63-P-G-2-(400x200), 063_045B-P-14, Local Route, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-12-14 16:55:08,0.0
1,A,3X16-e,Unknown,PDB4-4P-14,415V PDB4,2MW DG(P) JW HEATER CONTROL PANEL,48.0,1.0,48.0,"071_L20C-P-03, 071_L20C-P-04, 30-62-P-D-1-(200x250), 063_L45B-P-13, 40-63-P-G-2-(400x200), 40-65-P-G-2-(400x200), 40-69-P-G-2-(400x200), 40-71-P-G-3A-(400x200), 40-71-P-G-1A-(400x200), 40-71-P-G-1-(400x200), 40-71-P-G-2-(400x200), 40-71-P-G-3-(400x200), 40-71-P-G-4-(400x200), 40-69-P-G-1-(400x200), 40-67-P-G-1-(400x200), 40-65-P-G-1-(400x200), Local Route, , , , , , , , , , , , , , , , , , , , , , ",2023-12-14 16:55:08,0.0
1,A,3X16-e,Unknown,PDB4-4P-15,415V PDB4,2MW DG(S) JW HEATER CONTROL PANEL,38.0,1.0,38.0,"071_L20C-P-05, 071_SCH20-P-07, 071_SCH20-P-02, 071_L45D-P-02, 071_L45D-P-01, 071_L75D-P-09, 071_L75D-P-07, 30-69-P-G-02-(400x200), 30-67-P-G-02-(400x200), 071_L45B-P-02, 071_L30C-P-06A, 071_L30C-P-05A, LOCAL ROUTE, , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-12-14 16:55:08,0.0
1,A,3X16-e,Unknown,PDB4-4P-16,415V PDB4,2MW DG(C) JW HEATER CONTROL PANEL,43.5,1.0,43.5,"071_L20C-P-05, 071_SCH20-P-07, 071_SCH20-P-02, 071_L45D-P-02, 071_L45D-P-01, 071_L75D-P-09, 071_L75D-P-07, 071_L45D-P-05, 30-67-P-G-5, 30-69-P-G-5, 071_L45B-P-07, 071_L30C-P-04A, 071_L30C-P-03A, LOCAL ROUTE, , , , , , , , , , , , , , , , , , , , , , , , , ",2023-12-14 16:55:08,0.0
1,A,3X1.5-x,Unknown,PDB4-4P-20,415V PDB4,FO SERVICE PUMP STARTER PANEL (703.010.010),27.0,1.0,27.0,"071_L20C-P-03, 071_L20C-P-04, 30-62-P-D-1-(200x250), 063_L45B-P-13, 40-63-P-G-2-(400x200), 40-65-P-G-2-(400x200), 40-69-P-G-2-(400x200), 40-71-P-G-3A-(400x200), 063_SCH45-P-12, 063_SCH20-P-08, 063_SCH20-P-10, LOCAL ROUTE, , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-04 14:02:03,0.0
1,A,3X50-e,Unknown,PDB4-1-4P-01,415V PDB4-1,STARTING AIR COMPRESSOR CONTROL PANEL (731.001.020),16.5,1.0,16.5,"071_L20C-P-04, 071_L20C-P-03, 071_L20C-P-05, 071_SCH20-P-07, 071_SCH20-P-03, 071_L20C-P-06, 071_L20C-P-07, LOCAL ROUTE, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-12-14 16:55:08,0.0
1,A,3X4-e,Unknown,PDB4-1-4P-08,415V PDB4-1,BILGE/BALLAST PUMP HCOS(100A),17.5,1.0,17.5,"071_L20C-P-03, 071_SCH20-P-06, 071_SCH20-P-03, 071_L45C-P-02, 071_L45C-P-01, LOCAL ROUTE, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-12-14 16:55:08,0.0
1,A,3X2.5-e,Unknown,PDB4-1-4P-13,415V PDB4-1,UPS FOR DG LCP(P),30.0,1.0,30.0,"071_L20C-P-04, 30-62-P-D-1- (200x250), 40-61-P-G-2- (400x200), 063_L30B-P-01, 063_L45B-P-11, 063_L45B-P-10, 40-54-P-G-3 (400x200), 40-54-P-G-2 (400x200), 40-54-P-G-1 (400x200), 063_L45B-P-09, 063_SCH45-P-01, 30-54-P-D-1- (200x150), Local Route, , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-12-14 16:55:08,0.0
1,A,3X2.5-e,Unknown,PDB4-1-4P-14,415V PDB4-1,UPS FOR DG LCP(S),5.0,1.0,5.0,"LOCAL ROUTE, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-12-14 16:55:08,0.0
1,A,3X2.5-e,Unknown,PDB4-1-4P-15,415V PDB4-1,UPS FOR DG LCP(C),19.0,1.0,19.0,"071_L20C-P-04, 30-62-P-D-1- (200x250), 40-61-P-G-2- (400x200), 063_L30B-P-01, 063_L45B-P-11, 20-54-P-D-1- (250x200), LOCAL ROUTE, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-12-14 16:55:08,0.0
1,A,3X2.5-e,Unknown,PDB4-1-4P-16,415V PDB4-1,DG(P) TURNING GEAR CONTROL PANEL,41.0,1.0,41.0,"071_L20C-P-05, 071_SCH20-P-07, 071_SCH20-P-02, 071_L45D-P-02, 071_L45D-P-01, 071_L75D-P-09, 071_L75D-P-07, 071_L45D-P-05, 30-67-P-G-5, 30-69-P-G-5, 071_L45B-P-07, LOCAL ROUTE ON FLATBAR, , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-12-14 16:55:08,0.0
1,A,3X2.5-e,Unknown,PDB4-1-4P-17,415V PDB4-1,DG(S) TURNING GEAR CONTROL PANEL,35.5,1.0,35.5,"071_L20C-P-05, 071_SCH20-P-07, 071_SCH20-P-02, 071_L45D-P-02, 071_L45D-P-01, 071_L75D-P-09, 071_L75D-P-07, 30-69-P-G-02-(400x200), 30-67-P-G-02-(400x200), 071_L45B-P-02, LOCAL ROUTE ON FLATBAR, , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-12-14 16:55:08,0.0
1,A,3X2.5-e,Unknown,PDB4-1-4P-18,415V PDB4-1,DG(C) TURNING GEAR CONTROL PANEL,41.0,1.0,41.0,"071_L20C-P-05, 071_SCH20-P-07, 071_SCH20-P-02, 071_L45D-P-02, 071_L45D-P-01, 071_L75D-P-09, 071_L75D-P-07, 071_L45D-P-05, 30-67-P-G-5, 30-69-P-G-5, 071_L45B-P-07, LOCAL ROUTE ON FLATBAR, , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-12-14 16:55:08,0.0
2,A,3X6-e,Unknown,MDG1-1,SMPS (Inside UPS),SKID MOUNTED 3MW PORT DG LCP,27.5,1.0,27.5,"072_L20B-P-11, 072_SCH20-P-03, 072_L75D-P-03, 072_L75D-P-01, 072_VL30D-P-01, 30-52-P-D-2-(250X200), 066_L45B-P-01A, 40-52-P-G-3, 066_L45C-P-05A, 066_L45C-P-06A, THROUGH METALLIC FIXED CONDUIT, 1P, , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 10:47:34,0.0
2,A,3X6-e,Unknown,MDG1-2,3MW PORT DG UPS,SKID MOUNTED 3MW PORT DG LCP,27.5,1.0,27.5,"072_L20B-P-11, 072_SCH20-P-03, 072_L75D-P-03, 072_L75D-P-01, 072_VL30D-P-01, 30-52-P-D-2-(250X200), 066_L45B-P-01A, 40-52-P-G-3, 066_L45C-P-05A, 066_L45C-P-06A, THROUGH METALLIC FIXED CONDUIT, 1P, , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 10:47:40,0.0
2,A,2X1-x,Unknown,MDG1-3,UPS ALARM,SKID MOUNTED 3MW PORT DG LCP,31.2,1.0,31.2,"072_L20B-C-04A, 072_L20B-C-03A, 072_L20B-C-02A, 30-52-C-D-1-(250X200), 066_L20C-C-1A, 066_L20C-C-2A, 066_L20C-C-3A, 066_L20B-C-1A, THROUGH METALLIC FIXED CONDUIT, 1C, , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 10:47:46,0.0
2,A,2X1.5-x,Unknown,MDG1-4,3MW PORT DG TURNING GEAR MOTOR STARTER PANEL,SKID MOUNTED 3MW PORT DG LCP,10.0,1.0,10.0,"LOCAL ROUTE, 2C, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 10:49:53,0.0
2,A,3X2.5-e,Unknown,MDG1-5,3MW PORT DG TURNING GEAR MOTOR STARTER PANEL,3MW PORT DG  TURNING GEAR MOTOR ENGINE MOUNTED,20.0,1.0,20.0,"LOCAL ROUTE, 2P, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 10:54:24,0.0
2,A,2X1.5-x,Unknown,MDG1-6,3MW PORT DG JW HEATER ,SKID MOUNTED 3MW PORT DG LCP,10.0,1.0,10.0,"LOCAL ROUTE, THROUGH METALLIC FIXED CONDUIT, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 10:53:30,0.0
2,A,7X1-x,Unknown,MDG1-7,STBY SW PUMP (721.001.010) STARTER PANEL,SKID MOUNTED 3MW PORT DG LCP,17.0,1.0,17.0,"066_SCH20-C-3A, 066_L20C-C-4A, THROUGH METALLIC FIXED CONDUIT, 1C, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 10:53:18,0.0
2,A,3X16-e,Unknown,MDG1-8,STBY SW PUMP (721.001.010) STARTER PANEL,STBY SW PUMP (721.001.010) MOTOR,20.0,1.0,20.0,"THROUGH METALLIC FIXED CONDUIT, 3P, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 10:54:10,0.0
2,A,2X1.5-x,Unknown,MDG1-8A,STBY SW PUMP (721.001.010) STARTER PANEL,STBY SW PUMP (721.001.010) MOTOR  THERMISTOR ,20.0,1.0,20.0,"066_SCH20-C-3A, 066_L20C-C-4A, THROUGH METALLIC FIXED CONDUIT, 3P, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 10:53:30,0.0
2,A,2X1.5-x,Unknown,MDG1-8B,STBY SW PUMP (721.001.010) STARTER PANEL,STBY SW PUMP (721.001.010) MOTOR SPACE HEATER,20.0,1.0,20.0,"066_SCH20-C-3A, 066_L20C-C-4A, THROUGH METALLIC FIXED CONDUIT, 3P, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 10:53:30,0.0
2,A,5X1.5-e,Unknown,MDG1-9B,FUEL SOLENOID,SKID MOUNTED 3MW PORT DG LCP,25.0,1.0,25.0,LOCAL ROUTE,2023-09-12 10:55:12,0.0
2,A,OEM,Unknown,GMMCOCABLE,ENGINE MOUNTED JB,SKID MOUNTED 3MW PORT DG LCP,5.0,1.0,5.0,GMMCO SCOPE (ENGINE MOUNTED),2023-09-12 10:42:28,0.0
2,A,OEM,Unknown,GMMCOCABLE,ENGINE MOUNTED SENSORS GMMCO SCOPE,SKID MOUNTED 3MW PORT DG LCP,10.0,1.0,10.0,GMMCO SCOPE (ENGINE MOUNTED),2023-09-12 10:42:28,0.0
2,A,OEM,Unknown,GMMCOCABLE,ADDITIONAL SENSORS GMMCO SCOPE,SKID MOUNTED 3MW PORT DG LCP,10.0,1.0,10.0,GMMCO SCOPE (ENGINE MOUNTED),2023-09-12 10:42:28,0.0
2,A,1PX0.75-x,Unknown,MDG1-11,690V MSB FWD(7G1X2),SKID MOUNTED 3MW PORT DG LCP,35.0,1.0,35.0,"095_HL30D-C-24, 095_HL30D-C-25, 095_HL30D-C-26, 095_HL30C-C-01, 095_HL30D-C-21, 20-51-C-D-1-(325X250), 072_L30D-C-01, 30-52-C-D-2A-(250X200), 066_L20B-C-2A, 066_L20D-C-1A, 066_L20C-C-4A, 066_L20B-C-1A, THROUGH METALLIC FIXED CONDUIT, 1C, , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 10:50:37,0.0
2,A,5X1-x,Unknown,MDG1-12,690V MSB FWD(7G1X2),SKID MOUNTED 3MW PORT DG LCP,35.0,1.0,35.0,"095_HL30D-C-24, 095_HL30D-C-25, 095_HL30D-C-26, 095_HL30C-C-01, 095_HL30D-C-21, 20-51-C-D-1-(325X250), 072_L30D-C-01, 30-52-C-D-2A-(250X200), 066_L20B-C-2A, 066_L20D-C-1A, 066_L20C-C-4A, 066_L20B-C-1A, THROUGH METALLIC FIXED CONDUIT, 1C, , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 10:53:07,0.0
2,A,2X1-x,Unknown,MDG1-13,690V MSB FWD(7G1X2),SKID MOUNTED 3MW PORT DG LCP,35.0,1.0,35.0,"095_HL30D-C-24, 095_HL30D-C-25, 095_HL30D-C-26, 095_HL30C-C-01, 095_HL30D-C-21, 20-51-C-D-1-(325X250), 072_L30D-C-01, 30-52-C-D-2A-(250X200), 066_L20B-C-2A, 066_L20D-C-1A, 066_L20C-C-4A, 066_L20B-C-1A, THROUGH METALLIC FIXED CONDUIT, 1C, , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 10:51:33,0.0
2,A,24X1-x,Unknown,MDG1-14,690V MSB FWD(7G1X2),SKID MOUNTED 3MW PORT DG LCP,35.0,1.0,35.0,"095_HL30D-C-24, 095_HL30D-C-25, 095_HL30D-C-26, 095_HL30C-C-01, 095_HL30D-C-21, 20-51-C-D-1-(325X250), 072_L30D-C-01, 30-52-C-D-2A-(250X200), 066_L20B-C-2A, 066_L20D-C-1A, 066_L20C-C-4A, 066_L20B-C-1A, THROUGH METALLIC FIXED CONDUIT, 1C, , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 10:51:07,0.0
2,A,24X1-x,Unknown,MDG1-15,SKID MOUNTED 3MW PORTDG LCP,"3MW PORT ALTERNATOR MOUNTED JUNCTION BOX-01 (WDGT-U,WDGT-V,DE,NDE,ATD1,ATD2)",20.0,1.0,20.0,LOCAL ROUTE,2023-12-14 18:24:07,0.0
2,A,3X1-x,Unknown,MDG1-16,SKID MOUNTED 3MW PORTDG LCP,3 MW PORT ALTERNATOR MOUNTED JUNCTION BOX-04(WLD),20.0,1.0,20.0,LOCAL ROUTE,2023-12-14 18:24:07,0.0
2,A,3X4-e,Unknown,MDG1-17A,SKID MOUNTED 3MW PORTDG LCP,3 MW PORT DG MOUNTED EXCITATION CONTROL PANEL,20.0,1.0,20.0,LOCAL ROUTE,2023-12-14 18:24:07,0.0
2,A,2X1.5-x,Unknown,MDG1-18,SKID MOUNTED 3MW PORTDG LCP,3 MW PORT DG MOUNTED EXCITATION CONTROL PANEL,20.0,1.0,20.0,LOCAL ROUTE,2023-12-14 18:24:07,0.0
2,A,2X1.5-x,Unknown,MDG1-19A,SKID MOUNTED 3MW PORTDG LCP,3MW PORT ALTERNATOR MOUNTED JUNCTION BOX-02,20.0,1.0,20.0,LOCAL ROUTE,2023-12-14 18:24:07,0.0
2,A,3X6-e,Unknown,MDG1-19,3MW PORT DG MOUNTED EXCITATION CONTROL PANEL,3MW PORT ALTERNATOR MOUNTED JUNCTION BOX-02,20.0,1.0,20.0,LOCAL ROUTE,2023-12-14 18:24:15,0.0
2,A,3X6-e,Unknown,MDG1-20,3MW DG MOUNTED EXCITATION CONTROL PANEL,3MW PORT ALTERNATOR MOUNTED JUNCTION BOX-03,20.0,1.0,20.0,LOCAL ROUTE,2023-12-14 18:24:13,0.0
2,A,3X2.5-e,Unknown,MDG1-21,3MW PORT DG MOUNTED EXCITATION CONTROL PANEL,3MW PORT ALTERNATOR MOUNTED JUNCTION BOX-05(DROOP),20.0,1.0,20.0,LOCAL ROUTE,2023-12-14 18:24:13,0.0
2,A,5X1.5-e,Unknown,MDG1-22,3MW PORT DG MOUNTED EXCITATION CONTROL PANEL,3MW PORT ALTERNATOR MOUNTED JUNCTION BOX-05(DROOP),20.0,1.0,20.0,LOCAL ROUTE,2023-12-14 18:24:13,0.0
2,A,2X1.5-x,Unknown,MDG1-23,690V MSB FWD(7G1X1),3MW PORT ALTERNATOR MOUNTED JUNCTION BOX-02,33.0,1.0,33.0,"095_HL30D-P-18A, 095_HL30D-P-20A, 095_HL20B-P-16A, 20-51-P-D-1-(325X250), 072_L75B-P-05A, 072_VL30D-P-01, 30-52-P-D-2-(250X200), 066_L45B-P-01A, 40-52-P-G-3, 066_L45C-P-05A, 066_L45C-P-06A, THROUGH METALLIC FIXED CONDUIT, 4P, , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 10:53:30,0.0
2,A,3X2.5-e,Unknown,MDG1-24,690V MSB FWD(7G1X1),3MW PORT ALTERNATOR MOUNTED JUNCTION BOX-05(DCT),33.0,1.0,33.0,"095_HL30D-P-18A, 095_HL30D-P-20A, 095_HL20B-P-16A, 20-51-P-D-1-(325X250), 072_L75B-P-05A, 072_VL30D-P-01, 30-52-P-D-2-(250X200), 066_L45B-P-01A, 40-52-P-G-3, 066_L45C-P-05A, 066_L45C-P-06A, THROUGH METALLIC FIXED CONDUIT, 4P, , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 10:54:24,0.0
2,A,3X2.5-e,Unknown,MDG1-24A,690V MSB FWD(7G1X1),3MW PORT ALTERNATOR MOUNTED JUNCTION BOX-05(DCT),33.0,1.0,33.0,"095_HL30D-P-18A, 095_HL30D-P-20A, 095_HL20B-P-16A, 20-51-P-D-1-(325X250), 072_L75B-P-05A, 072_VL30D-P-01, 30-52-P-D-2-(250X200), 066_L45B-P-01A, 40-52-P-G-3, 066_L45C-P-05A, 066_L45C-P-06A, THROUGH METALLIC FIXED CONDUIT, 4P, , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 10:54:24,0.0
2,A,3X2.5-e,Unknown,MDG1-24B,690V MSB FWD(7G1X1),3MW PORT ALTERNATOR MOUNTED JUNCTION BOX-05(DCT),33.0,1.0,33.0,"095_HL30D-P-18A, 095_HL30D-P-20A, 095_HL20B-P-16A, 20-51-P-D-1-(325X250), 072_L75B-P-05A, 072_VL30D-P-01, 30-52-P-D-2-(250X200), 066_L45B-P-01A, 40-52-P-G-3, 066_L45C-P-05A, 066_L45C-P-06A, THROUGH METALLIC FIXED CONDUIT, 4P, , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 10:54:24,0.0
2,A,14X1-x,Unknown,MDG1-25,690V MSB FWD(7G1X3),3MW DG MOUNTED EXCITATION CONTROL PANEL,35.0,1.0,35.0,"095_HL30D-C-24, 095_HL30D-C-25, 095_HL30D-C-26, 095_HL30C-C-01, 095_HL30D-C-21, 20-51-C-D-1-(325X250), 072_L30D-C-01, 30-52-C-D-2A-(250X200), 066_L20B-C-2A, 066_L20D-C-1A, 066_L20C-C-4A, 066_L20B-C-1A, THROUGH METALLIC FIXED CONDUIT, 3C, , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 10:50:09,0.0
2,A,2PX0.75-x,Unknown,MDG1-25A,690V MSB FWD(7G1X3),3MW DG MOUNTED EXCITATION CONTROL PANEL,35.0,1.0,35.0,"095_HL30D-C-24, 095_HL30D-C-25, 095_HL30D-C-26, 095_HL30C-C-01, 095_HL30D-C-21, 20-51-C-D-1-(325X250), 072_L30D-C-01, 30-52-C-D-2A-(250X200), 066_L20B-C-2A, 066_L20D-C-1A, 066_L20C-C-4A, 066_L20B-C-1A, THROUGH METALLIC FIXED CONDUIT, 3C, , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-11 19:29:54,0.0
2,A,14X1-x,Unknown,MDG1-26,690V MSB FWD(7G1X3),3MW DG MOUNTED EXCITATION CONTROL PANEL,35.0,1.0,35.0,"095_HL30D-C-24, 095_HL30D-C-25, 095_HL30D-C-26, 095_HL30C-C-01, 095_HL30D-C-21, 20-51-C-D-1-(325X250), 072_L30D-C-01, 30-52-C-D-2A-(250X200), 066_L20B-C-2A, 066_L20D-C-1A, 066_L20C-C-4A, 066_L20B-C-1A, THROUGH METALLIC FIXED CONDUIT, 3C, , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 10:50:09,0.0
2,A,3X2.5-e,Unknown,MDG1-27,CAT PD BOX,SKID MOUNTED 3MW PORT DG LCP,20.0,1.0,20.0,"LOCAL ROUTE, 5P, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 10:54:24,0.0
2,A,3X2.5-e,Unknown,MDG1-28,CAT PD BOX,SKID MOUNTED 3MW PORT DG LCP,20.0,1.0,20.0,"LOCAL ROUTE, 5P, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 10:54:24,0.0
2,A,3X6-e,Unknown,MDG3-1,SMPS (Inside UPS),SKID MOUNTED 3MW STBD DG LCP,24.0,1.0,24.0,"072_L20-P-08, 072_L75D-P-05, 072_L20B-P-03, 30-52-P-D-1-(250X200), 066_L45B-P-04A, 066_L20B-P-10, 066_L20B-P-10, 066_L45B-P-09, 40-45-P-G-2, 066_SCH45-P-12, 066_VL30B-P-01A, THROUGH METALLIC FIXED CONDUIT, 1P, , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 10:53:57,0.0
2,A,3X6-e,Unknown,MDG3-2,UPS,SKID MOUNTED 3MW STBD DG LCP,24.0,1.0,24.0,"072_L20-P-08, 072_L75D-P-05, 072_L20B-P-03, 30-52-P-D-1-(250X200), 066_L45B-P-04A, 066_L20B-P-10, 066_L20B-P-10, 066_L45B-P-09, 40-45-P-G-2, 066_SCH45-P-12, 066_VL30B-P-01A, THROUGH METALLIC FIXED CONDUIT, 1P, , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 10:53:57,0.0
2,A,2X1-x,Unknown,MDG3-3,UPS ALARM,SKID MOUNTED 3MW STBD DG LCP,19.0,1.0,19.0,"30-52-C-D-1-(250X200), 066_L20C-C-1A, 066_L20C-C-2A, THROUGH METALLIC FIXED CONDUIT, 1C, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 10:51:33,0.0
2,A,2X1.5-x,Unknown,MDG3-4,3MW STBD DG TURNING GEAR MOTOR STARTER PANEL,SKID MOUNTED 3MW STBD DG LCP,20.0,1.0,20.0,"LOCAL ROUTE, 2C, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 10:53:30,0.0
2,A,3X2.5-e,Unknown,MDG3-5,3MW STBD DG TURNING GEAR MOTOR STARTER PANEL,3MW STBD DG TURNING TURNING GEAR MOTOR ENGINE MOUNTED,20.0,1.0,20.0,"LOCAL ROUTE, 2P, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 10:54:24,0.0
2,A,2X1.5-x,Unknown,MDG3-6,3MW STBD DG JW HEATER ,SKID MOUNTED 3MW STBD DG LCP,20.0,1.0,20.0,"LOCAL ROUTE, 2P, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 10:53:30,0.0
2,A,7X1-x,Unknown,MDG3-7,STBY SW PUMP (721.001.020) STARTER PANEL,SKID MOUNTED 3MW STBD DG LCP,23.0,1.0,23.0,"066_L20C-C-3A, THROUGH METALLIC FIXED CONDUIT, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 10:53:18,0.0
2,A,3X16-e,Unknown,MDG3-8,STBY SW PUMP (721.001.020) STARTER PANEL,STBY SW PUMP (721.001.020) MOTOR,25.0,1.0,25.0,"066_L30B-P-2A, 066_L45C-P-08A, 40-52-P-G-1, 066_L45B-P-04A, 066_L20B-P-10, 066_L20B-P-10, 066_L45B-P-09, 40-45-P-G-2, 066_SCH45-P-12, 066_VL30B-P-01A, THROUGH METALLIC FIXED CONDUIT, 3P, , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 10:54:10,0.0
2,A,2X1.5-x,Unknown,MDG3-8A,STBY SW PUMP (721.001.020) STARTER PANEL,STBY SW PUMP (721.001.020) MOTOR  THERMISTOR ,25.0,1.0,25.0,"066_L30B-P-2A, 066_L45C-P-08A, 40-52-P-G-1, 066_L45B-P-04A, 066_L20B-P-10, 066_L20B-P-10, 066_L45B-P-09, 40-45-P-G-2, 066_SCH45-P-12, 066_VL30B-P-01A, THROUGH METALLIC FIXED CONDUIT, 3P, , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 10:53:30,0.0
2,A,2X1.5-x,Unknown,MDG3-8B,STBY SW PUMP (721.001.020) STARTER PANEL,STBY SW PUMP (721.001.020) MOTOR SPACE HEATER,25.0,1.0,25.0,"066_L30B-P-2A, 066_L45C-P-08A, 40-52-P-G-1, 066_L45B-P-04A, 066_L20B-P-10, 066_L20B-P-10, 066_L45B-P-09, 40-45-P-G-2, 066_SCH45-P-12, 066_VL30B-P-01A, THROUGH METALLIC FIXED CONDUIT, 3P, , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 10:53:30,0.0
2,A,5X1.5-e,Unknown,MDG3-9B,FUEL SOLENOID,SKID MOUNTED 3MW STBD DG LCP,20.0,1.0,20.0,LOCAL ROUTE,2023-09-12 10:55:12,0.0
2,A,OEM,Unknown,GMMCOCABLE,ENGINE MOUNTED JB,SKID MOUNTED 3MW STBD DG LCP,5.0,1.0,5.0,GMMCO SCOPE (ENGINE MOUNTED),2023-09-12 10:42:28,0.0
2,A,OEM,Unknown,GMMCOCABLE,ENGINE MOUNTED SENSORS GMMCO SCOPE,SKID MOUNTED 3MW STBD DG LCP,10.0,1.0,10.0,GMMCO SCOPE (ENGINE MOUNTED),2023-09-12 10:42:28,0.0
2,A,OEM,Unknown,GMMCOCABLE,ADDITIONAL SENSORS GMMCO SCOPE,SKID MOUNTED 3MW STBD DG LCP,10.0,1.0,10.0,GMMCO SCOPE (ENGINE MOUNTED),2023-09-12 10:42:28,0.0
2,A,1PX0.75-x,Unknown,MDG3-11,690V MSB FWD(3G3X2),SKID MOUNTED 3MW STBD DG LCP,30.0,1.0,30.0,"095_HL30D-C-17A, 095_HL30B-C-15A, 20-52-C-D-1-(325X250), 072_SCH20-C-09, 072_L20C-C-01A, 072_L20B-C-03A, 072_L20B-C-02A, 072_SCH20-C-03A, 30-52-C-D-1-(250X200), 066_L20C-C-1A, 066_L20C-C-2A, THROUGH METALLIC FIXED CONDUIT, , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 10:50:37,0.0
2,A,5X1-x,Unknown,MDG3-12,690V MSB FWD(3G3X2),SKID MOUNTED 3MW STBD DG LCP,30.0,1.0,30.0,"095_HL30D-C-17A, 095_HL30B-C-15A, 20-52-C-D-1-(325X250), 072_SCH20-C-09, 072_L20C-C-01A, 072_L20B-C-03A, 072_L20B-C-02A, 072_SCH20-C-03A, 30-52-C-D-1-(250X200), 066_L20C-C-1A, 066_L20C-C-2A, THROUGH METALLIC FIXED CONDUIT, , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 10:53:07,0.0
2,A,2X1-x,Unknown,MDG3-13,690V MSB FWD(3G3X2),SKID MOUNTED 3MW STBD DG LCP,30.0,1.0,30.0,"095_HL30D-C-17A, 095_HL30B-C-15A, 20-52-C-D-1-(325X250), 072_SCH20-C-09, 072_L20C-C-01A, 072_L20B-C-03A, 072_L20B-C-02A, 072_SCH20-C-03A, 30-52-C-D-1-(250X200), 066_L20C-C-1A, 066_L20C-C-2A, THROUGH METALLIC FIXED CONDUIT, , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 10:51:33,0.0
2,A,24X1-x,Unknown,MDG3-14,690V MSB FWD(3G3X2),SKID MOUNTED 3MW STBD DG LCP,30.0,1.0,30.0,"095_HL30D-C-17A, 095_HL30B-C-15A, 20-52-C-D-1-(325X250), 072_SCH20-C-09, 072_L20C-C-01A, 072_L20B-C-03A, 072_L20B-C-02A, 072_SCH20-C-03A, 30-52-C-D-1-(250X200), 066_L20C-C-1A, 066_L20C-C-2A, THROUGH METALLIC FIXED CONDUIT, , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 10:51:07,0.0
2,A,24X1-x,Unknown,MDG3-15,SKID MOUNTED 3MW STBD DG LCP,"3MW STBD ALTERNATOR MOUNTED JUNCTION BOX-01 (WDGT-U,WDGT-V,DE,NDE,ATD1,ATD2)",20.0,1.0,20.0,LOCAL ROUTE,2023-12-14 18:24:28,0.0
2,A,3X1-x,Unknown,MDG3-16,SKID MOUNTED 3MW STBD DG LCP,3 MW STBD ALTERNATOR MOUNTED JUNCTION BOX-04(WLD),20.0,1.0,20.0,LOCAL ROUTE,2023-12-14 18:24:28,0.0
2,A,3X4-e,Unknown,MDG3-17A,SKID MOUNTED 3MW STBD DG LCP,3 MW STBD DG MOUNTED EXCITATION CONTROL PANEL,20.0,1.0,20.0,LOCAL ROUTE,2023-12-14 18:24:28,0.0
2,A,2X1.5-x,Unknown,MDG3-18,SKID MOUNTED 3MW STBD DG LCP,3 MW STBD DG MOUNTED EXCITATION CONTROL PANEL,20.0,1.0,20.0,LOCAL ROUTE,2023-12-14 18:24:28,0.0
2,A,2X1.5-x,Unknown,MDG3-19A,SKID MOUNTED 3MW STBD DG LCP ,3MW STBD ALTERNATOR MOUNTED JUNCTION BOX-02,20.0,1.0,20.0,LOCAL ROUTE,2023-12-14 18:24:28,0.0
2,A,3X6-e,Unknown,MDG3-19,3MW STBD DG MOUNTED EXCITATION CONTROL PANEL,3MW STBD ALTERNATOR MOUNTED JUNCTION BOX-02,20.0,1.0,20.0,LOCAL ROUTE,2023-12-14 18:24:28,0.0
2,A,3X6-e,Unknown,MDG3-20,3MW STBD DG MOUNTED EXCITATION CONTROL PANEL,3MW STBD ALTERNATOR MOUNTED JUNCTION BOX-03,20.0,1.0,20.0,LOCAL ROUTE,2023-12-14 18:24:28,0.0
2,A,3X2.5-e,Unknown,MDG3-21,3MW STBD DG MOUNTED EXCITATION CONTROL PANEL,3MW STBD ALTERNATOR MOUNTED JUNCTION BOX-05(DROOP),20.0,1.0,20.0,LOCAL ROUTE,2023-12-14 18:24:28,0.0
2,A,5X1.5-e,Unknown,MDG3-22,3MW STBD DG MOUNTED EXCITATION CONTROL PANEL,3MW STBD ALTERNATOR MOUNTED JUNCTION BOX-05(DROOP),20.0,1.0,20.0,LOCAL ROUTE,2023-12-14 18:24:28,0.0
2,A,2X1.5-x,Unknown,MDG3-23,690V MSB FWD(3G3X1),3MW STBD ALTERNATOR MOUNTED JUNCTION BOX-02,27.0,1.0,27.0,"095_HL30D-P-16A, 095_HL30D-P-17A, 072_L65D-P-01, 072_L75D-P-04, 072_L75D-P-05, 072_L20B-P-03, 30-52-P-D-1-(250X200), 066_L45B-P-04A, 40-52-P-G-1, 066_L45C-P-08A, 066_L30B-P-2A, THROUGH METALLIC FIXED CONDUIT, , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 10:53:30,0.0
2,A,3X2.5-e,Unknown,MDG3-24,690V MSB FWD(3G3X1),3MW STBD ALTERNATOR MOUNTED JUNCTION BOX-05(DCT),27.0,1.0,27.0,"095_HL30D-P-16A, 095_HL30D-P-17A, 072_L65D-P-01, 072_L75D-P-04, 072_L75D-P-05, 072_L20B-P-03, 30-52-P-D-1-(250X200), 066_L45B-P-04A, 40-52-P-G-1, 066_L45C-P-08A, 066_L30B-P-2A, THROUGH METALLIC FIXED CONDUIT, , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 10:54:24,0.0
2,A,3X2.5-e,Unknown,MDG3-24A,690V MSB FWD(3G3X1),3MW STBD ALTERNATOR MOUNTED JUNCTION BOX-05(DCT),27.0,1.0,27.0,"095_HL30D-P-16A, 095_HL30D-P-17A, 072_L65D-P-01, 072_L75D-P-04, 072_L75D-P-05, 072_L20B-P-03, 30-52-P-D-1-(250X200), 066_L45B-P-04A, 40-52-P-G-1, 066_L45C-P-08A, 066_L30B-P-2A, THROUGH METALLIC FIXED CONDUIT, , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 10:54:24,0.0
2,A,3X2.5-e,Unknown,MDG3-24B,690V MSB FWD(3G3X1),3MW STBD ALTERNATOR MOUNTED JUNCTION BOX-05(DCT),27.0,1.0,27.0,"095_HL30D-P-16A, 095_HL30D-P-17A, 072_L65D-P-01, 072_L75D-P-04, 072_L75D-P-05, 072_L20B-P-03, 30-52-P-D-1-(250X200), 066_L45B-P-04A, 40-52-P-G-1, 066_L45C-P-08A, 066_L30B-P-2A, THROUGH METALLIC FIXED CONDUIT, , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 10:54:24,0.0
2,A,14X1-x,Unknown,MDG3-25,690V MSB FWD(3G3X3),3MW DG MOUNTED EXCITATION CONTROL PANEL,32.0,1.0,32.0,"095_HL30D-C-17A, 095_HL30B-C-15A, 20-52-C-D-1-(325X250), 072_SCH20-C-09, 072_L20C-C-01A, 072_L20B-C-03A, 072_L20B-C-02A, 072_SCH20-C-03A, 30-52-C-D-1-(250X200), 066_L20C-C-1A, 066_L20C-C-2A, THROUGH METALLIC FIXED CONDUIT, , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 10:50:09,0.0
2,A,2PX0.75-x,Unknown,MDG3-25A,690V MSB FWD(3G3X3),3MW DG MOUNTED EXCITATION CONTROL PANEL,32.0,1.0,32.0,"095_HL30D-C-17A, 095_HL30B-C-15A, 20-52-C-D-1-(325X250), 072_SCH20-C-09, 072_L20C-C-01A, 072_L20B-C-03A, 072_L20B-C-02A, 072_SCH20-C-03A, 30-52-C-D-1-(250X200), 066_L20C-C-1A, 066_L20C-C-2A, THROUGH METALLIC FIXED CONDUIT, , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 10:51:58,0.0
2,A,14X1-x,Unknown,MDG3-26,690V MSB FWD(3G3X3),3MW DG MOUNTED EXCITATION CONTROL PANEL,32.0,1.0,32.0,"095_HL30D-C-17A, 095_HL30B-C-15A, 20-52-C-D-1-(325X250), 072_SCH20-C-09, 072_L20C-C-01A, 072_L20B-C-03A, 072_L20B-C-02A, 072_SCH20-C-03A, 30-52-C-D-1-(250X200), 066_L20C-C-1A, 066_L20C-C-2A, THROUGH METALLIC FIXED CONDUIT, , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 10:50:09,0.0
2,A,3X2.5-e,Unknown,MDG3-27,CAT PD BOX,SKID MOUNTED 3MW STBD DG LCP,12.0,1.0,12.0,"30-44-P-D-1(200X100), 066_VL30B-P-01A, THROUGH METALLIC FIXED CONDUIT, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 10:54:24,0.0
2,A,3X2.5-e,Unknown,MDG3-28,CAT PD BOX,SKID MOUNTED 3MW STBD DG LCP,12.0,1.0,12.0,"30-44-P-D-1(200X100), 066_VL30B-P-01A, THROUGH METALLIC FIXED CONDUIT, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 10:54:24,0.0
2,A,3X6-e,Unknown,MDG2-1,SMPS (Inside UPS),SKID MOUNTED 2MW PORT DG LCP,16.0,1.0,16.0,"30-54-P-D-1(200X150), 063_SCH45-P-03, 40-55-P-G-1, 063_L45B-P-08, 40-57-P-G-1, 063_L45B-P-07, 40-59-P-G-1, 40-61-P-G-1, 40-63-P-G-1, 063_L45B-P-04, 063_VL20C-P-01A, THROUGH METALLIC FIXED CONDUIT, , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 10:53:57,0.0
2,A,3X6-e,Unknown,MDG2-2,UPS,SKID MOUNTED 2MW PORT DG LCP,16.0,1.0,16.0,"30-54-P-D-1(200X150), 063_SCH45-P-03, 40-55-P-G-1, 063_L45B-P-08, 40-57-P-G-1, 063_L45B-P-07, 40-59-P-G-1, 40-61-P-G-1, 40-63-P-G-1, 063_L45B-P-04, 063_VL20C-P-01A, THROUGH METALLIC FIXED CONDUIT, , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 10:53:57,0.0
2,A,2X1-x,Unknown,MDG2-3,UPS ALARM,SKID MOUNTED 2MW PORT DG LCP,16.0,1.0,16.0,"30-54-P-D-1(200X150), 063_L20C-C-03, 063_L20C-C-04, 066_L20B-03A, 066_L20B-02A, 063_L20B-C-03, 063_VL20C-C-01A, THROUGH METALLIC FIXED CONDUIT, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 10:51:33,0.0
2,A,2X1.5-x,Unknown,MDG2-4,2MW PORT DG TURNING GEAR MOTOR STARTER PANEL,SKID MOUNTED 2MW PORT DG LCP,25.0,1.0,25.0,LOCAL ROUTE,2023-12-14 18:24:28,0.0
2,A,3X2.5-e,Unknown,MDG2-5,2MW PORT DG TURNING GEAR MOTOR STARTER PANEL,2MW PORT DG TURNING TURNING GEAR MOTOR ENGINE MOUNTED,25.0,1.0,25.0,LOCAL ROUTE,2023-12-14 18:24:28,0.0
2,A,2X1.5-x,Unknown,MDG2-6,2MW PORT DG JW HEATER ,SKID MOUNTED 2MW PORT DG LCP,25.0,1.0,25.0,LOCAL ROUTE,2023-12-14 18:24:28,0.0
2,A,7X1-x,Unknown,MDG2-7,STBY SW PUMP (721.001.030) STARTER PANEL,SKID MOUNTED 2MW PORT DG LCP,26.5,1.0,26.5,"071_L20D-C-04A, 071_L20D-C-03A, 30-53-C-D-1-(200x150), 063_SCH20-C-12, 063_L20D-C-09, 063_L20D-C-08, 063_L20B-C-04, 063_L20C-C-05, THROUGH METALLIC FIXED CONDUIT, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 10:53:18,0.0
2,A,3X16-e,Unknown,MDG2-8,STBY SW PUMP (721.001.030) STARTER PANEL,STBY SW PUMP (721.001.030) MOTOR,20.0,1.0,20.0,"071_L30D-P-04A, 071_L30D-P-05A, 30-53-P-D-1(250X200), 063_L45C-P-05, 40-54-P-G-1, 063_L45C-P-06, 063_L45B-P-09, 063_SCH45-P-01, 40-55-P-G-1, 063_L45B-P-08, LOCAL ROUTE, , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 10:54:10,0.0
2,A,2X1.5-x,Unknown,MDG2-8A,STBY SW PUMP (721.001.030) STARTER PANEL,STBY SW PUMP (721.001.030) MOTOR  THERMISTOR ,20.0,1.0,20.0,"071_L30D-P-04A, 071_L30D-P-05A, 30-53-P-D-1(250X200), 063_L45C-P-05, 40-54-P-G-1, 063_L45C-P-06, 063_L45B-P-09, 063_SCH45-P-01, 40-55-P-G-1, 063_L45B-P-08, LOCAL ROUTE, , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 10:53:30,0.0
2,A,2X1.5-x,Unknown,MDG2-8B,STBY SW PUMP (721.001.030) STARTER PANEL,STBY SW PUMP (721.001.030) MOTOR SPACE HEATER,20.0,1.0,20.0,"071_L30D-P-04A, 071_L30D-P-05A, 30-53-P-D-1(250X200), 063_L45C-P-05, 40-54-P-G-1, 063_L45C-P-06, 063_L45B-P-09, 063_SCH45-P-01, 40-55-P-G-1, 063_L45B-P-08, LOCAL ROUTE, , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 10:53:30,0.0
2,A,5X1.5-e,Unknown,MDG2-9B,FUEL SOLENOID,SKID MOUNTED 2MW PORT DG LCP,20.0,1.0,20.0,LOCAL ROUTE,2023-09-12 10:55:12,0.0
2,A,OEM,Unknown,GMMCOCABLE,ENGINE MOUNTED JB,SKID MOUNTED 2MW PORT DG LCP,5.0,1.0,5.0,GMMCO SCOPE (ENGINE MOUNTED),2023-09-12 10:42:28,0.0
2,A,OEM,Unknown,GMMCOCABLE,ENGINE MOUNTED SENSORS GMMCO SCOPE,SKID MOUNTED 2MW PORT DG LCP,10.0,1.0,10.0,GMMCO SCOPE (ENGINE MOUNTED),2023-09-12 10:42:28,0.0
2,A,OEM,Unknown,GMMCOCABLE,ADDITIONAL SENSORS GMMCO SCOPE,SKID MOUNTED 2MW PORT DG LCP,10.0,1.0,10.0,GMMCO SCOPE (ENGINE MOUNTED),2023-09-12 10:42:28,0.0
2,A,1PX0.75-x,Unknown,MDG2-11,690V MSB FWD(2G2X2),SKID MOUNTED 2MW PORT DG LCP,50.1,1.0,50.1,"091_HL30D-C-10, 091_HL30D-C-08, 091_HL30D-C-05, 095_HL30B-C-10, 095_HL30B-C-09, 095_HL20B-C-01, 20-53-C-D-1-(200x150), 071_L20B-C-02, 071_VL20C-C-01, 30-53-C-D-1-(200x150), 063_SCH20-C-13, 063_L20D-C-09, 063_L20D-C-08, 063_L20B-C-05, 063_L20C-C-04, 066_L20B-03A, 066_L20B-02A, 063_L20B-C-03, 063_VL20C-C-01A, THROUGH METALLIC FIXED CONDUIT, , , , , , , , , , , , , , , , , , , ",2023-09-12 10:50:37,0.0
2,A,5X1-x,Unknown,MDG2-12,690V MSB FWD(2G2X2),SKID MOUNTED 2MW PORT DG LCP,50.1,1.0,50.1,"091_HL30D-C-10, 091_HL30D-C-08, 091_HL30D-C-05, 095_HL30B-C-10, 095_HL30B-C-09, 095_HL20B-C-01, 20-53-C-D-1-(200x150), 071_L20B-C-02, 071_VL20C-C-01, 30-53-C-D-1-(200x150), 063_SCH20-C-13, 063_L20D-C-09, 063_L20D-C-08, 063_L20B-C-05, 063_L20C-C-04, 066_L20B-03A, 066_L20B-02A, 063_L20B-C-03, 063_VL20C-C-01A, THROUGH METALLIC FIXED CONDUIT, , , , , , , , , , , , , , , , , , , ",2023-09-12 10:53:07,0.0
2,A,2X1-x,Unknown,MDG2-13,690V MSB FWD(2G2X2),SKID MOUNTED 2MW PORT DG LCP,50.1,1.0,50.1,"091_HL30D-C-10, 091_HL30D-C-08, 091_HL30D-C-05, 095_HL30B-C-10, 095_HL30B-C-09, 095_HL20B-C-01, 20-53-C-D-1-(200x150), 071_L20B-C-02, 071_VL20C-C-01, 30-53-C-D-1-(200x150), 063_SCH20-C-13, 063_L20D-C-09, 063_L20D-C-08, 063_L20B-C-05, 063_L20C-C-04, 066_L20B-03A, 066_L20B-02A, 063_L20B-C-03, 063_VL20C-C-01A, THROUGH METALLIC FIXED CONDUIT, , , , , , , , , , , , , , , , , , , ",2023-09-12 10:51:33,0.0
2,A,24X1-x,Unknown,MDG2-14,690V MSB FWD(2G2X2),SKID MOUNTED 2MW PORT DG LCP,50.1,1.0,50.1,"091_HL30D-C-10, 091_HL30D-C-08, 091_HL30D-C-05, 095_HL30B-C-10, 095_HL30B-C-09, 095_HL20B-C-01, 20-53-C-D-1-(200x150), 071_L20B-C-02, 071_VL20C-C-01, 30-53-C-D-1-(200x150), 063_SCH20-C-13, 063_L20D-C-09, 063_L20D-C-08, 063_L20B-C-05, 063_L20C-C-04, 066_L20B-03A, 066_L20B-02A, 063_L20B-C-03, 063_VL20C-C-01A, THROUGH METALLIC FIXED CONDUIT, , , , , , , , , , , , , , , , , , , ",2023-09-12 10:51:07,0.0
2,A,24X1-x,Unknown,MDG2-15,SKID MOUNTED 2MW PORTDG LCP,"2MW PORT ALTERNATOR MOUNTED JUNCTION BOX-01 (WDGT-U,WDGT-V,DE,NDE,ATD1,ATD2)",35.0,1.0,35.0,LOCAL ROUTE,2023-12-14 18:24:34,0.0
2,A,3X1-x,Unknown,MDG2-16,SKID MOUNTED 2MW PORTDG LCP,3 MW PORT ALTERNATOR MOUNTED JUNCTION BOX-04(WLD),20.0,1.0,20.0,LOCAL ROUTE,2023-12-14 18:24:34,0.0
2,A,3X4-e,Unknown,MDG2-17A,SKID MOUNTED 2MW PORTDG LCP,3 MW PORT DG MOUNTED EXCITATION CONTROL PANEL,25.3,1.0,25.3,"063_L45C-P-05, 40-54-P-G-1, 063_L45C-P-06, 063_L45B-P-09, 063_SCH45-P-01, 40-55-P-G-1, 063_L45B-P-08, 40-57-P-G-1, 063_L45B-P-07, 40-59-P-G-1, 40-61-P-G-1, 40-63-P-G-1, 063_L45B-P-04, 063_VL20C-P-01A, THROUGH METALLIC FIXED CONDUIT, , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 10:54:43,0.0
2,A,2X1.5-x,Unknown,MDG2-18,SKID MOUNTED 2MW PORTDG LCP,3 MW PORT DG MOUNTED EXCITATION CONTROL PANEL,25.3,1.0,25.3,"063_L45C-P-05, 40-54-P-G-1, 063_L45C-P-06, 063_L45B-P-09, 063_SCH45-P-01, 40-55-P-G-1, 063_L45B-P-08, 40-57-P-G-1, 063_L45B-P-07, 40-59-P-G-1, 40-61-P-G-1, 40-63-P-G-1, 063_L45B-P-04, 063_VL20C-P-01A, THROUGH METALLIC FIXED CONDUIT, , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 10:53:30,0.0
2,A,2X1.5-x,Unknown,MDG2-19A,SKID MOUNTED 2MW PORTDG LCP,2MW PORT ALTERNATOR MOUNTED JUNCTION BOX-02,20.0,1.0,20.0,LOCAL ROUTE,2023-12-14 18:24:34,0.0
2,A,3X6-e,Unknown,MDG2-19,2MW DG MOUNTED EXCITATION CONTROL PANEL,2MW PORT ALTERNATOR MOUNTED JUNCTION BOX-02,25.3,1.0,25.3,"063_L45C-P-05, 40-54-P-G-1, 063_L45C-P-06, 063_L45B-P-09, 063_SCH45-P-01, 40-55-P-G-1, 063_L45B-P-08, 40-57-P-G-1, 063_L45B-P-07, 40-59-P-G-1, 40-61-P-G-1, 40-63-P-G-1, 063_L45B-P-04, 063_VL20C-P-01A, THROUGH METALLIC FIXED CONDUIT, , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 10:53:57,0.0
2,A,3X6-e,Unknown,MDG2-20,2MW DG MOUNTED EXCITATION CONTROL PANEL,2MW PORT ALTERNATOR MOUNTED JUNCTION BOX-03,25.3,1.0,25.3,"063_L45C-P-05, 40-54-P-G-1, 063_L45C-P-06, 063_L45B-P-09, 063_SCH45-P-01, 40-55-P-G-1, 063_L45B-P-08, 40-57-P-G-1, 063_L45B-P-07, 40-59-P-G-1, 40-61-P-G-1, 40-63-P-G-1, 063_L45B-P-04, 063_VL20C-P-01A, THROUGH METALLIC FIXED CONDUIT, , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 10:53:57,0.0
2,A,3X2.5-e,Unknown,MDG2-21,2MW DG MOUNTED EXCITATION CONTROL PANEL,2MW PORT ALTERNATOR MOUNTED JUNCTION BOX-05(DROOP),25.3,1.0,25.3,"063_L45C-P-05, 40-54-P-G-1, 063_L45C-P-06, 063_L45B-P-09, 063_SCH45-P-01, 40-55-P-G-1, 063_L45B-P-08, 40-57-P-G-1, 063_L45B-P-07, 40-59-P-G-1, 40-61-P-G-1, 40-63-P-G-1, 063_L45B-P-04, 063_VL20C-P-01A, THROUGH METALLIC FIXED CONDUIT, , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 10:54:24,0.0
2,A,5X1.5-e,Unknown,MDG2-22,2MW DG MOUNTED EXCITATION CONTROL PANEL,2MW PORT ALTERNATOR MOUNTED JUNCTION BOX-05(DROOP),25.3,1.0,25.3,"063_L45C-P-05, 40-54-P-G-1, 063_L45C-P-06, 063_L45B-P-09, 063_SCH45-P-01, 40-55-P-G-1, 063_L45B-P-08, 40-57-P-G-1, 063_L45B-P-07, 40-59-P-G-1, 40-61-P-G-1, 40-63-P-G-1, 063_L45B-P-04, 063_VL20C-P-01A, THROUGH METALLIC FIXED CONDUIT, , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 10:55:12,0.0
2,A,2X1.5-x,Unknown,MDG2-23,690V MSB AFT(2G2X1),2MW PORT ALTERNATOR MOUNTED JUNCTION BOX-02,48.0,1.0,48.0,"095_HL30B-P-17, /091_HL20B-P-01A, 20-53-P-D-3-(325x250), 071_L75C-P-02, 071_L75C-P-03, 071_L20C-P-11, 30-54-P-D-2-(250X200), 063_L45B-P-09, 063_SCH45-P-01, 40-55-P-G-1, 063_L45B-P-08, 40-57-P-G-1, 063_L45B-P-07, 40-59-P-G-1, 40-61-P-G-1, 40-63-P-G-1, 063_L45B-P-04, 063_VL20C-P-01A, THROUGH METALLIC FIXED CONDUIT, , , , , , , , , , , , , , , , , , , , ",2023-09-12 10:53:30,0.0
2,A,3X2.5-e,Unknown,MDG2-24,690V MSB AFT(2G2X1),2MW PORT ALTERNATOR MOUNTED JUNCTION BOX-05(DCT),48.0,1.0,48.0,"095_HL30B-P-17, /091_HL20B-P-01A, 20-53-P-D-3-(325x250), 071_L75C-P-02, 071_L75C-P-03, 071_L20C-P-11, 30-54-P-D-2-(250X200), 063_L45B-P-09, 063_SCH45-P-01, 40-55-P-G-1, 063_L45B-P-08, 40-57-P-G-1, 063_L45B-P-07, 40-59-P-G-1, 40-61-P-G-1, 40-63-P-G-1, 063_L45B-P-04, 063_VL20C-P-01A, THROUGH METALLIC FIXED CONDUIT, , , , , , , , , , , , , , , , , , , , ",2023-09-12 10:54:24,0.0
2,A,3X2.5-e,Unknown,MDG2-24A,690V MSB AFT(2G2X1),2MW PORT ALTERNATOR MOUNTED JUNCTION BOX-05(DCT),48.0,1.0,48.0,"095_HL30B-P-17, /091_HL20B-P-01A, 20-53-P-D-3-(325x250), 071_L75C-P-02, 071_L75C-P-03, 071_L20C-P-11, 30-54-P-D-2-(250X200), 063_L45B-P-09, 063_SCH45-P-01, 40-55-P-G-1, 063_L45B-P-08, 40-57-P-G-1, 063_L45B-P-07, 40-59-P-G-1, 40-61-P-G-1, 40-63-P-G-1, 063_L45B-P-04, 063_VL20C-P-01A, THROUGH METALLIC FIXED CONDUIT, , , , , , , , , , , , , , , , , , , , ",2023-09-12 10:54:24,0.0
2,A,3X2.5-e,Unknown,MDG2-24B,690V MSB AFT(2G2X1),2MW PORT ALTERNATOR MOUNTED JUNCTION BOX-05(DCT),48.0,1.0,48.0,"095_HL30B-P-17, /091_HL20B-P-01A, 20-53-P-D-3-(325x250), 071_L75C-P-02, 071_L75C-P-03, 071_L20C-P-11, 30-54-P-D-2-(250X200), 063_L45B-P-09, 063_SCH45-P-01, 40-55-P-G-1, 063_L45B-P-08, 40-57-P-G-1, 063_L45B-P-07, 40-59-P-G-1, 40-61-P-G-1, 40-63-P-G-1, 063_L45B-P-04, 063_VL20C-P-01A, THROUGH METALLIC FIXED CONDUIT, , , , , , , , , , , , , , , , , , , , ",2023-09-12 10:54:24,0.0
2,A,14X1-x,Unknown,MDG2-25,690V MSB AFT(2G2X3),2MW DG MOUNTED EXCITATION CONTROL PANEL,28.8,1.0,28.8,"091_HL30D-C-10, 091_HL30D-C-08, 091_HL30D-C-05, 095_HL30B-C-10, 095_HL30B-C-09, 095_HL20B-C-01, 20-53-C-D-1-(200x150), 071_L20B-C-02, 071_VL20C-C-01, 30-53-C-D-1-(200x150), 063_SCH20-C-13, 063_L20D-C-09, 063_L20D-C-08, 063_L20B-C-05, 063_L20B-C-05, LOCAL ROUTE, , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 10:50:09,0.0
2,A,2PX0.75-x,Unknown,MDG2-25A,690V MSB AFT(2G2X3),2MW DG MOUNTED EXCITATION CONTROL PANEL,28.8,1.0,28.8,"091_HL30D-C-10, 091_HL30D-C-08, 091_HL30D-C-05, 095_HL30B-C-10, 095_HL30B-C-09, 095_HL20B-C-01, 20-53-C-D-1-(200x150), 071_L20B-C-02, 071_VL20C-C-01, 30-53-C-D-1-(200x150), 063_SCH20-C-13, 063_L20D-C-09, 063_L20D-C-08, 063_L20B-C-05, 063_L20B-C-05, LOCAL ROUTE, , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 10:51:58,0.0
2,A,14X1-x,Unknown,MDG2-26,690V MSB AFT(2G2X3),2MW DG MOUNTED EXCITATION CONTROL PANEL,28.8,1.0,28.8,"091_HL30D-C-10, 091_HL30D-C-08, 091_HL30D-C-05, 095_HL30B-C-10, 095_HL30B-C-09, 095_HL20B-C-01, 20-53-C-D-1-(200x150), 071_L20B-C-02, 071_VL20C-C-01, 30-53-C-D-1-(200x150), 063_SCH20-C-13, 063_L20D-C-09, 063_L20D-C-08, 063_L20B-C-05, 063_L20B-C-05, LOCAL ROUTE, , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 10:50:09,0.0
2,A,3X2.5-e,Unknown,MDG2-27,CAT PD BOX,SKID MOUNTED 2MW PORT DG LCP,25.0,1.0,25.0,LOCAL ROUTE,2023-12-14 18:24:34,0.0
2,A,3X2.5-e,Unknown,MDG2-28,CAT PD BOX,SKID MOUNTED 2MW PORT DG LCP,25.0,1.0,25.0,LOCAL ROUTE,2023-12-14 18:24:34,0.0
2,A,3X6-e,Unknown,MDG4-1,SMPS (Inside UPS),SKID MOUNTED 2MW CENTER DG LCP,30.0,1.0,30.0,"071_L30D-P-01A, 071_L30D-P-02A, 071_L30D-P-03A, 30-54-P-D-1-(325X250), 063_SCH45-P-18, 063_L45C-P-02, 063_L45C-P-03, 40-54-P-G-2, 063_L45C-P-04, THROUGH METALLIC FIXED CONDUIT, , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 10:53:57,0.0
2,A,3X6-e,Unknown,MDG4-2,UPS,SKID MOUNTED 2MW CENTER DG LCP,30.0,1.0,30.0,"071_L30D-P-01A, 071_L30D-P-02A, 071_L30D-P-03A, 30-54-P-D-1-(325X250), 063_SCH45-P-18, 063_L45C-P-02, 063_L45C-P-03, 40-54-P-G-2, 063_L45C-P-04, THROUGH METALLIC FIXED CONDUIT, , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 10:53:57,0.0
2,A,2X1-x,Unknown,MDG4-3,UPS ALARM,SKID MOUNTED 2MW CENTER DG LCP,30.0,1.0,30.0,"071_L20D-C-01A, 071_L20D-C-02A, 071_L20D-C-03A, 30-53-C-D-1-(200x150), 063_SCH20-C-13, 063_L20D-C-09, 063_L20D-C-08, THROUGH METALLIC FIXED CONDUIT, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 10:51:33,0.0
2,A,2X1.5-x,Unknown,MDG4-4,2MW CENTER DG TURNING GEAR MOTOR STARTER PANEL,SKID MOUNTED 2MW CENTER DG LCP,20.0,1.0,20.0,LOCAL ROUTE,2023-12-14 18:24:34,0.0
2,A,3X2.5-e,Unknown,MDG4-5,2MW CENTER DG TURNING GEAR MOTOR STARTER PANEL,2MW CENTER DG TURNING TURNING GEAR MOTOR ENGINE MOUNTED,20.0,1.0,20.0,LOCAL ROUTE,2023-12-14 18:24:34,0.0
2,A,2X1.5-x,Unknown,MDG4-6,2MW CENTER DG JW HEATER ,SKID MOUNTED 2MW CENTER DG LCP,20.0,1.0,20.0,LOCAL ROUTE,2023-12-14 18:24:34,0.0
2,A,7X1-x,Unknown,MDG4-7,STBY SW PUMP (721.001.040) STARTER PANEL,SKID MOUNTED 2MW CENTER DG LCP,32.0,1.0,32.0,"071_L20D-C-03A, 30-53-C-D-1-(200x150), 063_SCH20-C-13, 063_L20D-C-09, 063_L20D-C-08, THROUGH METALLIC FIXED CONDUIT, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 10:53:18,0.0
