REV_NUMBER,REV_ALPHABET,CABLE_SIZE,PROCURED_BY,CABLE_TAG,START_EQPT,END_EQPT,LENGTH_SRRL,NO_OF_RUNS,TOTAL_DESIGN_LENGTH,CABLE_ROUTE,TIMESTAMP,LENGTH_VARIANCE
2,A,3X16-e,Unknown,MDG4-8,STBY SW PUMP (721.001.040) STARTER PANEL,STBY SW PUMP (721.001.040) MOTOR,28.0,1.0,28.0,"071_L30D-P-03A, 30-54-P-D-1-(325X250), 063_SCH45-P-18, 063_L45C-P-02, 40-54-P-G-2, 063_L45C-P-04, THROUGH METALLIC FIXED CONDUIT, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 10:54:10,0.0
2,A,2X1.5-x,Unknown,MDG4-8A,STBY SW PUMP (721.001.040) STARTER PANEL,STBY SW PUMP (721.001.040) MOTOR  THERMISTOR ,28.0,1.0,28.0,"071_L30D-P-03A, 30-54-P-D-1-(325X250), 063_SCH45-P-18, 063_L45C-P-02, 40-54-P-G-2, 063_L45C-P-04, THROUGH METALLIC FIXED CONDUIT, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 10:53:30,0.0
2,A,2X1.5-x,Unknown,MDG4-8B,STBY SW PUMP (721.001.040) STARTER PANEL,STBY SW PUMP (721.001.040) MOTOR SPACE HEATER,28.0,1.0,28.0,"071_L30D-P-03A, 30-54-P-D-1-(325X250), 063_SCH45-P-18, 063_L45C-P-02, 40-54-P-G-2, 063_L45C-P-04, THROUGH METALLIC FIXED CONDUIT, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 10:53:30,0.0
2,A,5X1.5-e,Unknown,MDG4-9B,FUEL SOLENOID,SKID MOUNTED 2MW CENTER DG LCP,20.0,1.0,20.0,LOCAL ROUTE,2023-09-12 10:55:12,0.0
2,A,OEM,OEM,GMMCOCABLE,ENGINE MOUNTED JB,SKID MOUNTED 2MW CENTER DG LCP,5.0,1.0,5.0,GMMCO SCOPE (ENGINE MOUNTED),2023-09-12 10:42:28,0.0
2,A,OEM,OEM,GMMCOCABLE,ENGINE MOUNTED SENSORS GMMCO SCOPE,SKID MOUNTED 2MW CENTER DG LCP,10.0,1.0,10.0,GMMCO SCOPE (ENGINE MOUNTED),2023-09-12 10:42:28,0.0
2,A,OEM,OEM,GMMCOCABLE,ADDITIONAL SENSORS GMMCO SCOPE,SKID MOUNTED 2MW CENTER DG LCP,10.0,1.0,10.0,GMMCO SCOPE (ENGINE MOUNTED),2023-09-12 10:42:28,0.0
2,A,1PX0.75-x,Unknown,MDG4-11,690V MSB AFT(6G4X2),SKID MOUNTED 2MW CENTER DG LCP,41.1,1.0,41.1,"091_HL30D-C-08, 091_HL30D-C-05, 095_HL30B-C-10, 095_HL30B-C-09, 095_HL20B-C-01, 20-53-C-D-1-(200x150), 071_L20B-C-02, 071_VL20C-C-01, 30-53-C-D-1-(200x150), 063_SCH20-C-13, 063_L20D-C-09, 063_L20D-C-08, THROUGH METALLIC FIXED CONDUIT, , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-11 19:28:57,0.0
2,A,5X1-x,Unknown,MDG4-12,690V MSB AFT(6G4X2),SKID MOUNTED 2MW CENTER DG LCP,41.1,1.0,41.1,"091_HL30D-C-08, 091_HL30D-C-05, 095_HL30B-C-10, 095_HL30B-C-09, 095_HL20B-C-01, 20-53-C-D-1-(200x150), 071_L20B-C-02, 071_VL20C-C-01, 30-53-C-D-1-(200x150), 063_SCH20-C-13, 063_L20D-C-09, 063_L20D-C-08, THROUGH METALLIC FIXED CONDUIT, , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 10:53:07,0.0
2,A,2X1-x,Unknown,MDG4-13,690V MSB AFT(6G4X2),SKID MOUNTED 2MW CENTER DG LCP,41.1,1.0,41.1,"091_HL30D-C-08, 091_HL30D-C-05, 095_HL30B-C-10, 095_HL30B-C-09, 095_HL20B-C-01, 20-53-C-D-1-(200x150), 071_L20B-C-02, 071_VL20C-C-01, 30-53-C-D-1-(200x150), 063_SCH20-C-13, 063_L20D-C-09, 063_L20D-C-08, THROUGH METALLIC FIXED CONDUIT, , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 10:51:33,0.0
2,A,24X1-x,Unknown,MDG4-14,690V MSB AFT(6G4X2),SKID MOUNTED 2MW CENTER DG LCP,41.1,1.0,41.1,"091_HL30D-C-08, 091_HL30D-C-05, 095_HL30B-C-10, 095_HL30B-C-09, 095_HL20B-C-01, 20-53-C-D-1-(200x150), 071_L20B-C-02, 071_VL20C-C-01, 30-53-C-D-1-(200x150), 063_SCH20-C-13, 063_L20D-C-09, 063_L20D-C-08, THROUGH METALLIC FIXED CONDUIT, , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 10:51:07,0.0
2,A,24X1-x,Unknown,MDG4-15,SKID MOUNTED 2MW CENTER DG LCP,"2MW CENTER ALTERNATOR MOUNTED JUNCTION BOX-01 (WDGT-U,WDGT-V,DE,NDE,ATD1,ATD2)",20.0,1.0,20.0,LOCAL ROUTE,2023-12-14 18:24:53,0.0
2,A,3X1-x,Unknown,MDG4-16,SKID MOUNTED 2MW CENTER DG LCP,2MW CENTER ALTERNATOR MOUNTED JUNCTION BOX-04(WLD),20.0,1.0,20.0,LOCAL ROUTE,2023-12-14 18:24:53,0.0
2,A,3X4-e,Unknown,MDG4-17A,SKID MOUNTED 2MW CENTER DG LCP,2MW CENTER DG MOUNTED EXCITATION CONTROL PANEL,20.0,1.0,20.0,"063_L45C-P-03, 40-54-P-G-2, 063_L45C-P-04, THROUGH METALLIC FIXED CONDUIT, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 10:54:43,0.0
2,A,2X1.5-x,Unknown,MDG4-18,SKID MOUNTED 2MW CENTER DG LCP,2MW CENTER DG MOUNTED EXCITATION CONTROL PANEL,20.0,1.0,20.0,"063_L45C-P-03, 40-54-P-G-2, 063_L45C-P-04, THROUGH METALLIC FIXED CONDUIT, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 10:53:30,0.0
2,A,2X1.5-x,Unknown,MDG4-19A,SKID MOUNTED 2MW CENTER DG LCP,2MW CENTER ALTERNATOR MOUNTED JUNCTION BOX-02,20.0,1.0,20.0,LOCAL ROUTE,2023-12-14 18:24:53,0.0
2,A,3X6-e,Unknown,MDG4-19,2MW DG MOUNTED EXCITATION CONTROL PANEL,2MW CENTER ALTERNATOR MOUNTED JUNCTION BOX-02,20.0,1.0,20.0,"063_L45C-P-03, 40-54-P-G-2, 063_L45C-P-04, THROUGH METALLIC FIXED CONDUIT, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 10:53:57,0.0
2,A,3X6-e,Unknown,MDG4-20,2MW DG MOUNTED EXCITATION CONTROL PANEL,2MW CENTER ALTERNATOR MOUNTED JUNCTION BOX-03,20.0,1.0,20.0,"063_L45C-P-03, 40-54-P-G-2, 063_L45C-P-04, THROUGH METALLIC FIXED CONDUIT, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 10:53:57,0.0
2,A,3X2.5-e,Unknown,MDG4-21,2MW DG MOUNTED EXCITATION CONTROL PANEL,2MW CENTER ALTERNATOR MOUNTED JUNCTION BOX-05(DROOP),20.0,1.0,20.0,"063_L45C-P-03, 40-54-P-G-2, 063_L45C-P-04, THROUGH METALLIC FIXED CONDUIT, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 10:54:24,0.0
2,A,5X1.5-e,Unknown,MDG4-22,2MW DG MOUNTED EXCITATION CONTROL PANEL,2MW CENTER ALTERNATOR MOUNTED JUNCTION BOX-05(DROOP),20.0,1.0,20.0,"063_L45C-P-03, 40-54-P-G-2, 063_L45C-P-04, THROUGH METALLIC FIXED CONDUIT, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 10:55:12,0.0
2,A,2X1.5-x,Unknown,MDG4-23,690V MSB AFT(6G4X1),2MW CENTER ALTERNATOR MOUNTED JUNCTION BOX-02,20.0,1.0,20.0,"095_HL30B-P-12A, 095_HL45B-P-01A, 20-53-P-D-2-(325x250), 071_L75D-P-15, 071_L75C-P-01, 071_L20C-P-12, 30-53-P-D-1(250X200), 063_L45C-P-04, THROUGH METALLIC FIXED CONDUIT, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 10:53:30,0.0
2,A,3X2.5-e,Unknown,MDG4-24,690V MSB AFT(6G4X1),2MW CENTER ALTERNATOR MOUNTED JUNCTION BOX-05(DCT),20.0,1.0,20.0,"095_HL30B-P-12A, 095_HL45B-P-01A, 20-53-P-D-2-(325x250), 071_L75D-P-15, 071_L75C-P-01, 071_L20C-P-12, 30-53-P-D-1(250X200), 063_L45C-P-04, THROUGH METALLIC FIXED CONDUIT, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 10:54:24,0.0
2,A,3X2.5-e,Unknown,MDG4-24A,690V MSB AFT(6G4X1),2MW CENTER ALTERNATOR MOUNTED JUNCTION BOX-05(DCT),41.1,1.0,41.1,"095_HL30B-P-12A, 095_HL45B-P-01A, 20-53-P-D-2-(325x250), 071_L75D-P-15, 071_L75C-P-01, 071_L20C-P-12, 30-53-P-D-1(250X200), 063_L45C-P-04, THROUGH METALLIC FIXED CONDUIT, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 10:54:24,0.0
2,A,3X2.5-e,Unknown,MDG4-24B,690V MSB AFT(6G4X1),2MW CENTER ALTERNATOR MOUNTED JUNCTION BOX-05(DCT),41.1,1.0,41.1,"095_HL30B-P-12A, 095_HL45B-P-01A, 20-53-P-D-2-(325x250), 071_L75D-P-15, 071_L75C-P-01, 071_L20C-P-12, 30-53-P-D-1(250X200), 063_L45C-P-04, THROUGH METALLIC FIXED CONDUIT, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 10:54:24,0.0
2,A,14X1-x,Unknown,MDG4-25,690V MSB  AFT(6G4X3),2MW DG MOUNTED EXCITATION CONTROL PANEL,35.0,1.0,35.0,"091_HL30D-C-08, 091_HL30D-C-05, 095_HL30B-C-10, 095_HL30B-C-09, 095_HL20B-C-01, 20-53-C-D-1-(200x150), 071_L20B-C-02, 071_VL20C-C-01, 30-53-C-D-1-(200x150), THROUGH METALLIC FIXED CONDUIT, , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 10:50:09,0.0
2,A,2PX0.75-x,Unknown,MDG4-25A,690V MSB AFT(6G4X3),2MW DG MOUNTED EXCITATION CONTROL PANEL,35.0,1.0,35.0,"091_HL30D-C-08, 091_HL30D-C-05, 095_HL30B-C-10, 095_HL30B-C-09, 095_HL20B-C-01, 20-53-C-D-1-(200x150), 071_L20B-C-02, 071_VL20C-C-01, 30-53-C-D-1-(200x150), THROUGH METALLIC FIXED CONDUIT, , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-11 19:29:54,0.0
2,A,14X1-x,Unknown,MDG4-26,690V MSB AFT(6G4X3),2MW DG MOUNTED EXCITATION CONTROL PANEL,35.0,1.0,35.0,"091_HL30D-C-08, 091_HL30D-C-05, 095_HL30B-C-10, 095_HL30B-C-09, 095_HL20B-C-01, 20-53-C-D-1-(200x150), 071_L20B-C-02, 071_VL20C-C-01, 30-53-C-D-1-(200x150), THROUGH METALLIC FIXED CONDUIT, , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 10:50:09,0.0
2,A,3X2.5-e,Unknown,MDG4-27,CAT PD BOX,SKID MOUNTED 2MW CENTER DG LCP,20.0,1.0,20.0,LOCAL ROUTE,2023-12-14 18:24:53,0.0
2,A,3X2.5-e,Unknown,MDG4-28,CAT PD BOX,SKID MOUNTED 2MW CENTER DG LCP,20.0,1.0,20.0,LOCAL ROUTE,2023-12-14 18:24:53,0.0
2,A,3X6-e,Unknown,MDG5-1,SMPS (Inside UPS),SKID MOUNTED 2MW STBD DG LCP,40.0,1.0,40.0,"30-62-P-D-1(200X250), 063_L45B-P-13, 40-63-P-G-2, 063_L45B-P-14, THROUGH METALLIC FIXED CONDUIT, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 10:53:57,0.0
2,A,3X6-e,Unknown,MDG5-2,UPS,SKID MOUNTED 2MW STBD DG LCP,40.0,1.0,40.0,"30-62-P-D-1(200X250), 063_L45B-P-13, 40-63-P-G-2, 063_L45B-P-14, THROUGH METALLIC FIXED CONDUIT, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 10:53:57,0.0
2,A,2X1-x,Unknown,MDG5-3,UPS ALARM,SKID MOUNTED 2MW STBD DG LCP,35.0,1.0,35.0,"30-62-C-D-1A-(200x150), 071_SCH20-C-02A, 063_L20D-C-07, 063_SCH20-C-05, 063_L20D-C-01, 063_L20D-C-02, THROUGH METALLIC FIXED CONDUIT, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 10:51:33,0.0
2,A,2X1.5-x,Unknown,MDG5-4,2MW STBD DG TURNING GEAR MOTOR STARTER PANEL,SKID MOUNTED 2MW STBD DG LCP,20.0,1.0,20.0,LOCAL ROUTE,2023-12-14 18:24:53,0.0
2,A,3X2.5-e,Unknown,MDG5-5,2MW STBD DG TURNING GEAR MOTOR STARTER PANEL,2MW STBD DG TURNING TURNING GEAR MOTOR ENGINE MOUNTED,20.0,1.0,20.0,LOCAL ROUTE,2023-12-14 18:24:53,0.0
2,A,2X1.5-x,Unknown,MDG5-6,2MW STBD DG JW HEATER ,SKID MOUNTED 2MW STBD DG LCP,20.0,1.0,20.0,LOCAL ROUTE,2023-12-14 18:24:53,0.0
2,A,7X1-x,Unknown,MDG5-7,STBY SW PUMP (721.001.050) STARTER PANEL,SKID MOUNTED 2MW STBD DG LCP,28.0,1.0,28.0,"071_L20D-C-03A, 30-53-C-D-1-(200x150), 063_SCH20-C-12, 063_L20D-C-09, THROUGH METALLIC FIXED CONDUIT, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 10:53:18,0.0
2,A,3X16-e,Unknown,MDG5-8,STBY SW PUMP (721.001.050) STARTER PANEL,STBY SW PUMP (721.001.050) MOTOR,28.0,1.0,28.0,"071_L30D-P-03A, 30-54-P-D-1-(325X250), 063_SCH45-P-18, 063_L45C-P-02, THROUGH METALLIC FIXED CONDUIT, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 10:54:10,0.0
2,A,2X1.5-x,Unknown,MDG5-8A,STBY SW PUMP (721.001.050) STARTER PANEL,STBY SW PUMP (721.001.050) MOTOR  THERMISTOR ,28.0,1.0,28.0,"071_L30D-P-03A, 30-54-P-D-1-(325X250), 063_SCH45-P-18, 063_L45C-P-02, THROUGH METALLIC FIXED CONDUIT, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 10:53:30,0.0
2,A,2X1.5-x,Unknown,MDG5-8B,STBY SW PUMP (721.001.050) STARTER PANEL,STBY SW PUMP (721.001.050) MOTOR SPACE HEATER,28.0,1.0,28.0,"071_L30D-P-03A, 30-54-P-D-1-(325X250), 063_SCH45-P-18, 063_L45C-P-02, THROUGH METALLIC FIXED CONDUIT, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 10:53:30,0.0
2,A,5X1.5-e,Unknown,MDG5-9B,FUEL SOLENOID,SKID MOUNTED 2MW STBD DG LCP,20.0,1.0,20.0,LOCAL ROUTE,2023-09-12 10:55:12,0.0
2,A,OEM,OEM,GMMCOCABLE,ENGINE MOUNTED JB,SKID MOUNTED 2MW STBD DG LCP,5.0,1.0,5.0,GMMCO SCOPE (ENGINE MOUNTED),2023-09-12 10:42:28,0.0
2,A,OEM,OEM,GMMCOCABLE,ENGINE MOUNTED SENSORS GMMCO SCOPE,SKID MOUNTED 2MW STBD DG LCP,10.0,1.0,10.0,GMMCO SCOPE (ENGINE MOUNTED),2023-09-12 10:42:28,0.0
2,A,OEM,OEM,GMMCOCABLE,ADDITIONAL SENSORS GMMCO SCOPE,SKID MOUNTED 2MW STBD DG LCP,10.0,1.0,10.0,GMMCO SCOPE (ENGINE MOUNTED),2023-09-12 10:42:28,0.0
2,A,1PX0.75-x,Unknown,MDG5-11,690V MSB AFT(8G5X2),SKID MOUNTED 2MW STBD DG LCP,45.0,1.0,45.0,"091_HL30D-C-08, 091_HL30D-C-05, 095_HL30B-C-10, 095_HL30B-C-09, 095_HL20B-C-01, 20-53-C-D-1-(200x150), 071_L20B-C-02, 071_VL20C-C-01, 30-53-C-D-1-(200x150), 063_SCH20-C-13, 063_L20D-C-09, THROUGH METALLIC FIXED CONDUIT, , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 10:50:37,0.0
2,A,5X1-x,Unknown,MDG5-12,690V MSB AFT(8G5X2),SKID MOUNTED 2MW STBD DG LCP,45.0,1.0,45.0,"091_HL30D-C-08, 091_HL30D-C-05, 095_HL30B-C-10, 095_HL30B-C-09, 095_HL20B-C-01, 20-53-C-D-1-(200x150), 071_L20B-C-02, 071_VL20C-C-01, 30-53-C-D-1-(200x150), 063_SCH20-C-13, 063_L20D-C-09, THROUGH METALLIC FIXED CONDUIT, , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 10:53:07,0.0
2,A,2X1-x,Unknown,MDG5-13,690V MSB AFT(8G5X2),SKID MOUNTED 2MW STBD DG LCP,45.0,1.0,45.0,"091_HL30D-C-08, 091_HL30D-C-05, 095_HL30B-C-10, 095_HL30B-C-09, 095_HL20B-C-01, 20-53-C-D-1-(200x150), 071_L20B-C-02, 071_VL20C-C-01, 30-53-C-D-1-(200x150), 063_SCH20-C-13, 063_L20D-C-09, THROUGH METALLIC FIXED CONDUIT, , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 10:51:33,0.0
2,A,24X1-x,Unknown,MDG5-14,690V MSB AFT(8G5X2),SKID MOUNTED 2MW STBD DG LCP,45.0,1.0,45.0,"091_HL30D-C-08, 091_HL30D-C-05, 095_HL30B-C-10, 095_HL30B-C-09, 095_HL20B-C-01, 20-53-C-D-1-(200x150), 071_L20B-C-02, 071_VL20C-C-01, 30-53-C-D-1-(200x150), 063_SCH20-C-13, 063_L20D-C-09, THROUGH METALLIC FIXED CONDUIT, , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 10:51:07,0.0
2,A,24X1-x,Unknown,MDG5-15,SKID MOUNTED 2MW STBD DG LCP,"2MW STBD ALTERNATOR MOUNTED JUNCTION BOX-01 (WDGT-U,WDGT-V,DE,NDE,ATD1,ATD2)",20.0,1.0,20.0,LOCAL ROUTE,2023-12-14 18:24:53,0.0
2,A,3X1-x,Unknown,MDG5-16,SKID MOUNTED 2MW STBD DG LCP,2MW STBD ALTERNATOR MOUNTED JUNCTION BOX-04(WLD),20.0,1.0,20.0,LOCAL ROUTE,2023-12-14 18:24:53,0.0
2,A,3X4-e,Unknown,MDG5-17A,SKID MOUNTED 2MW STBD DG LCP,2MW STBD DG MOUNTED EXCITATION CONTROL PANEL,20.0,1.0,20.0,"063_L45C-P-02, THROUGH METALLIC FIXED CONDUIT, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 10:54:43,0.0
2,A,2X1.5-x,Unknown,MDG5-18,SKID MOUNTED 2MW STBD DG LCP,2MW STBD DG MOUNTED EXCITATION CONTROL PANEL,20.0,1.0,20.0,"063_L45C-P-02, THROUGH METALLIC FIXED CONDUIT, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 10:53:30,0.0
2,A,2X1.5-x,Unknown,MDG5-19A,SKID MOUNTED 2MW STBD DG LCP,2MW STBD ALTERNATOR MOUNTED JUNCTION BOX-02,20.0,1.0,20.0,LOCAL ROUTE,2023-12-14 18:25:01,0.0
2,A,3X6-e,Unknown,MDG5-19,2MW DG MOUNTED EXCITATION CONTROL PANEL,2MW STBD ALTERNATOR MOUNTED JUNCTION BOX-02,20.0,1.0,20.0,"063_L45C-P-02, THROUGH METALLIC FIXED CONDUIT, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 10:53:57,0.0
2,A,3X6-e,Unknown,MDG5-20,2MW DG MOUNTED EXCITATION CONTROL PANEL,2MW STBD ALTERNATOR MOUNTED JUNCTION BOX-03,20.0,1.0,20.0,"063_L45C-P-02, THROUGH METALLIC FIXED CONDUIT, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 10:53:57,0.0
2,A,3X2.5-e,Unknown,MDG5-21,2MW DG MOUNTED EXCITATION CONTROL PANEL,2MW STBD ALTERNATOR MOUNTED JUNCTION BOX-05(DROOP),20.0,1.0,20.0,"063_L45C-P-02, THROUGH METALLIC FIXED CONDUIT, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 10:54:24,0.0
2,A,5X1.5-e,Unknown,MDG5-22,3MW DG MOUNTED EXCITATION CONTROL PANEL,2MW STBD ALTERNATOR MOUNTED JUNCTION BOX-05(DROOP),20.0,1.0,20.0,"063_L45C-P-02, THROUGH METALLIC FIXED CONDUIT, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 10:55:12,0.0
2,A,2X1.5-x,Unknown,MDG5-23,690V MSB AFT(8G5X1),2MW STBD ALTERNATOR MOUNTED JUNCTION BOX-02,45.0,1.0,45.0,"095_HL30B-P-12A, 095_HL45B-P-01A, 20-53-P-D-2-(325x250), 071_L75D-P-15, 071_L75C-P-01, 071_L20C-P-12, 30-53-P-D-1(250X200), 063_L45C-P-04, 40-54-P-G-2, 063_L45C-P-03, 063_L45C-P-02, THROUGH METALLIC FIXED CONDUIT, , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 10:53:30,0.0
2,A,3X2.5-e,Unknown,MDG5-24,690V MSB AFT(8G5X1),2MW STBD ALTERNATOR MOUNTED JUNCTION BOX-05(DCT),45.0,1.0,45.0,"095_HL30B-P-12A, 095_HL45B-P-01A, 20-53-P-D-2-(325x250), 071_L75D-P-15, 071_L75C-P-01, 071_L20C-P-12, 30-53-P-D-1(250X200), 063_L45C-P-04, 40-54-P-G-2, 063_L45C-P-03, 063_L45C-P-02, THROUGH METALLIC FIXED CONDUIT, , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 10:54:24,0.0
2,A,3X2.5-e,Unknown,MDG5-24A,690V MSB AFT(8G5X1),2MW STBD ALTERNATOR MOUNTED JUNCTION BOX-05(DCT),45.0,1.0,45.0,"095_HL30B-P-12A, 095_HL45B-P-01A, 20-53-P-D-2-(325x250), 071_L75D-P-15, 071_L75C-P-01, 071_L20C-P-12, 30-53-P-D-1(250X200), 063_L45C-P-04, 40-54-P-G-2, 063_L45C-P-03, 063_L45C-P-02, THROUGH METALLIC FIXED CONDUIT, , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 10:54:24,0.0
2,A,3X2.5-e,Unknown,MDG5-24B,690V MSB AFT(8G5X1),2MW STBD ALTERNATOR MOUNTED JUNCTION BOX-05(DCT),45.0,1.0,45.0,"095_HL30B-P-12A, 095_HL45B-P-01A, 20-53-P-D-2-(325x250), 071_L75D-P-15, 071_L75C-P-01, 071_L20C-P-12, 30-53-P-D-1(250X200), 063_L45C-P-04, 40-54-P-G-2, 063_L45C-P-03, 063_L45C-P-02, THROUGH METALLIC FIXED CONDUIT, , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 10:54:24,0.0
2,A,14X1-x,Unknown,MDG5-25,690V MSB AFT(8G5X3),2MW DG MOUNTED EXCITATION CONTROL PANEL,41.0,1.0,41.0,"091_HL30D-C-08, 091_HL30D-C-05, 095_HL30B-C-10, 095_HL30B-C-09, 095_HL20B-C-01, 20-53-C-D-1-(200x150), 071_L20B-C-02, 071_VL20C-C-01, 30-53-C-D-1-(200x150), 063_SCH20-C-13, 063_L20D-C-09, THROUGH METALLIC FIXED CONDUIT, , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 10:50:09,0.0
2,A,2PX0.75-x,Unknown,MDG5-25A,690V MSB AFT(8G5X3),2MW DG MOUNTED EXCITATION CONTROL PANEL,41.0,1.0,41.0,"091_HL30D-C-08, 091_HL30D-C-05, 095_HL30B-C-10, 095_HL30B-C-09, 095_HL20B-C-01, 20-53-C-D-1-(200x150), 071_L20B-C-02, 071_VL20C-C-01, 30-53-C-D-1-(200x150), 063_SCH20-C-13, 063_L20D-C-09, THROUGH METALLIC FIXED CONDUIT, , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-11 19:29:54,0.0
2,A,14X1-x,Unknown,MDG5-26,690V MSB AFT(8G5X3),2MW DG MOUNTED EXCITATION CONTROL PANEL,41.0,1.0,41.0,"091_HL30D-C-08, 091_HL30D-C-05, 095_HL30B-C-10, 095_HL30B-C-09, 095_HL20B-C-01, 20-53-C-D-1-(200x150), 071_L20B-C-02, 071_VL20C-C-01, 30-53-C-D-1-(200x150), 063_SCH20-C-13, 063_L20D-C-09, THROUGH METALLIC FIXED CONDUIT, , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 10:50:09,0.0
2,A,3X2.5-e,Unknown,MDG5-27,CAT PD BOX,SKID MOUNTED 2MW STBD DG LCP,20.0,1.0,20.0,LOCAL ROUTE,2023-12-14 18:25:01,0.0
2,A,3X2.5-e,Unknown,MDG5-28,CAT PD BOX,SKID MOUNTED 2MW STBD DG LCP,20.0,1.0,20.0,LOCAL ROUTE,2023-12-14 18:25:01,0.0
3,B,3X185-e,Unknown,MSBF-4P-003(A-E),415V MSB FWD,SHORE CONNECTION BOX(PORT),80.0,5.0,400.0,"20-37-P-D-3(300x200), 072_L75B-P-18, 072_L75B-P-19, 072_L75B-P-20, 20-39-P-D-1(400x250), 095_L45C-P-01, 095_L45C-P-02, 095_L75B-P-09, 095_L75B-P-10, 095_L75B-P-11, 095_L75B-P-13, 095_L75B-P-14, 095_L75B-P-15, 095_L75B-P-16, 095_L75B-P-03, 095_L75B-P-02, 095_L75B-P-01, 20-53-P-B-4(325X250), AFT SWITCHBORD ROOM, 091_L75B-PC-35, 091_L75B-PC-36, 091_L75B-PC-37, 20-61-P-B-2A(325x250), 091_L65B-PC-31, 091_L65B-PC-32, 091_L75B-PC-25, 091_L75B-PC-26, 091_L75B-PC-27, 091_L75B-PC-28, 091_L75B-PC-29, 20-73P-B-2(400x250), DIVING SWITCH BOARD ROOM, 088_L75B-PC-05, 088_L75B-PC-04, 088_L75B-PC-03, 088_L75B-PC-02, 088_L75B-PC-01, 20-84-PC-B-2-(400x250), DDC  CHAMBER AREA, 087_L75B-PC-47, 087_L75B-PC-46, 087_L75B-PC-33, 087_L75B-PC-32, 087_L75B-PC-31, 087_L75B-PC-25, 087_L75B-PC-24, 087_L75B-PC-48, 087_L75B-PC-49, 087_L75B-PC-50, 087_L75B-PC-20, 087_L75B-PC-40, 087_L75B-PC-39, 20-105-P-B-5(400x200), FWD PROPULSION ROOM (OUTWORD) & DK.01, 085_L45D-P-02, 085_L45D-P-01, DECK-10, 10-111-P-D-1(400X200), 108_L45B-P-01, 108_L45B-P-02, 108_L30B-P-02, 108_L30B-P-01, 108_SCH30-P-03, 108_SCH30-P-02, 108_SCH30-P-01, 10-105-P-B-1(250X150)",2023-09-12 11:02:11,320.0
3,B,3X185-e,Unknown,MSBF-4P-004(A-E),415V MSB AFT,SHORE CONNECTION BOX(STBD),70.0,5.0,350.0,"20-70-P-D-9(400X200), AFT MSB, 20-71-C-D-2(325X250), 091_VL75C-P-03, 20-73-C-B-3(325X250), MOONPOOLROOM  STBD BOTTOM TIRE  , 089_L75B-PC-01, 089_L75B-PC-02, 089_L75B-PC-03, 089_L75B-PC-04, 089_L75B-PC-05, 20-84-C-B-3(325X250), DDC CHAMBER AREA STBD TIER-2  , 087_L75B-PC-10, 087_L75B-PC-11, 087_L75B-PC-12, 087_L75B-PC-13, 087_L65B-PC-15, 087_L65B-PC-16, 087_L65B-PC-17, 087_L65B-PC-18, 087_L45B-P-17, 087_L45B-P-19, 20-105-P-B-1(400X250), FWD PROPULSION ROOM DECK 10 STBD TIER-2 , 085_L45B-PC-31, 085_L45B-PC-30, 085_L45B-PC-29, 085_L45B-PC-28, 085_L45B-PC-27, 085_L45B-PC-26, 085_L45B-PC-25, 085_L45B-PC-24, 085_L45B-PC-23, 085_L45B-PC-22, 20-126-P-B-3(400X250), AFT PROPULSION ROOM DECK 10 STBD TIER2  , 083_L45B-P-34, 083_L45B-P-35, 083_L45B-P-55, 083_L45B-P-56, 083_L45C-P-11, 083_L45C-P-06, 084_L30C-P-01A, 084_L30C-P-02A, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 11:02:11,280.0
3,B,3X185-e,Unknown,MSBF-4P-040(A-F),415V MSB FWD,415V EMERGENCY SWITCHBOARD,60.0,6.0,360.0,"20-37-P-D-3, 20-39-P-D-1, 095_L75B-P-11, 095_L75B-P-12, 095_L75B-P-13, 095_L75B-P-14, 095_L75B-P-15, 095_L75B-P-16, 095_L75B-P-03, 095_L75B-P-02, 095_L75B-P-01, 20-73P-B-1, 091_L75B-C-25, 091_L75B-C-26, 091_L75B-C-27, 091_L75B-C-28, 091_L75B-C-29, 20-84P-B-2, 088_L75B-P-05, 088_L75B-P-04, 088_L75B-P-03, 088_L75B-P-02, 088_L75B-P-01, 20-105P-B-5, 087_L75B-P-07, 087_L75B-P-06, 087_L75B-C-29, 087_L75B-P-05, 087_L75B-P-04, 087_L75B-P-03, 087_L75B-P-02, 087_L75B-P-01, 087_L75B-P-08, 087_L75B-P-09, 087_L75B-P-10, 087_L75B-P-16, 087_L75B-P-17, 108-L45B-P-01, 108-L45B-P-02, 085-L45C-P-01, 085-L45D-P-01, 085-L45D-P-02, 085-SCH-P-09, 10-111-P-D-1, , , , , , , , , , , , , , , , , , ",2023-09-12 11:02:11,300.0
3,B,3X95-e,Unknown,PDB2-4P-01(A-B),PDB-2,PDB2-1,15.0,2.0,30.0,"085_L20D-P-08, 20-126-P-D-2(250x200), 054_L30B-P-09, 054_L30D-P-05, 054_L30D-P-06, 054_L30D-C-04, 054_L45B-P-25, 054_L45B-P-26, 054_L45B-P-42, 054_L45B-P-41, 054_075_SCH45_P-01, 054_075_L45D_P-01, 20-126-P-D-03(400X200)",2023-09-12 11:03:23,15.0
3,B,3X50-e,Unknown,PDB2-4P-03,PDB-2,"CHILLED WATER CIRCULATION PUMP STARTER PANEL FOR AC PLANT-1 (571.080.010), FWD ME ROOM",24.0,1.0,24.0,"085_009_L20C-P-01, 085_009_L20C-P-02, 085_L45C-P-04085_L45C-P-03, 085_L45B-P-33, 20-124-P-G-3, 085_L45B-P-35,20-122-P-G-3, 085_141_L30C-P-01, 20-120-P-G-2, 20-118-P-G-2, 20-116-P-G-3, 20-114-P-G-3, 085_L45B-P-39, 20-112-P-G-3, 085_L45B-P-40, 20-110-P-G-3,  TO RUN ON FLAT BARS",2023-09-12 11:03:11,0.0
3,B,3X50-e,Unknown,PDB2-4P-04,PDB-2,"CHILLED WATER CIRCULATION PUMP STARTER PANEL FOR AC PLANT-2 (571.080.020), FWD ME ROOM",33.0,1.0,33.0,"085_009_L20C-P-01, 085_009_L20C-P-02, 085_L45C-P-04, 085_L45C-P-03, 085_L45B-P-33, 20-124-P-G-3, 085_L45B-P-35, 20-122-P-G-3, 085_141_L30C-P-01, 085_L45C-P-05, 10-118-P-G-4, 20-116-P-G-1, 20-114-P-G-1, 20-112-P-G-1, 20-110-P-G-1, 20-108-P-G-1, 085_L45B-P-11, 20-106-P-G-1, 085_135_L30B_P-01, 085_142_L20B-P-01",2023-09-12 11:03:11,0.0
3,B,3X25-e,Unknown,PDB2-4P-09,PDB-2,"STBY SW COOLING PUMP FOR FWD ME (S)  (721.001.060), DK.40, #112 FWD ME ROOM",25.0,1.0,25.0,"085_L20D-P-08, 20-126-P-D-2-(250X200), 054_L30B-P-09, 054_L30D-P-05, 054_L30D-P-06, 054_L45B-P-01, 40-122-P-G-1, 054_L45B-P-02, 40-120-P-G-2, 40-118-P-G-2,  40-116-P-G-2, 40-114-P-G-2, 40-112-P-G-2, 054_L45B-P-17, 40-110-P-G-2, 054_L45B-P-18, 40-108-P-G-2, 054_SCH30-P-01, 054_SCH30-P-02, 054_SCH30-P-03, 054_L30B-P-03",2023-09-12 11:02:54,0.0
3,B,3X25-e,Unknown,PDB2-4P-10,PDB-2,"GEARBOX STARTER PANEL FWD ME(S) DK-40, FWD ME ROOM",18.0,1.0,18.0,"085_L20D-P-08, 20-126-P-D-2-(250X200), 054_L30B-P-09, 054_L30D-P-04, 054_L30D-P-02, 054_L30D-P-03, 054_L20C-P-03",2023-09-12 11:02:54,0.0
3,B,3X25-e,Unknown,PDB2-4P-11,PDB-2,"SW COOLING PUMP STARTER PANEL FOR AC PLANT-1 (721.005.010), FWD ME ROOM",25.0,1.0,25.0,"085_009_L20C-P-01, 085_009_L20C-P-02, 085_L45C-P-04085_L45C-P-03, 085_L45B-P-33, 20-124-P-G-3, 085_L45B-P-35, 20-122-P-G-3, 085_141_L30C-P-01, 20-120-P-G-2, 20-118-P-G-2, 20-116-P-G-3, 20-114-P-G-3, 085_L45B-P-39, 20-112-P-G-3, 085_L45B-P-40, 20-110-P-G-3, 20-108-P-G-3, 20-106-P-G-3, 085_029_L30B_P-01",2023-09-12 11:02:54,0.0
3,B,3X25-e,Unknown,PDB2-4P-12,PDB-2,"SW COOLING PUMP STARTER PANEL FOR AC PLANT-2 (721.005.020), FWD ME ROOM",20.0,1.0,20.0,"085_L20D-P-08, 20-126-P-D-2(250x200), 054_L30B-P-09, 054_L30D-P-05, 054_L30D-P-06, 054_L30D-C-04, 054_L45B-P-25, 054_L45B-P-26, 054_L45B-P-42, 054_L45B-P-41, 054_075_SCH45_P-01, 054_075_L45D_P-01, 20-126-P-D-03(400X200), 085_012_L30C-P-01",2023-09-12 11:02:54,0.0
3,B,3X10-e,Unknown,PDB2-4P-13,PDB-2,"HCOS 50A FOR SALVAGE PUMP (803.002.070), DK-40, #117 FWD ME ROOM",12.0,1.0,12.0,"085_L20D-P-08, 085_L20B-P-07, 085_L20B-P-08, 085_L20B-P-09, 085_L20B-P-10, 085_L20C-P-05, 085_L20D-P-04",2023-09-12 11:00:20,0.0
3,B,3X16-e,Unknown,PDB2-4P-14,PDB-2,"STBY HYDRAULIC CPP FOR FWD ME(S), DK.40, FWD ME ROOM ",18.0,1.0,18.0,"085_L20D-P-08, 20-126-P-D-2-(250X200), 054_L30B-P-09, 054_L30D-P-05, 054_L30D-P-06, 054_L45B-P-01, 40-122-P-G-1, 054_L45B-P-02, 40-120-P-G-2, 054_L45B-P-03, 40-118-P-G-2, 054_L45B-P-04, TO RUN ON FLAT BAR",2023-09-12 11:01:47,0.0
3,B,3X2.5-e,Unknown,PDB2-4P-15,PDB-2,OIL BILGE TRANSFER PUMP STARTER PANEL (803.001.030) FWD ME ROOM ,10.0,1.0,10.0,"085_009_L20C-P-01, 085_009_L20C-P-02, 20-126-P-D-04(400X200), 054_034_L45B_P-01",2023-09-12 11:02:32,0.0
3,B,3X2.5-e,Unknown,PDB2-4P-16,PDB-2,"LO TRANSFER PUMP STARTER PANEL  (711.003.020), DK.40, #119-122 FWD ME ROOM",18.0,1.0,18.0,"085_L20D-P-08, 20-126-P-D-2-(250X200), 054_L30B-P-09, 054_L30D-P-04, 054_L30D-P-02, 054_L30D-P-03, 054_L20C-P-08",2023-09-12 11:02:32,0.0
3,B,3X1.5-x,Unknown,PDB2-4P-18,PDB-2,"FO SERVICE PUMP STARTER PANEL (703.010.020), DK.40, #123-125 FWD ME ROOM",20.0,1.0,20.0,"085_L20D-P-08, 20-126-P-D-2(250x200), 054_L30B-P-09, 054_L30D-P-05, 054_L30D-P-06, 054_L30D-C-04, 054_L45B-P-25, 40-122-P-G-2, 054_L45B-P-41, 054_L20D-P-02, 054_L20B-P-09, 054_L20B-P-10",2023-09-12 10:59:47,0.0
3,B,3X1.5-x,Unknown,PDB2-4P-19,PDB-2,"OILY BILGE WATER SEPARATOR CONTROL PANEL (803.025.020) DK.20, #112 FWD ME ROOM",30.0,1.0,30.0,"085_L20D-P-08, 20-126-P-D-2(250x200), 054_L30B-P-09, 054_L30D-P-05, 054_L30D-P-06, 054_L30D-C-04, 054_L45B-P-25, 40-122-P-G-2, 054_L45B-P-41, 054_L45B-P-21, 054_L45B-P-20, 054_L45B-P-19, 054_L45B-P-16, 054_L45B-P-15, 054_087_L20C-P-01",2023-09-12 10:59:47,0.0
3,B,3X2.5-e,Unknown,PDB2-4P-20,PDB-2,"FUEL OIL TRANSFER PUMP CONTROL PANEL (701.025.010), DK.40, #118-121 FWD ME ROOM",10.0,1.0,10.0,"085_009_L20C-P-01,085_009_L20C-P-02,20-126-P-D-04(400X200), 054_034_L45B_P-01",2023-09-12 11:02:32,0.0
3,B,16X1-x,Unknown,690V-MSBF-5,690V FWD MSB ,690V AFT MSB ,26.3,1.0,26.3,"095_HL30D-C-17A, 095_HL30D-C-16A, 091_HL30D-C-07, 20-53-C-FFB-8-(250x200), 091_HL30D-C-06, 091_HL30D-C-05, 091_HL30D-C-04, 091_HL30D-C-08, 091_HL30D-C-09, 091_HL30D-C-10, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 10:59:00,0.0
3,B,2X1-x,Unknown,690V-MSBF-6,690V FWD MSB ,690V AFT MSB ,26.3,1.0,26.3,"095_HL30D-C-23, 095_HL30D-C-22, 095_HL30B-C-34, 095_HL30B-C-40, 091_HL30D-C-07, 20-53-C-FFB-8-(250x200), 091_HL30D-C-06, 091_HL30D-C-05, 091_HL30D-C-04, 091_HL30D-C-08, 091_HL30D-C-09, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 10:57:32,0.0
3,B,2PX0.75-x,Unknown,690V-MSBF-7,690V FWD MSB ,690V AFT MSB ,26.3,1.0,26.3,"095_HL30D-C-24, 095_HL30D-C-23, 095_HL30D-C-22, 095_HL30B-C-34, 095_HL30B-C-40, 091_HL30D-C-07, 20-53-C-FFB-8-(250x200), 091_HL30D-C-06, 091_HL30D-C-05, 091_HL30D-C-04, 091_HL30D-C-08, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-11 19:29:54,0.0
3,B,16X1-x,Unknown,690V-MSBF-8,690V FWD MSB ,690V AFT MSB ,26.3,1.0,26.3,"095_HL30D-C-24, 095_HL30D-C-23, 095_HL30D-C-22, 095_HL30B-C-34, 095_HL30B-C-40, 091_HL30D-C-07, 20-53-C-FFB-8-(250x200), 091_HL30D-C-06, 091_HL30D-C-05, 091_HL30D-C-04, 091_HL30D-C-08, 091_HL30D-C-09, 091_HL30D-C-10, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 10:59:00,0.0
3,B,2X1-x,Unknown,690V-MSBF-9,690V FWD MSB ,690V AFT MSB ,26.3,1.0,26.3,"095_HL30D-C-24, 095_HL30D-C-23, 095_HL30D-C-22, 095_HL30B-C-34, 095_HL30B-C-40, 091_HL30D-C-07, 20-53-C-FFB-8-(250x200), 091_HL30D-C-06, 091_HL30D-C-05, 091_HL30D-C-04, 091_HL30D-C-08, 091_HL30D-C-09, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 10:57:32,0.0
3,B,2X1-x,Unknown,690V-MSBF-10,690V FWD MSB ,690V AFT MSB ,26.3,1.0,26.3,"095_HL30D-C-22, 095_HL30B-C-34, 095_HL30B-C-40, 091_HL30D-C-07, 20-53-C-FFB-8-(250x200), 091_HL30D-C-06, 091_HL30D-C-05, 091_HL30D-C-04, 091_HL30D-C-08, 091_HL30D-C-09, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 10:57:32,0.0
3,B,10X1.5-x,Unknown,690V-MSBF-11,690V FWD MSB ,690V AFT MSB ,26.3,1.0,26.3,"095_HL30D-C-22, 095_HL30B-C-34, 095_HL30B-C-40, 091_HL30D-C-07, 20-53-C-FFB-8-(250x200), 091_HL30D-C-06, 091_HL30D-C-05, 091_HL30D-C-04, 091_HL30D-C-08, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 10:58:42,0.0
3,B,2X1-x,Unknown,690V-MSBF-12,690V FWD MSB ,690V AFT MSB ,26.3,1.0,26.3,"095_HL30D-C-23, 095_HL30D-C-22, 095_HL30B-C-34, 095_HL30B-C-40, 091_HL30D-C-07, 20-53-C-FFB-8-(250x200), 091_HL30D-C-06, 091_HL30D-C-05, 091_HL30D-C-04, 091_HL30D-C-08, 091_HL30D-C-09, 091_HL30D-C-10, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 10:57:32,0.0
3,B,2X1-x,Unknown,690V-MSBF-13,690V FWD MSB ,690V AFT MSB ,26.3,1.0,26.3,"095_HL30D-C-22, 095_HL30B-C-34, 095_HL30B-C-40, 091_HL30D-C-07, 20-53-C-FFB-8-(250x200), 091_HL30D-C-06, 091_HL30D-C-05, 091_HL30D-C-04, 091_HL30D-C-08, 091_HL30D-C-09, 091_HL30D-C-10, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 10:57:32,0.0
3,B,2X1-x,Unknown,690V-MSBF-14,690V FWD MSB ,690V AFT MSB ,26.3,1.0,26.3,"095_HL30D-C-24, 095_HL30D-C-23, 095_HL30D-C-22, 095_HL30B-C-34, 095_HL30B-C-40, 091_HL30D-C-07, 20-53-C-FFB-8-(250x200), 091_HL30D-C-06, 091_HL30D-C-05, 091_HL30D-C-04, 091_HL30D-C-08, 091_HL30D-C-09, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 10:57:32,0.0
3,B,2X1-x,Unknown,690V-MSBF-15,690V FWD MSB ,690V AFT MSB ,26.3,1.0,26.3,"095_HL30D-C-23, 095_HL30D-C-22, 095_HL30B-C-34, 095_HL30B-C-40, 091_HL30D-C-07, 20-53-C-FFB-8-(250x200), 091_HL30D-C-06, 091_HL30D-C-05, 091_HL30D-C-04, 091_HL30D-C-08, 091_HL30D-C-09, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 10:57:32,0.0
3,B,2X1-x,Unknown,690V-MSBF-16,690V FWD MSB ,690V AFT MSB ,26.3,1.0,26.3,"095_HL30D-C-23, 095_HL30D-C-22, 095_HL30B-C-34, 095_HL30B-C-40, 091_HL30D-C-07, 20-53-C-FFB-8-(250x200), 091_HL30D-C-06, 091_HL30D-C-05, 091_HL30D-C-04, 091_HL30D-C-08, 091_HL30D-C-09, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 10:57:32,0.0
3,B,2X1-x,Unknown,690V-MSBF-17,690V FWD MSB ,690V AFT MSB ,26.3,1.0,26.3,"095_HL30D-C-23, 095_HL30D-C-22, 095_HL30B-C-34, 095_HL30B-C-40, 091_HL30D-C-07, 20-53-C-FFB-8-(250x200), 091_HL30D-C-06, 091_HL30D-C-05, 091_HL30D-C-04, 091_HL30D-C-08, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 10:57:32,0.0
3,B,2X1-x,Unknown,690V-MSBF-18,690V FWD MSB ,690V AFT MSB ,26.3,1.0,26.3,"095_HL30D-C-23, 095_HL30D-C-22, 095_HL30B-C-34, 095_HL30B-C-40, 091_HL30D-C-07, 20-53-C-FFB-8-(250x200), 091_HL30D-C-06, 091_HL30D-C-05, 091_HL30D-C-04, 091_HL30D-C-08, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 10:57:32,0.0
3,B,2X1-x,Unknown,690V-MSBF-36,690V FWD MSB ,415V FWD MSB,16.0,1.0,16.0,"095_HL30D-C-22, 095_HL30D-C-23, 095_HL30D-C-24, 095_HL45D-C-04, 095_HL45D-C-05, 095_HL30B-C-04, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 10:57:32,0.0
3,B,2X1-x,Unknown,690V-MSBF-37,690V FWD MSB ,415V FWD MSB,16.0,1.0,16.0,"095_HL30D-C-23, 095_HL30D-C-24, 095_HL45D-C-04, 095_HL45D-C-05, 095_HL30B-C-04, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 10:57:32,0.0
3,B,2X1-x,Unknown,690V-MSBA-5,690V AFT MSB ,415V AFT MSB,13.6,1.0,13.6,"091_HL30D-C-08, 091_HL30B-C-21, 091_HL30B-C-20, 091_HL30B-C-19, 091_HL30B-C-18, 091_HL30B-C-52, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 10:57:32,0.0
3,B,2X1-x,Unknown,690V-MSBA-6,690V AFT MSB ,415V AFT MSB,13.6,1.0,13.6,"091_HL30D-C-09, 091_HL30B-C-21, 091_HL30B-C-20, 091_HL30B-C-19, 091_HL30B-C-18, 091_HL30B-C-52, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 10:57:32,0.0
3,B,2X1-x,Unknown,415V-MSBF-01,415V FWD MSB,415V AFT MSB,37.2,1.0,37.2,"095_HL30B-C-04, 095_HL45D-C-05, 095_HL45D-C-04, 095_HL30D-C-24, 095_HL30D-C-23, 095_HL30D-C-22, 095_HL30B-C-34, 095_HL30B-C-40, 091_HL30D-C-07, 20-53-C-FFB-8-(250x200), 091_HL30D-C-06, 091_HL30D-C-05, 091_HL30D-C-04, 091_HL30D-C-03, 091_HL30D-C-02, 091_HL30B-C-25, 091_HL30B-C-24, 091_HL30B-C-52, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 10:57:32,0.0
3,B,2X1-x,Unknown,415V-MSBF-02,415V FWD MSB,415V AFT MSB,37.2,1.0,37.2,"095_HL30B-C-03, 095_HL30B-C-04, 095_HL45D-C-05, 095_HL45D-C-04, 095_HL30D-C-24, 095_HL30D-C-23, 095_HL30D-C-22, 095_HL30B-C-34, 095_HL30B-C-40, 091_HL30D-C-07, 20-53-C-FFB-8-(250x200), 091_HL30D-C-06, 091_HL30D-C-05, 091_HL30D-C-04, 091_HL30D-C-03, 091_HL30D-C-02, 091_HL30B-C-25, 091_HL30B-C-24, 091_HL30B-C-52, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 10:57:32,0.0
3,B,4X1-x,Unknown,415V-MSBF-03,415V FWD MSB,415V AFT MSB,37.2,1.0,37.2,"095_HL30B-C-04, 095_HL45D-C-05, 095_HL45D-C-04, 095_HL30D-C-24, 095_HL30D-C-23, 095_HL30D-C-22, 095_HL30B-C-34, 095_HL30B-C-40, 091_HL30D-C-07, 20-53-C-FFB-8-(250x200), 091_HL30D-C-06, 091_HL30D-C-05, 091_HL30D-C-04, 091_HL30D-C-03, 091_HL30D-C-02, 091_HL30B-C-25, 091_HL30B-C-24, 091_HL30B-C-52, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 11:00:48,0.0
3,B,2X1-x,Unknown,415V-MSBF-04,415V FWD MSB,415V AFT MSB,37.2,1.0,37.2,"095_HL30B-C-04, 095_HL45D-C-05, 095_HL45D-C-04, 095_HL30D-C-24, 095_HL30D-C-23, 095_HL30D-C-22, 095_HL30B-C-34, 095_HL30B-C-40, 091_HL30D-C-07, 20-53-C-FFB-8-(250x200), 091_HL30D-C-06, 091_HL30D-C-05, 091_HL30D-C-04, 091_HL30D-C-03, 091_HL30D-C-02, 091_HL30B-C-25, 091_HL30B-C-24, 091_HL30B-C-52, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 10:57:32,0.0
3,B,2X1-x,Unknown,415V-MSBF-05,415V FWD MSB,415V AFT MSB,37.2,1.0,37.2,"095_HL30B-C-04, 095_HL45D-C-05, 095_HL45D-C-04, 095_HL30D-C-24, 095_HL30D-C-23, 095_HL30D-C-22, 095_HL30B-C-34, 095_HL30B-C-40, 091_HL30D-C-07, 20-53-C-FFB-8-(250x200), 091_HL30D-C-06, 091_HL30D-C-05, 091_HL30D-C-04, 091_HL30D-C-03, 091_HL30D-C-02, 091_HL30B-C-25, 091_HL30B-C-24, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 10:57:32,0.0
3,B,27X1-x,Unknown,415V-MSBF-12,415V FWD MSB,415V PDB-3,41.2,1.0,41.2,"095_HL30B-C-04, 095_HL45D-C-05, 095_HL45D-C-04, 095_HL30D-C-24, 095_HL30D-C-23, 095_HL30D-C-22, 095_HL30B-C-34, 095_HL30B-C-40, 095_HL30D-C-16A, 095_HL30D-C-17A, 095_HL30B-C-15A, 20-52-C-D-1-(325X250), 072_SCH20-C-08, 072_SCH20-C-09, 072_L20C-C-01A, 072_L20B-C-03A, 072_L20B-C-02A, 072_SCH20-C-03A, 072_L20D-C-03, 072_SCH20-C-02, 072_SCH20-C-05, 072_SCH20-C-06, 072_L20B-C-01, 072_L20C-C-01, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 10:58:08,0.0
3,B,16X1-x,Unknown,415V-MSBF-13,415V FWD MSB,415V PDB-3,41.2,1.0,41.2,"095_HL30B-C-04, 095_HL45D-C-05, 095_HL45D-C-04, 095_HL30D-C-24, 095_HL30D-C-23, 095_HL30D-C-22, 095_HL30B-C-34, 095_HL30B-C-40, 095_HL30D-C-16A, 095_HL30D-C-17A, 095_HL30B-C-15A, 20-52-C-D-1-(325X250), 072_SCH20-C-08, 072_SCH20-C-09, 072_L20C-C-01A, 072_L20B-C-03A, 072_L20B-C-02A, 072_SCH20-C-03A, 072_L20D-C-03, 072_SCH20-C-02, 072_SCH20-C-05, 072_SCH20-C-06, 072_L20B-C-01, 072_L20C-C-01, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 10:59:00,0.0
3,B,27X1-x,Unknown,415V-MSBF-14,415V FWD MSB,415V PDB3-1,30.0,1.0,30.0,"095_HL30B-C-04, 095_HL30B-C-03, 095_HL45D-C-07, 095_HL45D-C-06, 095_HL30D-C-26, 095_HL45C-C-01, 095_HL30D-C-21, 20-51-C-D-1-(325X250), 072_L30D-C-01, 30-52-C-D-2A-(250X200), 066_L20B-C-2A, 066_L20D-C-1A, 066_L20C-C-4A, 066_L20B-C-1A, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 10:58:08,0.0
3,B,16X1-x,Unknown,415V-MSBF-15,415V FWD MSB,415V PDB3-1,30.0,1.0,30.0,"095_HL30B-C-04, 095_HL30B-C-03, 095_HL45D-C-07, 095_HL45D-C-06, 095_HL30D-C-26, 095_HL45C-C-01, 095_HL30D-C-21, 20-51-C-D-1-(325X250), 072_L30D-C-01, 30-52-C-D-2A-(250X200), 066_L20B-C-2A, 066_L20D-C-1A, 066_L20C-C-4A, 066_L20B-C-1A, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 10:59:00,0.0
3,B,27X1-x,Unknown,415V-MSBA-09,415V AFT MSB,415V PDB4-1,28.0,1.0,28.0,"091_HL30B-C-52, 091_HL30B-C-18, 091_HL30B-C-24, 091_HL30B-C-25, 091_HL30D-C-01, 091_HL30B-C-10, 091_HL30B-C-09, 20-73-C-D-1A-(200x150), 071_L20D-C-05A, 071_L20B-C-01A, 071_L20D-C-06A, 071_L20D-C-07A, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 10:58:08,0.0
3,B,16X1-x,Unknown,415V-MSBA-10,415V AFT MSB,415V PDB4-1,28.0,1.0,28.0,"091_HL30B-C-52, 091_HL30B-C-18, 091_HL30B-C-24, 091_HL30B-C-25, 091_HL30D-C-01, 091_HL30B-C-10, 091_HL30B-C-09, 20-73-C-D-1A-(200x150), 071_L20D-C-05A, 071_L20B-C-01A, 071_L20D-C-06A, 071_L20D-C-07A, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 10:59:00,0.0
3,B,27X1-x,Unknown,415V-MSBA-07,415V AFT MSB,415V PDB-4,28.0,1.0,28.0,"091_HL30B-C-52, 091_HL30B-C-18, 091_HL30B-C-24, 091_HL30B-C-25, 091_HL30D-C-01, 091_HL30B-C-10, 091_HL30B-C-09, 20-73-C-D-1A-(200x150), 071_L20D-C-05A, 071_L20B-C-01A, 071_L20D-C-06A, 071_L20D-C-07A, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 10:58:08,0.0
3,B,16X1-x,Unknown,415V-MSBA-08,415V AFT MSB,415V PDB-4,28.0,1.0,28.0,"091_HL30B-C-52, 091_HL30B-C-18, 091_HL30B-C-24, 091_HL30B-C-25, 091_HL30D-C-01, 091_HL30B-C-10, 091_HL30B-C-09, 20-73-C-D-1A-(200x150), 071_L20D-C-05A, 071_L20B-C-01A, 071_L20D-C-06A, 071_L20D-C-07A, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 10:59:00,0.0
3,B,3X4-e,Unknown,PDB2-1-4P-01,PDB2-1,"BWT PLANT, FWD ME ROOM ",18.0,1.0,18.0,"085_L45C-P-02, 20-126-P-D-03(400X200), 054_075_L45D_P-01, 054_075_SCH45_P-01, 054_L45B-P-21, 054_L45B-P-20, 054_L45B-P-19",2023-09-12 11:03:40,0.0
3,B,3X10-e,Unknown,PDB2-1-4P-04,PDB2-1,RO PLANT CP (581.050.030),12.0,1.0,12.0,"085_L45C-P-01, 085_L45B-P-02, 20-124-P-G-1, 085_L45B-P-01, 20-122-P-G-1",2023-09-12 11:00:20,0.0
3,B,3X4-e,Unknown,PDB2-1-4P-10,PDB2-1,"BALLAST PUMP (803.001.020) ESCB -80A-11, DK-40, #117 FWD ME ROOM",20.0,1.0,20.0,"085_L45C-P-02, 20-126-P-D-03(400X200), 054_075_L45D_P-01, 054_075_SCH45_P-01, 054_L45B-P-21, 054_L45B-P-20, 054_L45B-P-19, 40-120-P-G-1, 054_L45B-P-16, 054_L20B-P-02, 054_L20C-P-06",2023-09-12 11:03:40,0.0
3,B,3X4-e,Unknown,PDB2-1-4P-12,PDB2-1,FW HYDROPHORE PUMP STARTER PANEL (581.002.010),3.0,1.0,3.0,LOCAL ROUTE,2023-09-12 11:03:40,0.0
3,B,3X1.5-x,Unknown,PDB2-1-4P-15,PDB2-1,"ME(S) SMPS FOR LOCAL CONTROL PANEL, FWD ME ROOM  ",32.0,1.0,32.0,"085_L45C-P-02, 20-126-P-D-03(400X200), 054_075_L45D_P-01, 054_075_SCH45_P-01, 054_L45B-P-41, 054_L45B-P-42, 40-122-P-G-1, 054_L45B-P-01, 054_L30D-P-06, 054_L30D-P-04, 054_L30D-P-02, 054_L30D-P-03, 054_L30B-P-01, 054_L30B-P-08, 048_L30D-P-03, 048_L20C-P-01",2023-09-12 10:59:47,0.0
3,B,3X1.5-x,Unknown,PDB2-1-4P-17,PDB2-1,"UPS FOR ME(S) CPP, FWD ME ROOM",32.0,1.0,32.0,"085_L45C-P-02, 20-126-P-D-03(400X200), 054_075_L45D_P-01, 054_075_SCH45_P-01, 054_L45B-P-41, 054_L45B-P-42, 40-122-P-G-1, 054_L45B-P-01, 054_L30D-P-06, 054_L30D-P-04, 054_L30D-P-02, 054_L30D-P-03, 054_L30B-P-01, 054_L30B-P-08, 048_L30D-P-03, 048_L20C-P-01",2023-09-12 10:59:47,0.0
3,B,3X1.5-x,Unknown,PDB2-1-4P-19,PDB2-1,"SLUDGE PUMP STARTER PANEL (712.035.010), FWD ME ROOM",13.0,1.0,13.0,"085_L45C-P-02, 20-126-P-D-03(400X200), 054_L20B-P-09, 054_L20B-P-10",2023-09-12 10:59:47,0.0
3,B,3X1.5-x,Unknown,PDB2-1-4P-20,PDB2-1,"HOT WATER CIRC. PUMP CP (581.006.010) DK.20, #123-125 FWD ME ROOM",15.0,1.0,15.0,"085_L45C-P-01, 085_L45B-P-02, 20-124-P-G-1, 085_L45B-P-01, 20-122-P-G-1, 085_L45C-P-05, 085_129_L30B_P-01, 085_130_L30C_P-01, 085_SCH30_P-01",2023-09-12 10:59:47,0.0
4,A,2X1.5-e,Unknown,CB1-2P-1,"CONNECTION BOX-1,  FWD DG ROOM",3 MW DG (P) Standby SW pump starter panel (721.001.010) - space heater ,15.0,1.0,15.0,"066_L30B-P-2A, 066_L45C-P-08A, 066_L45C-P-07A, 40-52-P-G-2, 066_L45C-P-06A, 066_L45C-P-05A, 40-52-P-G-3, 066_L45B-P-02A, 066_SCH30-P-04, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 11:23:19,0.0
4,A,2X1.5-e,Unknown,CB1-2P-2,"CONNECTION BOX-1,  FWD DG ROOM",3 MW DG (S) Standby SW pump starter panel (721.001.020) - space heater ,5.0,1.0,5.0,"066_L30B-P-2A, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 11:23:19,0.0
4,A,2X1.5-e,Unknown,CB1-2P-3,"CONNECTION BOX-1,  FWD DG ROOM",Salvage Pump Starter Panel (803.002.040) - Space Heater ,38.0,1.0,38.0,"066_L30B-P-2A, 066_L45C-P-08A, 066_L45C-P-07A, 40-52-P-G-2, 066_L45C-P-06A, 066_L45C-P-05A, 40-52-P-G-3, 066_L45B-P-02A, 066_L45B-P-01A, 30-52-P-D-2-(250X200), 072_SCH-P-02, 072_VL30D-P-01, 20-51-P-D-2-(325X250), 095_HL30B-P-15A, 095_HL30D-P-20A, 095_HL30D-P-19A, 095_HL30D-P-18A, 095_HL30D-P-17A, 095_HL30D-P-16A, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 11:23:19,0.0
4,A,2X1.5-e,Unknown,CB1-2P-4,"CONNECTION BOX-1,  FWD DG ROOM",Fire Pump Starter Panel (813.001.050) - Space Heater ,25.0,1.0,25.0,"066_L30B-P-2A, 066_L45C-P-08A, 066_L45C-P-07A, 40-52-P-G-2, 066_L45C-P-06A, 066_L45C-P-05A, 40-52-P-G-3, 066_L45B-P-02A, 066_L45B-P-01A, 30-52-P-D-2-(250X200), 072_SCH-P-02, 072_VL30D-P-01, 072_L75B-P-05A, 072_L75D-P-01, 072_L75D-P-02, 072_L75D-P-03, 072_SCH20-P-05, 072_L20B-P-11, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 11:23:19,0.0
4,A,2X1.5-e,Unknown,CB1-2P-5,"CONNECTION BOX-1,  FWD DG ROOM",Fire Pump Starter Panel (813.001.060) - Space Heater ,25.0,1.0,25.0,"066_L30B-P-2A, 066_L45C-P-08A, 066_L45C-P-07A, 40-52-P-G-2, 066_L45C-P-06A, 066_L45C-P-05A, 40-52-P-G-3, 066_L45B-P-02A, 066_L45B-P-01A, 30-52-P-D-2-(250X200), 072_SCH-P-02, 072_VL30D-P-01, 072_L75B-P-05A, 072_L75D-P-01, 072_L75D-P-02, 072_L20B-P-12, LOCAL ROUTE, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 11:23:19,0.0
4,A,2X1.5-e,Unknown,CB1-2P-6,"CONNECTION BOX-1,  FWD DG ROOM",Heli Fire Pump Starter Panel (566.003.010) - Space Heater ,20.0,1.0,20.0,"066_L30B-P-2A, 066_L45C-P-08A, 40-52-P-G-1, 066_L45B-P-03A, 066_L45B-P-04A, 30-52-P-D-1-(250X200), 072_L30C-P-01, 072_L20B-P-09, 072_L75D-P-05, 072_SCH20-P-02, 072_L20-P-08, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 11:23:19,0.0
4,A,2X1.5-e,Unknown,CB1-2P-7,"CONNECTION BOX-1,  FWD DG ROOM",Oily Bilge Pump Starter Panel (803.001.040) - Space Heater ,10.0,1.0,10.0,"066_L30B-P-2A, 066_L45C-P-08A, 066_L45C-P-07A, 40-52-P-G-2, 066_L45C-P-06A, 066_L45C-P-05A, 40-52-P-G-3, 066_L45B-P-02A, 066_SCH30-P-04, 066_SCH20-P-04, 066_L20B-P-13, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 11:23:19,0.0
4,A,2X1.5-e,Unknown,CB2-2P-1,"CONNECTION BOX-2,  AFT DG ROOM",2 MW DG (P) Standby SW Pump Starter Panel (721.001.030) - Space Heater ,5.0,1.0,5.0,"071_L20C-P-01, 071_L30D-P-05A, 071_L30D-P-04A, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 11:23:19,0.0
4,A,2X1.5-e,Unknown,CB2-2P-2,"CONNECTION BOX-2,  AFT DG ROOM",2 MW DG (S) Standby SW Pump Starter Panel (721.001.040) - Space Heater ,6.0,1.0,6.0,"071_L20C-P-01, 071_L30D-P-05A, 071_L30D-P-04A, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 11:23:19,0.0
4,A,2X1.5-e,Unknown,CB2-2P-3,"CONNECTION BOX-2,  AFT DG ROOM",2 MW DG (C) Standby SW Pump Starter Panel (721.001.050) - Space Heater ,8.0,1.0,8.0,"071_L20C-P-01, 071_L30D-P-05A, 071_L30D-P-04A, 071_L30D-P-03A, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 11:23:19,0.0
4,A,2X1.5-e,Unknown,CB2-2P-4,"CONNECTION BOX-2,  AFT DG ROOM",Salvage Pump Starter Panel (803.002.030) - Space Heater ,35.0,1.0,35.0,"071_L20C-P-01, 071_L75C-P-01, 071_L75D-P-15, 20-53-P-D-2-(325x250), 091_VL75B-P-33, 091_VL75B-P-34, 095_L65B-P-10, 091_L75B-P-29, 091_L75B-P-28, 091_L75B-P-27, 091_L75B-P-26, 091_SCH75-P-31, 091_SCH75-P-28, 20-63-P-G-3, 091_L75B-P-16, 20-65-P-G-3, 091_L75B-P-17, 20-67-P-G-3, 091_L75B-P-18, 20-69-P-G-3, 091_L75B-P-19, 20-71-P-G-3, 091_SCH75-P-23, 091_SCH75-P-40, 091_VL75C-P-03, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 11:23:19,0.0
4,A,2X1.5-e,Unknown,CB2-2P-5,"CONNECTION BOX-2,  AFT DG ROOM",Fire Pump Starter Panel (813.001.040) - Space Heater ,4.0,1.0,4.0,"071_L20C-P-01, 071_L30D-P-05A, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 11:23:19,0.0
4,A,2X1.5-e,Unknown,CB2-2P-6,"CONNECTION BOX-2,  AFT DG ROOM",Bilge/Ballast Pump Starter Panel (801.001.010) - Space Heater ,38.0,1.0,38.0,"071_L20C-P-01, 30-53-P-D-1(250X200), 063_L45C-P-05, 063_L45C-P-04, 40-54-P-G-2, 063_L45C-P-03, 063_L45C-P-02, 40-54-P-G-3, 063_L45C-P-01, 063_L45B-P-10, 063_SCH45-P-07, 063_L45B-P-11, 063_SCH45-P-26, 063_L30B-P-01, 063_SCH45-P-29, 063_L45B-P-12, 40-61-P-G-2, 063_L45B-P-13, 30-62-P-D-1(200X250), 071_L20C-P-04, 071_L20C-P-03, 071_SCH20-P-07, 071_SCH20-P-04, 071_SCH20-P-11, 071_L45D-P-02, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 11:23:19,0.0
4,A,2X1.5-e,Unknown,CB2-2P-7,"CONNECTION BOX-2,  AFT DG ROOM",FO Service Pump Starter Panel (703.010.010) -Space Heater ,40.0,1.0,40.0,"071_L20C-P-01, 30-53-P-D-1(250X200), 063_L45C-P-05, 40-54-P-G-1, 063_L45C-P-06, 063_L45B-P-09, 063_SCH45-P-03, 40-55-P-G-1, 063_L45B-P-08, 40-57-P-G-1, 063_SCH45-P-14, 063_L45B-P-07, 40-59-P-G-1, 40-59-P-G-1, 40-61-P-G-1, 063_L45B-P-05, 40-63-P-G-1, 063_L45B-P-04, 40-65-P-G-1, 063_L45B-P-02, 40-69-P-G-1, 063_L45B-P-01, 40-71-P-G-4, 063_L45C-P-13, 063_L45C-P-12, 40-71-P-G-3, 063_L45C-P-11, 063_L45C-P-10, 40-71-P-G-2, 063_L45C-P-09, 063_L45C-P-08, 40-71-P-G-1, 063_L45C-P-07, 063_SCH45-P-09, 063_SCH45-P-24, 40-71-P-G-1A, , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 11:23:19,0.0
4,A,2X1.5-e,Unknown,CB2-2P-8,"CONNECTION BOX-2,  AFT DG ROOM",LO Transfer Pump Starter Panel (711.003.010) - Space Heater ,26.0,1.0,26.0,"071_L20C-P-01, 30-53-P-D-1(250X200), 063_L45C-P-05, 40-54-P-G-1, 063_L45C-P-06, 063_L45B-P-09, 063_SCH45-P-03, 40-55-P-G-1, 063_L45B-P-08, 40-57-P-G-1, 063_SCH45-P-14, 063_L45B-P-07, 40-59-P-G-1, 40-59-P-G-1, 40-61-P-G-1, 063_L45B-P-05, 40-63-P-G-1, 063_L45B-P-04, 40-65-P-G-1, 063_L45B-P-03, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 11:23:19,0.0
