REV_NUMBER,REV_ALPHABET,CABLE_SIZE,PROCURED_BY,CABLE_TAG,START_EQPT,END_EQPT,LENGTH_SRRL,NO_OF_RUNS,TOTAL_DESIGN_LENGTH,CABLE_ROUTE,TIMESTAMP,LENGTH_VARIANCE
4,A,2X1.5-e,Unknown,CB2-2P-9,"CONNECTION BOX-2,  AFT DG ROOM",FO Purifier Control Panel (702.014.020) Space Heater,24.0,1.0,24.0,"071_L20C-P-01, 30-53-P-D-1(250X200), 063_L45C-P-05, 063_L45C-P-04, 40-54-P-G-2, 063_L45C-P-03, 063_L45C-P-02, 40-54-P-G-3, 063_L45C-P-01, 063_L45B-P-10, 063_SCH45-P-07, 063_L45B-P-11, 063_SCH45-P-26, 063_L30B-P-01, 063_SCH45-P-29, 063_L45B-P-12, 40-61-P-G-2, 063_L45B-P-13, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 11:23:19,0.0
4,A,2X1.5-e,Unknown,CB2-2P-10,"CONNECTION BOX-2,  AFT DG ROOM",LO Purifier Control Panel (712.011.010) Space Heater,26.0,1.0,26.0,"071_L20C-P-01, 30-53-P-D-1(250X200), 063_L45C-P-05, 40-54-P-G-1, 063_L45C-P-06, 063_L45B-P-09, 063_SCH45-P-03, 40-55-P-G-1, 063_L45B-P-08, 40-57-P-G-1, 063_SCH45-P-14, 063_L45B-P-07, 40-59-P-G-1, 40-59-P-G-1, 40-61-P-G-1, 063_L45B-P-05, 40-63-P-G-1, 063_L45B-P-04, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 11:23:19,0.0
4,A,2X1.5-e,Unknown,CB2-2P-11,"CONNECTION BOX-2,  AFT DG ROOM",Main Air Compressor Control Panel (731.001.020) Space Heater,38.0,1.0,38.0,"071_L20C-P-01, 30-53-P-D-1(250X200), 063_L45C-P-05, 063_L45C-P-04, 40-54-P-G-2, 063_L45C-P-03, 063_L45C-P-02, 40-54-P-G-3, 063_L45C-P-01, 063_L45B-P-10, 063_SCH45-P-07, 063_L45B-P-11, 063_SCH45-P-26, 063_L30B-P-01, 063_SCH45-P-29, 063_L45B-P-12, 40-61-P-G-2, 063_L45B-P-13, 30-62-P-D-1(200X250), 071_L20C-P-04, 071_L20C-P-03, 071_SCH20-P-07, 071_SCH20-P-04, 071_L20C-P-06, 071_L20C-P-07, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 11:23:19,0.0
4,A,2X1.5-e,Unknown,CB3-2P-1,"CONNECTION BOX-3,  FWD ME ROOM",Chilled Water Circ Pump Starter Panel (571.080.010) - Space Heater ,28.0,1.0,28.0,"085_058_L20B-P-07, 085_L20C-P-01, 20-106-P-D-3(200X150), 054_L30B-P-03, 054_SCH30-P-03, 054_SCH30-P-01, 40-108-P-G-2, 054_L45B-P-18, 054_L45B-P-30, 054_071_L30C_P-01, 20-106-P-D-04(300X200), 085_028_L30B_P-02, 085_028_L30B_P-01, 085_L30B-P-03, 20-106-P-G-3, 085_L45B-P-42, 20-108-P-G-3, 085_L45B-P-41, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 11:23:19,0.0
4,A,2X1.5-e,Unknown,CB3-2P-2,"CONNECTION BOX-3, FWD ME ROOM",Chilled Water Clrc Pump Starter Panel (571.080.020) - Space Heater ,15.0,1.0,15.0,"085_058_L20B-P-07, 085_L20C-P-01, 20-106-P-D-3(200X150), 054_L30B-P-03, 054_SCH30-P-03, 054_SCH30-P-01, 40-108-P-G-2, 054_L45B-P-18, 054_L45B-P-30, 054_L45B-P-29, 054_L45B-P-28, 054_080_L30C_P-01, 20-106-P-D-06(300X200), 085_137_L30B_P-02, 085_137_L30B_P-01, 085_142_L20B-P-01, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 11:23:19,0.0
4,A,2X1.5-e,Unknown,CB3-2P-3,"CONNECTION BOX-3,  FWD ME ROOM",AC Plant SW Cooling Pump Starter Panel (721.005.010) - Space Heater ,10.0,1.0,10.0,"085_058_L20B-P-07, 085_L20C-P-01, 20-106-P-D-3(200X150), 054_L30B-P-03, 054_SCH30-P-03, 054_SCH30-P-01, 40-108-P-G-2, 054_L45B-P-18, 054_L45B-P-30, 054_069_L30D_P-01, 20-106-P-D-2(300X200), 085_029_L30B_P-02, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 11:23:19,0.0
4,A,2X1.5-e,Unknown,CB3-2P-4,"CONNECTION BOX-3, FWD ME ROOM",AC Plant SW Cooling Pump Starter Panel (721.005.020) - Space Heater ,30.0,1.0,30.0,"085_058_L20B-P-07, 085_L20C-P-01, 20-106-P-D-3(200X150), 054_L30B-P-03, 054_SCH30-P-03, 054_SCH30-P-01, 40-108-P-G-2, 054_L45B-P-18, 40-110-P-G-2, 054_L45B-P-17, 40-112-P-G-2, 054_L45B-P-06, 40-114-P-G-2, 054_L45B-P-05, 40-116-P-G-2, 054_L45B-P-04, 40-118-P-G-2, 054_L45B-P-03, 40-120-P-G-2, 054_L45B-P-02, 054_L45B-P-26, 054_L45B-P-42, 054_L45B-P-41, 054_L45B-P-21, 054_075_L45D_P-01, 20-126-P-D-03(400X200), 085_L45C-P-02, 085_012_L30C-P-01, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 11:23:19,0.0
4,A,2X1.5-e,Unknown,CB3-2P-5,"CONNECTION BOX-3, FWD ME ROOM",Salvage Pump Starter Panel (803.002.020) - Space Heater ,42.0,1.0,42.0,"085_058_L20B-P-07, 085_L20C-P-01, 20-106-P-D-3(200X150), 054_L30B-P-03, 054_SCH30-P-03, 054_SCH30-P-01, 40-108-P-G-2, 054_L45B-P-18, 40-110-P-G-2, 054_L45B-P-17, 40-112-P-G-2, 054_L45B-P-06, 40-114-P-G-2, 054_L45B-P-05, 40-116-P-G-2, 054_L45B-P-04, 40-118-P-G-2, 054_L45B-P-03, 40-120-P-G-2, 054_L45B-P-02, 40-122-P-G-1, 054_L45B-P-01, 054_L30D-P-06, 054_L30D-P-05, 054_L30B-P-09, 20-126-P-D-2-(250X200), 085_L20D-P-08, 085_L30C-P-01A, 085_L30C-P-02A, 085_L30C-P-03A, 085_L30C-P-04A, 085_L20D-P-05, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 11:23:19,0.0
4,A,2X1.5-e,Unknown,CB3-2P-6,"CONNECTION BOX-3, FWD ME ROOM",Salvage Pump Starter Panel (803.002.070) - Space Heater ,30.0,1.0,30.0,"085_058_L20B-P-07, 085_L20C-P-01, 20-106-P-D-3(200X150), 054_L30B-P-03, 054_SCH30-P-03, 054_SCH30-P-01, 40-108-P-G-2, 054_L45B-P-18, 40-110-P-G-2, 054_L45B-P-17, 40-112-P-G-2, 054_L45B-P-06, 40-114-P-G-2, 054_L45B-P-05, 40-116-P-G-2, 054_L45B-P-04, 40-118-P-G-2, 054_L45B-P-03, 40-120-P-G-2, 054_L45B-P-02, 40-122-P-G-1, 054_L45B-P-01, 054_L30D-P-06, 054_L30D-P-05, 054_L30D-P-04, 054_L30D-P-02, 054_L30D-P-03, PIPE_COAMING, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 11:23:19,0.0
4,A,2X1.5-e,Unknown,CB3-2P-7,"CONNECTION BOX-3, FWD ME ROOM",Fire Pump Starter Panel (813.001.020) - Space Heater ,35.0,1.0,35.0,"085_058_L20B-P-07, 085_L20C-P-01, 20-106-P-D-3(200X150), 054_L30B-P-03, 054_SCH30-P-03, 054_SCH30-P-01, 40-108-P-G-2, 054_L45B-P-18, 40-110-P-G-2, 054_L45B-P-17, 40-112-P-G-2, 054_L45B-P-06, 40-114-P-G-2, 054_L45B-P-05, 40-116-P-G-2, 054_L45B-P-04, 40-118-P-G-2, 054_L45B-P-03, 40-120-P-G-2, 054_L45B-P-02, 40-122-P-G-1, 054_L45B-P-01, 054_L30D-P-06, 054_L30D-P-05, 054_L30B-P-09, 20-126-P-D-2-(250X200), 085_L20D-P-08, 085_L30C-P-01A, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 11:23:19,0.0
4,A,2X1.5-e,Unknown,CB3-2P-8,"CONNECTION BOX-3, FWD ME ROOM",Fire Pump Starter Panel (813.001.030) - Space Heater ,30.0,1.0,30.0,"085_058_L20B-P-07, 085_L20C-P-01, 20-106-P-D-3(200X150), 054_L30B-P-03, 054_SCH30-P-03, 054_SCH30-P-01, 40-108-P-G-2, 054_L45B-P-18, 40-110-P-G-2, 054_L45B-P-17, 40-112-P-G-2, 054_L45B-P-06, 40-114-P-G-2, 054_L45B-P-05, 40-116-P-G-2, 054_L45B-P-04, 40-118-P-G-2, 054_L45B-P-03, 40-120-P-G-2, 054_L45B-P-02, 054_L45B-P-26, 054_L45B-P-42, 054_L45B-P-41, 054_L45B-P-21, 054_075_L45D_P-01, 20-126-P-D-03(400X200), 085_L45C-P-02, 085_012_L30C-P-01, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 11:23:19,0.0
4,A,2X1.5-e,Unknown,CB3-2P-9,"CONNECTION BOX-3, FWD ME ROOM",Ballast Pump Starter Panel (801.001.020) - Space Heater ,30.0,1.0,30.0,"085_058_L20B-P-07, 085_L20C-P-01, 20-106-P-D-3(200X150), 054_L30B-P-03, 054_SCH30-P-03, 054_SCH30-P-01, 40-108-P-G-2, 054_L45B-P-18, 054_L45B-P-30, 054_L45B-P-29, 054_L45B-P-28, 054_L45B-P-27, 054_L45B-P-10, 40-110-P-G-3, 054_L45B-P-31, 40-112-P-G-3, 054_L45B-P-32, 40-114-P-G-3, 054_L45B-P-33, 40-116-P-G-3, 054_L45B-P-34, 40-118-P-G-3, 054_L45B-P-35, 054_L45B-P-16, 054_L20B-P-02, 054_L20C-P-06, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 11:23:19,0.0
4,A,2X1.5-e,Unknown,CB3-2P-10,"CONNECTION BOX-3, FWD ME ROOM",Oily Bilge Pump Starter Panel (803.001.030) - Space Heater ,25.0,1.0,25.0,"085_058_L20B-P-07, 085_L20C-P-01, 20-106-P-D-3(200X150), 054_L30B-P-03, 054_SCH30-P-03, 054_SCH30-P-01, 40-108-P-G-2, 054_L45B-P-18, 40-110-P-G-2, 054_L45B-P-17, 40-112-P-G-2, 054_L45B-P-06, 40-114-P-G-2, 054_L45B-P-05, 40-116-P-G-2, 054_L45B-P-04, 40-118-P-G-2, 054_L45B-P-03, 40-120-P-G-2, 054_L45B-P-02, 40-122-P-G-1, 054_L45B-P-01, 40-124-P-G-1, 054_077_L45B_P-01, 054_034_L45B_P-01, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 11:23:19,0.0
4,A,2X1.5-e,Unknown,CB3-2P-11,"CONNECTION BOX-3, FWD ME ROOM",FO Service Pump Starter Panel (703.010.020) Space Heater,27.0,1.0,27.0,"085_058_L20B-P-07, 085_L20C-P-01, 20-106-P-D-3(200X150), 054_L30B-P-03, 054_SCH30-P-03, 054_SCH30-P-01, 40-108-P-G-2, 054_L45B-P-18, 40-110-P-G-2, 054_L45B-P-17, 40-112-P-G-2, 054_L45B-P-06, 40-114-P-G-2, 054_L45B-P-05, 40-116-P-G-2, 054_L45B-P-04, 40-118-P-G-2, 054_L45B-P-03, 40-120-P-G-2, 054_L45B-P-02, 054_L45B-P-26, 054_L45B-P-42, 054_L45B-P-41, 054_L45B-P-21, 054_L45B-P-20, 054_L20D-P-02, 054_L20B-P-09, 054_L20B-P-10, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 11:23:19,0.0
4,A,2X1.5-e,Unknown,CB3-2P-12,"CONNECTION BOX-3, FWD ME ROOM",Hot Water Circ Pump Starter Panel (581.006.010) - Space Heater ,35.0,1.0,35.0,"085_058_L20B-P-07, 085_L20C-P-01, 20-106-P-D-3(200X150), 054_L30B-P-03, 054_SCH30-P-03, 054_SCH30-P-01, 40-108-P-G-2, 054_L45B-P-18, 40-110-P-G-2, 054_L45B-P-17, 40-112-P-G-2, 054_L45B-P-06, 40-114-P-G-2, 054_L45B-P-05, 40-116-P-G-2, 054_L45B-P-04, 40-118-P-G-2, 054_L45B-P-03, 40-120-P-G-2, 054_L45B-P-02, 054_L45B-P-26, 054_L45B-P-42, 054_L45B-P-41, 054_L45B-P-21, 054_075_L45D_P-01, 20-126-P-D-03(400X200), 085_L45C-P-02, 085_L45C-P-01, 085_L45B-P-02, 20-124-P-G-1, 085_L45B-P-01, 20-122-P-G-1, 085_L45C-P-05, 085_129_L30B_P-01, 085_130_L30C_P-01, , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 11:23:19,0.0
4,A,2X1.5-e,Unknown,CB4-2P-1,"CONNECTION BOX-4, FWD ME ROOM",Sludge Pump Starter Panel (712.035.010) - Space Heater ,30.0,1.0,30.0,"085_058_L20B-P-07, 085_L20C-P-01, 20-106-P-D-3(200X150), 054_L30B-P-03, 054_SCH30-P-03, 054_SCH30-P-01, 40-108-P-G-2, 054_L45B-P-18, 40-110-P-G-2, 054_L45B-P-17, 40-112-P-G-2, 054_L45B-P-06, 40-114-P-G-2, 054_L45B-P-05, 40-116-P-G-2, 054_L45B-P-04, 40-118-P-G-2, 054_L45B-P-03, 40-120-P-G-2, 054_L45B-P-02, 054_L45B-P-26, 054_L45B-P-42, 054_L45B-P-41, 054_L45B-P-21, 054_L45B-P-20, 054_L20D-P-02, 054_L20B-P-09, 054_L20B-P-10, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 11:23:19,0.0
4,A,2X1.5-e,Unknown,CB4-2P-2,"CONNECTION BOX-4, FWD ME ROOM",Hydrophore Pump Starter Panel (581.002.020) Space Heater,27.0,1.0,27.0,"085_058_L20B-P-07, 085_L20C-P-01, 20-106-P-D-3(200X150), 054_L30B-P-03, 054_SCH30-P-03, 054_SCH30-P-01, 40-108-P-G-2, 054_L45B-P-18, 40-110-P-G-2, 054_L45B-P-17, 054_L45B-P-40, 40-112-P-G-4, 054_L45B-P-39, 40-114-P-G-4, 054_L45B-P-38, 40-116-P-G-4, 054_L45B-P-37, 40-118-P-G-4, 054_L45B-P-36, 40-120-P-G-4, 054_L45B-P-26, 054_L45B-P-42, 054_L45B-P-41, 054_L45B-P-21, 054_075_L45D_P-01, 20-126-P-D-03(400X200), 085_L45C-P-02, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 11:23:19,0.0
4,A,2X1.5-e,Unknown,CB4-2P-3,"CONNECTION BOX-4, FWD ME ROOM",FO Transfer Pump Starter Panel (701.025.010) - Space Heater ,25.0,1.0,25.0,"085_058_L20B-P-07, 085_L20C-P-01, 20-106-P-D-3(200X150), 054_L30B-P-03, 054_SCH30-P-03, 054_SCH30-P-01, 40-108-P-G-2, 054_L45B-P-18, 40-110-P-G-2, 054_L45B-P-17, 40-112-P-G-2, 054_L45B-P-06, 40-114-P-G-2, 054_L45B-P-05, 40-116-P-G-2, 054_L45B-P-04, 40-118-P-G-2, 054_L45B-P-03, 40-120-P-G-2, 054_L45B-P-02, 40-122-P-G-1, 054_L45B-P-01, 40-124-P-G-1, 054_077_L45B_P-01, 054_034_L45B_P-01, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 11:23:19,0.0
4,A,2X1.5-e,Unknown,CB4-2P-4,"CONNECTION BOX-4, FWD ME ROOM",LO Transfer Pump Starter Panel (701.025.010) - Space Heater ,32.0,1.0,32.0,"085_058_L20B-P-07, 085_L20C-P-01, 20-106-P-D-3(200X150), 054_L30B-P-03, 054_SCH30-P-03, 054_SCH30-P-01, 40-108-P-G-2, 054_L45B-P-18, 40-110-P-G-2, 054_L45B-P-17, 40-112-P-G-2, 054_L45B-P-06, 40-114-P-G-2, 054_L45B-P-05, 40-116-P-G-2, 054_L45B-P-04, 40-118-P-G-2, 054_L45B-P-03, 40-120-P-G-2, 054_L45B-P-02, 40-122-P-G-1, 054_L45B-P-01, 054_L30D-P-06, 054_L30D-P-05, 054_L30D-P-04, 054_L30D-P-02, 054_L30D-P-03, 054_L20C-P-08, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 11:23:19,0.0
4,A,2X1.5-e,Unknown,CB4-2P-5,"CONNECTION BOX-4, FWD ME ROOM",FO Purifier Control Panel (702.014.010) Space Heater,27.0,1.0,27.0,"085_058_L20B-P-07, 085_L20C-P-01, 20-106-P-D-3(200X150), 054_L30B-P-03, 054_SCH30-P-03, 054_SCH30-P-01, 40-108-P-G-2, 054_L45B-P-18, 40-110-P-G-2, 054_L45B-P-17, 054_L45B-P-40, 40-112-P-G-4, 054_L45B-P-39, 40-114-P-G-4, 054_L45B-P-38, 40-116-P-G-4, 054_L45B-P-37, 40-118-P-G-4, 054_L45B-P-36, 40-120-P-G-4, 054_L45B-P-26, 054_L45B-P-42, 054_L45B-P-41, 054_L45B-P-21, 054_L45B-P-20, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 11:23:19,0.0
4,A,2X1.5-e,Unknown,CB4-2P-6,"CONNECTION BOX-4, FWD ME ROOM",LO Purifier Control Panel (712.011.020) Space Heater,20.0,1.0,20.0,"085_058_L20B-P-07, 085_L20C-P-01, 20-106-P-D-3(200X150), 054_L30B-P-03, 054_SCH30-P-03, 054_SCH30-P-01, 40-108-P-G-2, 054_L45B-P-18, 40-110-P-G-2, 054_L45B-P-17, 054_L45B-P-40, 40-112-P-G-4, 054_L45B-P-39, 40-114-P-G-4, 054_L45B-P-38, 054_L20B-P-06, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 11:23:19,0.0
4,A,2X1.5-e,Unknown,CB4-2P-7,"CONNECTION BOX-4, FWD ME ROOM",Main Air Compressor Control Panel-2 (731.001.010) Space Heater,36.0,1.0,36.0,"085_058_L20B-P-07, 085_L20C-P-01, 20-106-P-D-3(200X150), 054_L30B-P-03, 054_SCH30-P-03, 054_SCH30-P-01, 40-108-P-G-2, 054_L45B-P-18, 40-110-P-G-2, 054_L45B-P-17, 054_L45B-P-40, 40-112-P-G-4, 054_L45B-P-39, 40-114-P-G-4, 054_L45B-P-38, 40-116-P-G-4, 054_L45B-P-37, 40-118-P-G-4, 054_L45B-P-36, 40-120-P-G-4, 054_L45B-P-26, 054_L45B-P-42, 054_L45B-P-41, 054_L45B-P-21, 054_075_L45D_P-01, 20-126-P-D-03(400X200), 085_L45C-P-02, 085_012_L30C-P-01, 085_012_L30C-P-02, 085_012_L30C-P-03, 085_012_L30C-P-04, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 11:23:19,0.0
4,A,2X1.5-e,Unknown,CB4-2P-8,"CONNECTION BOX-4, FWD ME ROOM",Main Engine Standby SW Cooling Pump Starter Panel (721.001.060) Space Heater,10.0,1.0,10.0,"085_058_L20B-P-07, 085_L20C-P-01, 20-106-P-D-3(200X150), 054_L30B-P-03, 054_SCH30-P-03, 054_SCH30-P-02, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 11:23:19,0.0
4,A,2X1.5-e,Unknown,CB4-2P-9,"CONNECTION BOX-4, FWD ME ROOM",Gearbox Starter Panel Space Heater,38.0,1.0,38.0,"085_058_L20B-P-07, 085_L20C-P-01, 20-106-P-D-3(200X150), 054_L30B-P-03, 054_SCH30-P-03, 054_SCH30-P-01, 40-108-P-G-2, 054_L45B-P-18, 40-110-P-G-2, 054_L45B-P-17, 40-112-P-G-2, 054_L45B-P-06, 40-114-P-G-2, 054_L45B-P-05, 40-116-P-G-2, 054_L45B-P-04, 40-118-P-G-2, 054_L45B-P-03, 40-120-P-G-2, 054_L45B-P-02, 40-122-P-G-1, 054_L45B-P-01, 054_L30D-P-06, 054_L30D-P-05, 054_L30D-P-04, 054_L30D-P-02, 054_L30D-P-03, 054_L30B-P-01, 054_L20C-P-03, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 11:23:19,0.0
4,A,2X1.5-e,Unknown,CB4-2P-10,"CONNECTION BOX-4, FWD ME ROOM",Oily Water Separator Control Panel (803.025.020) Space Heater,26.0,1.0,26.0,"085_058_L20B-P-07, 085_L20C-P-01, 20-106-P-D-3(200X150), 054_L30B-P-03, 054_SCH30-P-03, 054_SCH30-P-01, 40-108-P-G-2, 054_L45B-P-18, 054_L45B-P-30, 054_L45B-P-29, 054_L45B-P-28, 054_L45B-P-27, 054_L45B-P-10, 40-110-P-G-3, 054_L45B-P-31, 40-112-P-G-3, 054_L45B-P-32, 40-114-P-G-3, 054_L45B-P-33, 054_L45B-P-14, 054_087_L20C-P-01, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 11:23:19,0.0
4,A,2X1.5-e,Unknown,CB4-2P-11,"CONNECTION BOX-4, FWD ME ROOM",RO Plant Control Panel (581.050.030) Space Heater,35.0,1.0,35.0,"085_058_L20B-P-07, 085_L20C-P-01, 20-106-P-D-3(200X150), 054_L30B-P-03, 054_SCH30-P-03, 054_SCH30-P-01, 40-108-P-G-2, 054_L45B-P-18, 40-110-P-G-2, 054_L45B-P-17, 40-112-P-G-2, 054_L45B-P-06, 40-114-P-G-2, 054_L45B-P-05, 40-116-P-G-2, 054_L45B-P-04, 40-118-P-G-2, 054_L45B-P-03, 40-120-P-G-2, 054_L45B-P-02, 054_L45B-P-26, 054_L45B-P-42, 054_L45B-P-41, 054_L45B-P-21, 054_075_L45D_P-01, 20-126-P-D-03(400X200), 085_L45C-P-02, 085_L45C-P-01, 085_L45B-P-02, 20-124-P-G-1, 085_L45B-P-01, 20-122-P-G-1, 085_L45C-P-05, , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 11:23:19,0.0
4,A,2X1.5-e,Unknown,CB4-2P-12,"CONNECTION BOX-4, FWD ME ROOM",UV Filter for RO Plant  (581.050.030),25.0,1.0,25.0,"085_058_L20B-P-07, 085_L20C-P-01, 20-106-P-D-3(200X150), 054_L30B-P-03, 054_SCH30-P-03, 054_SCH30-P-01, 40-108-P-G-2, 054_L45B-P-18, 40-110-P-G-2, 054_L45B-P-17, 054_L45B-P-40, 40-112-P-G-4, 054_L45B-P-39, 40-114-P-G-4, 054_L45B-P-38, 40-116-P-G-4, 054_L45B-P-37, 40-118-P-G-4, 054_L45B-P-36, 40-120-P-G-4, 054_L45B-P-26, 40-122-P-G-2, 054_L45B-P-25, 40-124-P-G-2, 054_078_L45B_P-01, 20-126-P-D-04(400X200), 085_L45C-P-04, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 11:23:19,0.0
4,A,3X4-e,Unknown,PDB13-4P-01,415V PDB-13,Tumble Dryer-1,22.4,1.0,22.4,"139_L20B-P-01A, 139_L20B-P-03A, 139_L20B-P-04A, 139_SCH20-P-01A, 02-75-P-01A-(200X150), 139_SCH20-P-02A, 139_SCH20-P-03A, 139_L20B-P-05A, 139_SCH20-P-04A, 139_L20D-P-01A, 139_L20B-P-07A, 139_L20B-P-09A, 139_L20B-P-09A, LOCAL ROUTE, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 11:24:44,0.0
4,A,3X4-e,Unknown,PDB13-4P-02,415V PDB-13,Tumble Dryer-2,21.3,1.0,21.3,"139_L20B-P-01A, 139_L20B-P-03A, 139_L20B-P-04A, 139_SCH20-P-01A, 02-75-P-01A-(200X150), 139_SCH20-P-02A, 139_SCH20-P-03A, 139_L20B-P-05A, 139_SCH20-P-04A, 139_L20D-P-01A, 139_L20B-P-07A, 139_L20B-P-09A, 139_L20B-P-09A, LOCAL ROUTE, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 11:24:44,0.0
4,A,3X6-e,Unknown,PDB13-4P-03,415V PDB-13,Washer / Extractor-1,18.8,1.0,18.8,"139_L20B-P-01A, 139_L20B-P-03A, 139_L20B-P-04A, 139_SCH20-P-01A, 02-75-P-01A-(200X150), 139_SCH20-P-02A, 139_SCH20-P-03A, 139_L20B-P-05A, 139_SCH20-P-04A, 139_L20D-P-01A, 139_L20B-P-07A, 139_L20B-P-08A, LOCAL ROUTE, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 11:25:04,0.0
4,A,3X6-e,Unknown,PDB13-4P-04,415V PDB-13,Washer / Extractor-2,20.1,1.0,20.1,"139_L20B-P-01A, 139_L20B-P-03A, 139_L20B-P-04A, 139_SCH20-P-01A, 02-75-P-01A-(200X150), 139_SCH20-P-02A, 139_SCH20-P-03A, 139_L20B-P-05A, 139_SCH20-P-04A, 139_L20D-P-01A, 139_L20B-P-07A, 139_L20B-P-08A, LOCAL ROUTE, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 11:25:04,0.0
4,A,3X6-e,Unknown,PDB13-4P-05,415V PDB-13,General purpose press,14.0,1.0,14.0,"139_L20B-P-01A, 139_L20B-P-03A, 139_L20B-P-04A, 139_SCH20-P-01A, 02-75-P-01A-(200X150), 139_SCH20-P-02A, 139_SCH20-P-03A, 139_L20B-P-05A, LOCAL ROUTE, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 11:25:04,0.0
4,A,3X2.5-e,Unknown,PDB13-4P-06,415V PDB-13,Hydro Extractor,27.0,1.0,27.0,"139_L20B-P-01A, 139_L20B-P-03A, 139_L20B-P-04A, 139_SCH20-P-01A, 02-75-P-01A-(200X150), 139_SCH20-P-02A, 139_SCH20-P-03A, 139_L20B-P-05A, 139_SCH20-P-04A, 139_L20D-P-01A, 139_L20B-P-07A, 139_L20B-P-09A, 139_L20B-P-09A, 139_650FB-100-01A, 139_650FB-100-02A, 139_650FB-100-03A, 139_650FB-100-04A, 139_650FB-100-05A, LOCAL ROUTE, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 11:24:16,0.0
4,A,3X6-e,Unknown,PDB6-2-4P-01,415V PDB6-2,General purpose press,8.0,1.0,8.0,"140_650FB-100-01A, 140_650FB-100-02A, 02-63-P-B-01A-(100d), LOCAL ROUTE, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 11:25:04,0.0
4,A,3X6-e,Unknown,PDB6-2-4P-02,415V PDB6-2,Washer / Extractor,14.0,1.0,14.0,"140_650FB-100-01A, 140_650FB-100-02A, 02-63-P-B-01A-(100d), 140_650FB-100-03A, 140_650FB-100-04A, 140_650FB-100-05A, 140_650FB-100-06A, 140_650FB-100-07A, 140_650FB-100-08A, LOCAL ROUTE, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 11:25:04,0.0
4,A,3X4-e,Unknown,PDB6-2-4P-03,415V PDB6-2,Tumble dryer,18.0,1.0,18.0,"140_650FB-100-01A, 140_650FB-100-02A, 02-63-P-B-01A-(100d), 140_650FB-100-03A, 140_650FB-100-04A, 140_650FB-100-05A, 140_650FB-100-06A, 140_650FB-100-07A, 140_650FB-100-08A, LOCAL ROUTE, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 11:24:44,0.0
5,A,3X120-e,Unknown,MSBF-4P-033(A-B),415V MAIN SWBD FWD,"HCOS 630A FOR AC PLANT-3 (571.020.030) AFT ME ROOM, DK-20",105.0,2.0,210.0,"20-37-P-D-7(300X200), FWD  MSB 415 STBD, 20-33-P-D-01(400X200), 095_L45B-P-03, 095_L45B-P-04, 095_L75C-P-04, 095_L75C-P-11, 095_L75C-P-10, 095_L75C-P-08, 20-36-P-B-1(325X250), 096_L75B-P-04, 20-41-P-B-4(325X250), 095_L75B-P-08, 095_L75B-P-07, 095_L75B-P-06, 095_L75B-P-05, 095_L75B-P-04, AFT  MSB 415 STBD, 20-53-P-B-9(400X250), 091_L75B-P-29, 091_L75B-P-28, 091_L75B-P-27, 091_L75B-P-26, 20-63-P-G-3(400X200), 091_L75B-P-16, 20-65-P-G-3(400X200), 091_L75B-P-17, 20-67-P-G-3(400X200), 091_L75B-P-18, 20-69-P-G-3(400X200), 091_L75B-P-19, 20-71-P-G-3(400X200), 20-73-P-B-3(325X250), MOONPOOL, 20-74-P-G-6(400 X 200) , 089_L75B-P-04, 20-76-P-G-6(400 X 200) , 089_L75B-P-01, 20-78-P-G-6(400 X 200) , 089_L75B-P-02, 20-80-P-G-6(400 X 200) , 089_L75B-P-03, 20-82-P-G-6(400 X 200) , 20-84-P-B-3(325 X 250), DDC CHAMBER, 20-85-P-G-3(400X200), 087_L75B-P-26, 20-87-P-G-3(400X200), 087_L75B-P-27, 20-89-P-G-3(400X200), 087_L75B-P-28, 20-91-P-G-3(400X200), 20-93-P-G-3(400X200), 087_L65B-P-04, 20-95-P-G-3(400X200), 087_L65B-P-01, 20-97-P-G-3(400X200), 087_L65B-P-02, 20-99-P-G-3(400X200), 087_L65B-P-03, 20-101-P-G-3(400X200), 087_L75B-P-11, 20-105-P-B-1(400X200), FWD PROPULSION, 20-106-P-G-3(400X200), 085_L45B-P-42, 20-108-P-G-3(400X200), 085_L45B-P-41, 20-110-P-G-3(400X200), 085_L45B-P-40, 20-112-P-G-3(400X200), 085_L45B-P-39, 20-114-P-G-3(400X200), 085_L45B-P-38, 20-116-P-G-3(400X200), 085_L45B-P-37, 20-118-P-G-2(400X200), 085_L45B-P-36, 20-120-P-G-2(400X200), 085_L45B-P-34, 20-122-P-G-3(400X200), 085_L45B-P-35, 20-124-P-G-3(400X200), 085_L45B-P-33, 20-126-P-B-1(400X200), AFT  PROPULSION, 083_L45B-P-48, 20-128-P-G-3(400X200), 083_L45B-P-47, 20-130-P-G-3(400X200), 083_L45B-P-46, 20-132-P-G-3(400X200), 083_L45B-P-45, 20-134-P-G-3(400X200), 20-136-P-G-2(400X200), LOCAL ROUTE",2023-09-12 11:27:40,105.0
5,A,3X120-e,Unknown,MSBF-4P-007(A-C),415V MAIN SWBD FWD,"HCOS 630A FOR PDB-2 FWD ME ROOM, DK-20",95.0,3.0,285.0,"20-37-P-D-1(400X200), FWD  MSB 415 STBD, 20-33-P-D-01(400X200), 095_L45B-P-03, 095_L45B-P-04, 095_L75C-P-04, 095_L75C-P-11, 095_L75C-P-10, 095_L75C-P-08, 20-36-P-B-1(325X250), 096_L75B-P-04, 20-41-P-B-4(325X250), 095_L75B-P-08, 095_L75B-P-07, 095_L75B-P-06, 095_L75B-P-05, 095_L75B-P-04, AFT  MSB 415 STBD, 20-53-P-B-9(400X250), 091_L75B-P-29, 091_L75B-P-28, 091_L75B-P-27, 091_L75B-P-26, 20-63-P-G-3(400X200), 091_L75B-P-16, 20-65-P-G-3(400X200), 091_L75B-P-17, 20-67-P-G-3(400X200), 091_L75B-P-18, 20-69-P-G-3(400X200), 091_L75B-P-19, 20-71-P-G-3(400X200), 20-73-P-B-3(325X250), MOONPOOL, 20-74-P-G-6(400 X 200) , 089_L75B-P-04, 20-76-P-G-6(400 X 200) , 089_L75B-P-01, 20-78-P-G-6(400 X 200) , 089_L75B-P-02, 20-80-P-G-6(400 X 200) , 089_L75B-P-03, 20-82-P-G-6(400 X 200) , 20-84-P-B-3(325 X 250), DDC CHAMBER, 20-85-P-G-3(400X200), 087_L75B-P-26, 20-87-P-G-3(400X200), 087_L75B-P-27, 20-89-P-G-3(400X200), 087_L75B-P-28, 20-91-P-G-3(400X200), 20-93-P-G-3(400X200), 087_L65B-P-04, 20-95-P-G-3(400X200), 087_L65B-P-01, 20-97-P-G-3(400X200), 087_L65B-P-02, 20-99-P-G-3(400X200), 087_L65B-P-03, 20-101-P-G-3(400X200), 087_L75B-P-11, 20-105-P-B-1(400X200), FWD PROPULSION, 20-106-P-G-3(400X200), 085_L45B-P-42, 20-108-P-G-3(400X200), 085_L45B-P-41, 20-110-P-G-3(400X200), 085_L45B-P-40, 20-112-P-G-3(400X200), 085_L45B-P-39, 20-114-P-G-3(400X200), 085_L45B-P-38, 20-116-P-G-3(400X200), 085_L45B-P-37, 20-118-P-G-2(400X200), 085_L45B-P-36, 20-120-P-G-2(400X200), 085_L45B-P-34, 20-122-P-G-3(400X200), 085_L45B-P-35, 20-124-P-G-3(400X200), 085_L45B-P-33, LOCAL ROUTE, , , , ",2023-09-12 11:27:40,190.0
5,A,3X95-e,Unknown,MSBF-4P-021,415V MAIN SWBD FWD,"HCOS 160A FOR FIRE PUMP (813.001.010) AFT ME ROOM, DK-20",110.0,1.0,110.0,"20-37-P-D-6(300X200), FWD  MSB 415 STBD, 20-33-P-D-01(400X200), 095_L45B-P-03, 095_L45B-P-04, 095_L75C-P-04, 095_L75C-P-11, 095_L75C-P-10, 095_L75C-P-08, 20-36-P-B-1(325X250), 096_L75B-P-04, 20-41-P-B-4(325X250), 095_L75B-P-08, 095_L75B-P-07, 095_L75B-P-06, 095_L75B-P-05, 095_L75B-P-04, AFT  MSB 415 STBD, 20-53-P-B-9(400X250), 091_L75B-P-29, 091_L75B-P-28, 091_L75B-P-27, 091_L75B-P-26, 20-63-P-G-3(400X200), 091_L75B-P-16, 20-65-P-G-3(400X200), 091_L75B-P-17, 20-67-P-G-3(400X200), 091_L75B-P-18, 20-69-P-G-3(400X200), 091_L75B-P-19, 20-71-P-G-3(400X200), 20-73-P-B-3(325X250), MOONPOOL, 20-74-P-G-6(400 X 200) , 089_L75B-P-04, 20-76-P-G-6(400 X 200) , 089_L75B-P-01, 20-78-P-G-6(400 X 200) , 089_L75B-P-02, 20-80-P-G-6(400 X 200) , 089_L75B-P-03, 20-82-P-G-6(400 X 200) , 20-84-P-B-3(325 X 250), DDC CHAMBER, 20-85-P-G-3(400X200), 087_L75B-P-26, 20-87-P-G-3(400X200), 087_L75B-P-27, 20-89-P-G-3(400X200), 087_L75B-P-28, 20-91-P-G-3(400X200), 20-93-P-G-3(400X200), 087_L65B-P-04, 20-95-P-G-3(400X200), 087_L65B-P-01, 20-97-P-G-3(400X200), 087_L65B-P-02, 20-99-P-G-3(400X200), 087_L65B-P-03, 20-101-P-G-3(400X200), 087_L75B-P-11, 20-105-P-B-1(400X200), FWD PROPULSION, 20-106-P-G-3(400X200), 085_L45B-P-42, 20-108-P-G-3(400X200), 085_L45B-P-41, 20-110-P-G-3(400X200), 085_L45B-P-40, 20-112-P-G-3(400X200), 085_L45B-P-39, 20-114-P-G-3(400X200), 085_L45B-P-38, 20-116-P-G-3(400X200), 085_L45B-P-37, 20-118-P-G-2(400X200), 085_L45B-P-36, 20-120-P-G-2(400X200), 085_L45B-P-34, 20-122-P-G-3(400X200), 085_L45B-P-35, 20-124-P-G-3(400X200), 085_L45B-P-33, LOCAL ROUTE, , , , ",2023-09-12 11:28:32,0.0
5,A,3X95-e,Unknown,MSBF-4P-023,415V MAIN SWBD FWD,"HCOS 160A FOR FIRE PUMP (813.001.030) FWD ME ROOM, DK-20",105.0,1.0,105.0,"20-37-P-D-1(400X200), FWD  MSB 415 STBD, 20-33-P-D-01(400X200), 095_L45B-P-03, 095_L45B-P-04, 095_L75C-P-04, 095_L75C-P-11, 095_L75C-P-10, 095_L75C-P-08, 20-36-P-B-1(325X250), 096_L75B-P-04, 20-41-P-B-4(325X250), 095_L75B-P-08, 095_L75B-P-07, 095_L75B-P-06, 095_L75B-P-05, 095_L75B-P-04, AFT  MSB 415 STBD, 20-53-P-B-9(400X250), 091_L75B-P-29, 091_L75B-P-28, 091_L75B-P-27, 091_L75B-P-26, 20-63-P-G-3(400X200), 091_L75B-P-16, 20-65-P-G-3(400X200), 091_L75B-P-17, 20-67-P-G-3(400X200), 091_L75B-P-18, 20-69-P-G-3(400X200), 091_L75B-P-19, 20-71-P-G-3(400X200), 20-73-P-B-3(325X250), MOONPOOL, 20-74-P-G-6(400 X 200) , 089_L75B-P-04, 20-76-P-G-6(400 X 200) , 089_L75B-P-01, 20-78-P-G-6(400 X 200) , 089_L75B-P-02, 20-80-P-G-6(400 X 200) , 089_L75B-P-03, 20-82-P-G-6(400 X 200) , 20-84-P-B-3(325 X 250), DDC CHAMBER, 20-85-P-G-3(400X200), 087_L75B-P-26, 20-87-P-G-3(400X200), 087_L75B-P-27, 20-89-P-G-3(400X200), 087_L75B-P-28, 20-91-P-G-3(400X200), 20-93-P-G-3(400X200), 087_L65B-P-04, 20-95-P-G-3(400X200), 087_L65B-P-01, 20-97-P-G-3(400X200), 087_L65B-P-02, 20-99-P-G-3(400X200), 087_L65B-P-03, 20-101-P-G-3(400X200), 087_L75B-P-11, 20-105-P-B-1(400X200), FWD PROPULSION, 20-106-P-G-3(400X200), 085_L45B-P-42, 20-108-P-G-3(400X200), 085_L45B-P-41, 20-110-P-G-3(400X200), 085_L45B-P-40, 20-112-P-G-3(400X200), 085_L45B-P-39, 20-114-P-G-3(400X200), 085_L45B-P-38, 20-116-P-G-3(400X200), 085_L45B-P-37, 20-118-P-G-2(400X200), 085_L45B-P-36, 20-120-P-G-2(400X200), 085_L45B-P-34, 20-122-P-G-3(400X200), 085_L45B-P-35, 20-124-P-G-3(400X200), 085_L45B-P-33, 20-126-P-B-1(400X200), AFT  PROPULSION, 083_L45B-P-48, 20-128-P-G-3(400X200), 083_L45B-P-47, 20-130-P-G-3(400X200), 083_L45B-P-46, 20-132-P-G-3(400X200), 083_L45B-P-45, 20-134-P-G-3(400X200), 20-136-P-G-2(400X200), LOCAL ROUTE",2023-09-12 11:28:32,0.0
5,A,3X95-e,Unknown,MSBF-4P-022,415V MAIN SWBD FWD,"HCOS 160A FOR FIRE PUMP 813.001.020 FWD ME ROOM, DK-20",100.0,1.0,100.0,"20-37-P-D-6(300X200), FWD  MSB 415 STBD, 20-33-P-D-01(400X200), 095_L45B-P-03, 095_L45B-P-04, 095_L75C-P-04, 095_L75C-P-11, 095_L75C-P-10, 095_L75C-P-08, 20-36-P-B-1(325X250), 096_L75B-P-04, 20-41-P-B-4(325X250), 095_L75B-P-08, 095_L75B-P-07, 095_L75B-P-06, 095_L75B-P-05, 095_L75B-P-04, AFT  MSB 415 STBD, 20-53-P-B-9(400X250), 091_L75B-P-29, 091_L75B-P-28, 091_L75B-P-27, 091_L75B-P-26, 20-63-P-G-3(400X200), 091_L75B-P-16, 20-65-P-G-3(400X200), 091_L75B-P-17, 20-67-P-G-3(400X200), 091_L75B-P-18, 20-69-P-G-3(400X200), 091_L75B-P-19, 20-71-P-G-3(400X200), 20-73-P-B-3(325X250), MOONPOOL, 20-74-P-G-6(400 X 200) , 089_L75B-P-04, 20-76-P-G-6(400 X 200) , 089_L75B-P-01, 20-78-P-G-6(400 X 200) , 089_L75B-P-02, 20-80-P-G-6(400 X 200) , 089_L75B-P-03, 20-82-P-G-6(400 X 200) , 20-84-P-B-3(325 X 250), DDC CHAMBER, 20-85-P-G-3(400X200), 087_L75B-P-26, 20-87-P-G-3(400X200), 087_L75B-P-27, 20-89-P-G-3(400X200), 087_L75B-P-28, 20-91-P-G-3(400X200), 20-93-P-G-3(400X200), 087_L65B-P-04, 20-95-P-G-3(400X200), 087_L65B-P-01, 20-97-P-G-3(400X200), 087_L65B-P-02, 20-99-P-G-3(400X200), 087_L65B-P-03, 20-101-P-G-3(400X200), 087_L75B-P-11, 20-105-P-B-1(400X200), FWD PROPULSION, 20-106-P-G-3(400X200), 085_L45B-P-42, 20-108-P-G-3(400X200), 085_L45B-P-41, 20-110-P-G-3(400X200), 085_L45B-P-40, 20-112-P-G-3(400X200), 085_L45B-P-39, 20-114-P-G-3(400X200), 085_L45B-P-38, 20-116-P-G-3(400X200), 085_L45B-P-37, 20-118-P-G-2(400X200), 085_L45B-P-36, 20-120-P-G-2(400X200), 085_L45B-P-34, 20-122-P-G-3(400X200), 085_L45B-P-35, 20-124-P-G-3(400X200), 085_L45B-P-33, LOCAL ROUTE, , , , ",2023-09-12 11:28:32,0.0
5,A,3X50-e,Unknown,MSBF-4P-036,415V MAIN SWBD FWD,"HCOS 100A FOR SALVAGE PUMP (803.002.020) FWD ME ROOM, DK-20",110.0,1.0,110.0,"20-37-P-D-7(300X200), FWD  MSB 415 STBD, 20-33-P-D-01(400X200), 095_L45B-P-03, 095_L45B-P-04, 095_L75C-P-04, 095_L75C-P-11, 095_L75C-P-10, 095_L75C-P-08, 20-36-P-B-1(325X250), 096_L75B-P-04, 20-41-P-B-4(325X250), 095_L75B-P-08, 095_L75B-P-07, 095_L75B-P-06, 095_L75B-P-05, 095_L75B-P-04, AFT  MSB 415 STBD, 20-53-P-B-9(400X250), 091_L75B-P-29, 091_L75B-P-28, 091_L75B-P-27, 091_L75B-P-26, 20-63-P-G-3(400X200), 091_L75B-P-16, 20-65-P-G-3(400X200), 091_L75B-P-17, 20-67-P-G-3(400X200), 091_L75B-P-18, 20-69-P-G-3(400X200), 091_L75B-P-19, 20-71-P-G-3(400X200), 20-73-P-B-3(325X250), MOONPOOL, 20-74-P-G-6(400 X 200) , 089_L75B-P-04, 20-76-P-G-6(400 X 200) , 089_L75B-P-01, 20-78-P-G-6(400 X 200) , 089_L75B-P-02, 20-80-P-G-6(400 X 200) , 089_L75B-P-03, 20-82-P-G-6(400 X 200) , 20-84-P-B-3(325 X 250), DDC CHAMBER, 20-85-P-G-3(400X200), 087_L75B-P-26, 20-87-P-G-3(400X200), 087_L75B-P-27, 20-89-P-G-3(400X200), 087_L75B-P-28, 20-91-P-G-3(400X200), 20-93-P-G-3(400X200), 087_L65B-P-04, 20-95-P-G-3(400X200), 087_L65B-P-01, 20-97-P-G-3(400X200), 087_L65B-P-02, 20-99-P-G-3(400X200), 087_L65B-P-03, 20-101-P-G-3(400X200), 087_L75B-P-11, 20-105-P-B-1(400X200), FWD PROPULSION, 20-106-P-G-3(400X200), 085_L45B-P-42, 20-108-P-G-3(400X200), 085_L45B-P-41, 20-110-P-G-3(400X200), 085_L45B-P-40, 20-112-P-G-3(400X200), 085_L45B-P-39, 20-114-P-G-3(400X200), 085_L45B-P-38, 20-116-P-G-3(400X200), 085_L45B-P-37, 20-118-P-G-2(400X200), 085_L45B-P-36, 20-120-P-G-2(400X200), 085_L45B-P-34, 20-122-P-G-3(400X200), 085_L45B-P-35, 20-124-P-G-3(400X200), 085_L45B-P-33, LOCAL ROUTE, , , , ",2023-09-12 11:28:21,0.0
5,A,3X25-e,Unknown,MSBF-4P-004,415V MAIN SWBD FWD,"ACOS FOR STEERING GEAR STARTER PANEL  PUMP-1 (STBD) STEERING GEAR ROOM, DK-20",130.0,1.0,130.0,"20-37-P-D-1(400X200), FWD  MSB 415 STBD, 20-33-P-D-01(400X200), 095_L45B-P-03, 095_L45B-P-04, 095_L75C-P-04, 095_L75C-P-11, 095_L75C-P-10, 095_L75C-P-08, 20-36-P-B-1(325X250), 096_L75B-P-04, 20-41-P-B-4(325X250), 095_L75B-P-08, 095_L75B-P-07, 095_L75B-P-06, 095_L75B-P-05, 095_L75B-P-04, AFT  MSB 415 STBD, 20-53-P-B-9(400X250), 091_L75B-P-29, 091_L75B-P-28, 091_L75B-P-27, 091_L75B-P-26, 20-63-P-G-3(400X200), 091_L75B-P-16, 20-65-P-G-3(400X200), 091_L75B-P-17, 20-67-P-G-3(400X200), 091_L75B-P-18, 20-69-P-G-3(400X200), 091_L75B-P-19, 20-71-P-G-3(400X200), 20-73-P-B-3(325X250), MOONPOOL, 20-74-P-G-6(400 X 200) , 089_L75B-P-04, 20-76-P-G-6(400 X 200) , 089_L75B-P-01, 20-78-P-G-6(400 X 200) , 089_L75B-P-02, 20-80-P-G-6(400 X 200) , 089_L75B-P-03, 20-82-P-G-6(400 X 200) , 20-84-P-B-3(325 X 250), DDC CHAMBER, 20-85-P-G-3(400X200), 087_L75B-P-26, 20-87-P-G-3(400X200), 087_L75B-P-27, 20-89-P-G-3(400X200), 087_L75B-P-28, 20-91-P-G-3(400X200), 20-93-P-G-3(400X200), 087_L65B-P-04, 20-95-P-G-3(400X200), 087_L65B-P-01, 20-97-P-G-3(400X200), 087_L65B-P-02, 20-99-P-G-3(400X200), 087_L65B-P-03, 20-101-P-G-3(400X200), 087_L75B-P-11, 20-105-P-B-1(400X200), FWD PROPULSION, 20-106-P-G-3(400X200), 085_L45B-P-42, 20-108-P-G-3(400X200), 085_L45B-P-41, 20-110-P-G-3(400X200), 085_L45B-P-40, 20-112-P-G-3(400X200), 085_L45B-P-39, 20-114-P-G-3(400X200), 085_L45B-P-38, 20-116-P-G-3(400X200), 085_L45B-P-37, 20-118-P-G-2(400X200), 085_L45B-P-36, 20-120-P-G-2(400X200), 085_L45B-P-34, 20-122-P-G-3(400X200), 085_L45B-P-35, 20-124-P-G-3(400X200), 085_L45B-P-33, 20-126-P-B-1(400X200), AFT  PROPULSION, 083_L45B-P-48, 20-128-P-G-3(400X200), 083_L45B-P-47, 20-130-P-G-3(400X200), 083_L45B-P-46, 20-132-P-G-3(400X200), 083_L45B-P-45, 20-134-P-G-3(400X200), 20-136-P-G-2(400X200), 20-136-P-G-2(400X200), 083_L45B-P-42, 20-138-P-G-2(400X200), 083_L45B-P-43, 20-140-P-G-3(400X200), 083_L45B-P-44, 20-142-P-G-3(400X200), 20-143-P-B-1-(400x250), 20-144-P-G-3(400X200), 083_L45B-P-40, 20-146-P-G-3, 083_L45B-P-41, 20-148-P-B-3-(325x250),  HPWM UNIT  , 078_L45B-P-11, 20-150-P-G-3(400X200), 078_L45B-P-10, 20-152-P-G-4(400X200), 078_L45B-P-09, 20-154-P-G-4(400X200), 078_L45B-P-08, 20-156-P-G-4(400X200), 20-157-P-B-1-(325x250), VFD AFT, 20-158-P-G-4(400X200), 078_L45B-P-07, 20-160-P-B-3-(325x250), 077_L45B-P-11, 20-162-P-G-4(400X200), 20-163-P-B-1-(325x250), 20-164-P-G-4(400X200), 077_L45B-P-07, 20-166-P-G-4(400X200), 077_L45B-P-08, 20-168-P-G-4(400X200), 077_L45B-P-09, 20-170-P-G-4(400X200), 077_L45B-P-10, 20-172-P-B-3(325X250), LOCAL ROUTE, , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 11:28:02,0.0
5,A,3X25-e,Unknown,MSBF-4P-042,415V MAIN SWBD FWD,"ACOS FOR STEERING GEAR STARTER PANEL  PUMP-2 (STBD) STEERING GEAR ROOM, DK-20",130.0,1.0,130.0,"20-37-P-D-1(400X200), FWD  MSB 415 STBD, 20-33-P-D-01(400X200), 095_L45B-P-03, 095_L45B-P-04, 095_L75C-P-04, 095_L75C-P-11, 095_L75C-P-10, 095_L75C-P-08, 20-36-P-B-1(325X250), 096_L75B-P-04, 20-41-P-B-4(325X250), 095_L75B-P-08, 095_L75B-P-07, 095_L75B-P-06, 095_L75B-P-05, 095_L75B-P-04, AFT  MSB 415 STBD, 20-53-P-B-9(400X250), 091_L75B-P-29, 091_L75B-P-28, 091_L75B-P-27, 091_L75B-P-26, 20-63-P-G-3(400X200), 091_L75B-P-16, 20-65-P-G-3(400X200), 091_L75B-P-17, 20-67-P-G-3(400X200), 091_L75B-P-18, 20-69-P-G-3(400X200), 091_L75B-P-19, 20-71-P-G-3(400X200), 20-73-P-B-3(325X250), MOONPOOL, 20-74-P-G-6(400 X 200) , 089_L75B-P-04, 20-76-P-G-6(400 X 200) , 089_L75B-P-01, 20-78-P-G-6(400 X 200) , 089_L75B-P-02, 20-80-P-G-6(400 X 200) , 089_L75B-P-03, 20-82-P-G-6(400 X 200) , 20-84-P-B-3(325 X 250), DDC CHAMBER, 20-85-P-G-3(400X200), 087_L75B-P-26, 20-87-P-G-3(400X200), 087_L75B-P-27, 20-89-P-G-3(400X200), 087_L75B-P-28, 20-91-P-G-3(400X200), 20-93-P-G-3(400X200), 087_L65B-P-04, 20-95-P-G-3(400X200), 087_L65B-P-01, 20-97-P-G-3(400X200), 087_L65B-P-02, 20-99-P-G-3(400X200), 087_L65B-P-03, 20-101-P-G-3(400X200), 087_L75B-P-11, 20-105-P-B-1(400X200), FWD PROPULSION, 20-106-P-G-3(400X200), 085_L45B-P-42, 20-108-P-G-3(400X200), 085_L45B-P-41, 20-110-P-G-3(400X200), 085_L45B-P-40, 20-112-P-G-3(400X200), 085_L45B-P-39, 20-114-P-G-3(400X200), 085_L45B-P-38, 20-116-P-G-3(400X200), 085_L45B-P-37, 20-118-P-G-2(400X200), 085_L45B-P-36, 20-120-P-G-2(400X200), 085_L45B-P-34, 20-122-P-G-3(400X200), 085_L45B-P-35, 20-124-P-G-3(400X200), 085_L45B-P-33, 20-126-P-B-1(400X200), AFT  PROPULSION, 083_L45B-P-48, 20-128-P-G-3(400X200), 083_L45B-P-47, 20-130-P-G-3(400X200), 083_L45B-P-46, 20-132-P-G-3(400X200), 083_L45B-P-45, 20-134-P-G-3(400X200), 20-136-P-G-2(400X200), 20-136-P-G-2(400X200), 083_L45B-P-42, 20-138-P-G-2(400X200), 083_L45B-P-43, 20-140-P-G-3(400X200), 083_L45B-P-44, 20-142-P-G-3(400X200), 20-143-P-B-1-(400x250), 20-144-P-G-3(400X200), 083_L45B-P-40, 20-146-P-G-3, 083_L45B-P-41, 20-148-P-B-3-(325x250),  HPWM UNIT  , 078_L45B-P-11, 20-150-P-G-3(400X200), 078_L45B-P-10, 20-152-P-G-4(400X200), 078_L45B-P-09, 20-154-P-G-4(400X200), 078_L45B-P-08, 20-156-P-G-4(400X200), 20-157-P-B-1-(325x250), VFD AFT, 20-158-P-G-4(400X200), 078_L45B-P-07, 20-160-P-B-3-(325x250), 077_L45B-P-11, 20-162-P-G-4(400X200), 20-163-P-B-1-(325x250), 20-164-P-G-4(400X200), 077_L45B-P-07, 20-166-P-G-4(400X200), 077_L45B-P-08, 20-168-P-G-4(400X200), 077_L45B-P-09, 20-170-P-G-4(400X200), 077_L45B-P-10, 20-172-P-B-3(325X250), LOCAL ROUTE, , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 11:28:02,0.0
5,A,3X25-e,Unknown,MSBF-4P-005,415V MAIN SWBD FWD,"ACOS FOR STEERING GEAR STARTER PANEL PUMP-1 (PORT) STEERING GEAR ROOM, DK-20",125.0,1.0,125.0,"20-37-P-D-1(400X200), FWD  MSB 415 STBD, 20-33-P-D-01(400X200), 095_L45B-P-03, 095_L45B-P-04, 095_L75C-P-04, 095_L75C-P-11, 095_L75C-P-10, 095_L75C-P-08, 20-36-P-B-1(325X250), 096_L75B-P-04, 20-41-P-B-4(325X250), 095_L75B-P-08, 095_L75B-P-07, 095_L75B-P-06, 095_L75B-P-05, 095_L75B-P-04, AFT  MSB 415 STBD, 20-53-P-B-9(400X250), 091_L75B-P-29, 091_L75B-P-28, 091_L75B-P-27, 091_L75B-P-26, 20-63-P-G-3(400X200), 091_L75B-P-16, 20-65-P-G-3(400X200), 091_L75B-P-17, 20-67-P-G-3(400X200), 091_L75B-P-18, 20-69-P-G-3(400X200), 091_L75B-P-19, 20-71-P-G-3(400X200), 20-73-P-B-3(325X250), MOONPOOL, 20-74-P-G-6(400 X 200) , 089_L75B-P-04, 20-76-P-G-6(400 X 200) , 089_L75B-P-01, 20-78-P-G-6(400 X 200) , 089_L75B-P-02, 20-80-P-G-6(400 X 200) , 089_L75B-P-03, 20-82-P-G-6(400 X 200) , 20-84-P-B-3(325 X 250), DDC CHAMBER, 20-85-P-G-3(400X200), 087_L75B-P-26, 20-87-P-G-3(400X200), 087_L75B-P-27, 20-89-P-G-3(400X200), 087_L75B-P-28, 20-91-P-G-3(400X200), 20-93-P-G-3(400X200), 087_L65B-P-04, 20-95-P-G-3(400X200), 087_L65B-P-01, 20-97-P-G-3(400X200), 087_L65B-P-02, 20-99-P-G-3(400X200), 087_L65B-P-03, 20-101-P-G-3(400X200), 087_L75B-P-11, 20-105-P-B-1(400X200), FWD PROPULSION, 20-106-P-G-3(400X200), 085_L45B-P-42, 20-108-P-G-3(400X200), 085_L45B-P-41, 20-110-P-G-3(400X200), 085_L45B-P-40, 20-112-P-G-3(400X200), 085_L45B-P-39, 20-114-P-G-3(400X200), 085_L45B-P-38, 20-116-P-G-3(400X200), 085_L45B-P-37, 20-118-P-G-2(400X200), 085_L45B-P-36, 20-120-P-G-2(400X200), 085_L45B-P-34, 20-122-P-G-3(400X200), 085_L45B-P-35, 20-124-P-G-3(400X200), 085_L45B-P-33, 20-126-P-B-1(400X200), AFT  PROPULSION, 083_L45B-P-48, 20-128-P-G-3(400X200), 083_L45B-P-47, 20-130-P-G-3(400X200), 083_L45B-P-46, 20-132-P-G-3(400X200), 083_L45B-P-45, 20-134-P-G-3(400X200), 20-136-P-G-2(400X200), 20-136-P-G-2(400X200), 083_L45B-P-42, 20-138-P-G-2(400X200), 083_L45B-P-43, 20-140-P-G-3(400X200), 083_L45B-P-44, 20-142-P-G-3(400X200), 20-143-P-B-1-(400x250), 20-144-P-G-3(400X200), 083_L45B-P-40, 20-146-P-G-3, 083_L45B-P-41, 20-148-P-B-3-(325x250),  HPWM UNIT  , 078_L45B-P-11, 20-150-P-G-3(400X200), 078_L45B-P-10, 20-152-P-G-4(400X200), 078_L45B-P-09, 20-154-P-G-4(400X200), 078_L45B-P-08, 20-156-P-G-4(400X200), 20-157-P-B-1-(325x250), VFD AFT, 20-158-P-G-4(400X200), 078_L45B-P-07, 20-160-P-B-3-(325x250), 077_L45B-P-11, 20-162-P-G-4(400X200), 20-163-P-B-1-(325x250), 20-164-P-G-4(400X200), 077_L45B-P-07, 20-166-P-G-4(400X200), 077_L45B-P-08, 20-168-P-G-4(400X200), 077_L45B-P-09, 20-170-P-G-4(400X200), 077_L45B-P-10, 20-172-P-B-3(325X250), LOCAL ROUTE, , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 11:28:02,0.0
5,A,3X25-e,Unknown,MSBF-4P-041,415V MAIN SWBD FWD,"ACOS FOR STEERING GEAR STARTER PANEL PUMP-2 (PORT) STEERING GEAR ROOM, DK-20",125.0,1.0,125.0,"20-37-P-D-1(400X200), FWD  MSB 415 STBD, 20-33-P-D-01(400X200), 095_L45B-P-03, 095_L45B-P-04, 095_L75C-P-04, 095_L75C-P-11, 095_L75C-P-10, 095_L75C-P-08, 20-36-P-B-1(325X250), 096_L75B-P-04, 20-41-P-B-4(325X250), 095_L75B-P-08, 095_L75B-P-07, 095_L75B-P-06, 095_L75B-P-05, 095_L75B-P-04, AFT  MSB 415 STBD, 20-53-P-B-9(400X250), 091_L75B-P-29, 091_L75B-P-28, 091_L75B-P-27, 091_L75B-P-26, 20-63-P-G-3(400X200), 091_L75B-P-16, 20-65-P-G-3(400X200), 091_L75B-P-17, 20-67-P-G-3(400X200), 091_L75B-P-18, 20-69-P-G-3(400X200), 091_L75B-P-19, 20-71-P-G-3(400X200), 20-73-P-B-3(325X250), MOONPOOL, 20-74-P-G-6(400 X 200) , 089_L75B-P-04, 20-76-P-G-6(400 X 200) , 089_L75B-P-01, 20-78-P-G-6(400 X 200) , 089_L75B-P-02, 20-80-P-G-6(400 X 200) , 089_L75B-P-03, 20-82-P-G-6(400 X 200) , 20-84-P-B-3(325 X 250), DDC CHAMBER, 20-85-P-G-3(400X200), 087_L75B-P-26, 20-87-P-G-3(400X200), 087_L75B-P-27, 20-89-P-G-3(400X200), 087_L75B-P-28, 20-91-P-G-3(400X200), 20-93-P-G-3(400X200), 087_L65B-P-04, 20-95-P-G-3(400X200), 087_L65B-P-01, 20-97-P-G-3(400X200), 087_L65B-P-02, 20-99-P-G-3(400X200), 087_L65B-P-03, 20-101-P-G-3(400X200), 087_L75B-P-11, 20-105-P-B-1(400X200), FWD PROPULSION, 20-106-P-G-3(400X200), 085_L45B-P-42, 20-108-P-G-3(400X200), 085_L45B-P-41, 20-110-P-G-3(400X200), 085_L45B-P-40, 20-112-P-G-3(400X200), 085_L45B-P-39, 20-114-P-G-3(400X200), 085_L45B-P-38, 20-116-P-G-3(400X200), 085_L45B-P-37, 20-118-P-G-2(400X200), 085_L45B-P-36, 20-120-P-G-2(400X200), 085_L45B-P-34, 20-122-P-G-3(400X200), 085_L45B-P-35, 20-124-P-G-3(400X200), 085_L45B-P-33, 20-126-P-B-1(400X200), AFT  PROPULSION, 083_L45B-P-48, 20-128-P-G-3(400X200), 083_L45B-P-47, 20-130-P-G-3(400X200), 083_L45B-P-46, 20-132-P-G-3(400X200), 083_L45B-P-45, 20-134-P-G-3(400X200), 20-136-P-G-2(400X200), 20-136-P-G-2(400X200), 083_L45B-P-42, 20-138-P-G-2(400X200), 083_L45B-P-43, 20-140-P-G-3(400X200), 083_L45B-P-44, 20-142-P-G-3(400X200), 20-143-P-B-1-(400x250), 20-144-P-G-3(400X200), 083_L45B-P-40, 20-146-P-G-3, 083_L45B-P-41, 20-148-P-B-3-(325x250),  HPWM UNIT  , 078_L45B-P-11, 20-150-P-G-3(400X200), 078_L45B-P-10, 20-152-P-G-4(400X200), 078_L45B-P-09, 20-154-P-G-4(400X200), 078_L45B-P-08, 20-156-P-G-4(400X200), 20-157-P-B-1-(325x250), VFD AFT, 20-158-P-G-4(400X200), 078_L45B-P-07, 20-160-P-B-3-(325x250), 077_L45B-P-11, 20-162-P-G-4(400X200), 20-163-P-B-1-(325x250), 20-164-P-G-4(400X200), 077_L45B-P-07, 20-166-P-G-4(400X200), 077_L45B-P-08, 20-168-P-G-4(400X200), 077_L45B-P-09, 20-170-P-G-4(400X200), 077_L45B-P-10, 20-172-P-B-3(325X250), LOCAL ROUTE, , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 11:28:02,0.0
6,A,3X95-e,Unknown,GDB2-4P-001,"415V SAILORS GALLEY ISOLATING SWITCH, PASSAGE-12, DK-01",415V SAILORS GALLEY DB,3.0,2.0,6.0,LOCAL ROUTE,2023-12-14 18:25:01,3.0
6,A,3X10-e,Unknown,GDB2-4P-002,"415V SAILORS GALLEY DB, PASSAGE-12, DK-01","25KVA TRANSFORMER-1 FOR 230V SAILORS GALLEY DB-1, STAIRCASE AREA, DK-1",28.4,1.0,28.4,"133_VL20D-P-01A, 133_SCH20-P-01A, 133_L20B-P-01A, 133_SCH20-P-02, 133_L30B-P-03, 133_L30B-P-04, 01-33-P-B-01-(450X200), 132_SCH30-P-01, 132_SCH30-P-07, 132_L30C-P-01, 132_L30C-P-02, 132_SCH30-P-13, 132_SCH30-P-10, 132_SCH30-P-08, 130_L30B-P-01, 130_L30B-P-01, 01-51-P-B-01A(100d), 130_E10A-P-01A, 130_E10A-P-02A, 130_E10B-P-01A, 130_E10B-P-02A, LOCAL ROUTE, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 11:37:29,0.0
6,A,3X10-e,Unknown,GDB2-4P-003,"415V SAILORS GALLEY DB, PASSAGE-12, DK-01","25KVA TRANSFORMER-2 FOR 230V SAILORS GALLEY DB-2, STAIRCASE AREA, DK-1",28.4,1.0,28.4,"133_VL20D-P-01A, 133_SCH20-P-01A, 133_L20B-P-01A, 133_SCH20-P-02, 133_L30B-P-03, 133_L30B-P-04, 01-33-P-B-01-(450X200), 132_SCH30-P-01, 132_SCH30-P-07, 132_L30C-P-01, 132_L30C-P-02, 132_SCH30-P-13, 132_SCH30-P-10, 132_SCH30-P-08, 130_L30B-P-01, 130_L30B-P-01, 01-51-P-B-01A(100d), 130_E10A-P-01A, 130_E10A-P-02A, 130_E10B-P-01A, 130_E10B-P-02A, LOCAL ROUTE, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 11:37:29,0.0
6,A,3X10-e,Unknown,GDB2-4P-004,"415V SAILORS GALLEY DB, PASSAGE-12, DK-01","COOKING RANGE 6 HOT PLATES AND 1 OVEN-1, SAILORS GALLEY, DK-1",11.0,1.0,11.0,"01-27-P-D-1A-(150X100), 118_SCH20-P-01A, 118_SCH20-P-02A, 118_L20D-P-01A, 118_SCH20-P-03A, 118_SCH20-P-04A, 118_SCH20-P-05A, 118_L20D-P-02A, LOCAL ROUTE, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 11:37:29,0.0
6,A,3X10-e,Unknown,GDB2-4P-005,"415V SAILORS GALLEY DB, PASSAGE-12, DK-01","COOKING RANGE 6 HOT PLATES AND 1 OVEN-2, SAILORS GALLEY, DK-1",11.0,1.0,11.0,"01-27-P-D-1A-(150X100), 118_SCH20-P-01A, 118_SCH20-P-02A, 118_L20D-P-01A, 118_SCH20-P-03A, 118_SCH20-P-04A, 118_SCH20-P-05A, 118_L20D-P-02A, LOCAL ROUTE, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 11:37:29,0.0
6,A,3X10-e,Unknown,GDB2-4P-006,"415V SAILORS GALLEY DB, PASSAGE-12, DK-01","DEEP FAT FRYER-1, SAILORS GALLEY, DK-1",11.0,1.0,11.0,"01-27-P-D-1A-(150X100), 118_SCH20-P-01A, 118_SCH20-P-02A, 118_L20D-P-01A, 118_SCH20-P-03A, 118_SCH20-P-04A, 118_SCH20-P-05A, 118_L20D-P-02A, LOCAL ROUTE, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 11:37:29,0.0
6,A,3X10-e,Unknown,GDB2-4P-007,"415V SAILORS GALLEY DB, PASSAGE-12, DK-01","DEEP FAT FRYER-2, SAILORS GALLEY, DK-1",11.0,1.0,11.0,"01-27-P-D-1A-(150X100), 118_SCH20-P-01A, 118_SCH20-P-02A, 118_L20D-P-01A, 118_SCH20-P-03A, 118_SCH20-P-04A, 118_SCH20-P-05A, 118_L20D-P-02A, LOCAL ROUTE, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 11:37:29,0.0
6,A,3X10-e,Unknown,GDB2-4P-008,"415V SAILORS GALLEY DB, PASSAGE-12, DK-01","COOKING RANGE 6 HOT PLATES AND 1 OVEN-3, SAILORS GALLEY, DK-1",11.0,1.0,11.0,"01-27-P-D-1A-(150X100), 118_SCH20-P-01A, 118_SCH20-P-02A, 118_L20D-P-01A, 118_SCH20-P-03A, 118_SCH20-P-04A, 118_SCH20-P-05A, 118_L20D-P-02A, LOCAL ROUTE, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 11:37:29,0.0
6,A,3X6-e,Unknown,GDB2-4P-009,"415V SAILORS GALLEY DB, PASSAGE-12, DK-01","DOSA MAKING MACHINE, SAILORS GALLEY, DK-1",24.1,1.0,24.1,"133_VL20D-P-01A, 133_SCH20-P-01A, 133_L20B-P-01A, 01-30-P-B-04A-(200X150), 133_L20D-P-01A, 133_L20D-P-04A, LOCAL ROUTE, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 11:38:32,0.0
