REV_NUMBER,REV_ALPHABET,CABLE_SIZE,PROCURED_BY,CABLE_TAG,START_EQPT,END_EQPT,LENGTH_SRRL,NO_OF_RUNS,TOTAL_DESIGN_LENGTH,CABLE_ROUTE,TIMESTAMP,LENGTH_VARIANCE
6,A,3X6-e,Unknown,GDB2-4P-010,"415V SAILORS GALLEY DB, PASSAGE-12, DK-01","CHAPATHI MAKING MACHINE, SAILORS GALLEY, DK-1",36.5,1.0,36.5,"133_VL20D-P-01A, 133_SCH20-P-01A, 133_L20B-P-01A, 01-30-P-B-04A-(200X150), 133_L20D-P-01A, 133_L20D-P-04A, 133_SCH20-P-02A, 133_SCH20-P-04A, 133_L20C-P-01A, 133_L20C-P-02A, 133_SCH20-P-07A, 133_L20D-P-05A, 133_L20D-P-07A, LOCAL ROUTE, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 11:38:32,0.0
6,A,3X6-e,Unknown,GDB2-4P-011,"415V SAILORS GALLEY DB, PASSAGE-12, DK-01","COOKING RANGE 4 HOT PLATES AND 1 OVEN-1, SAILORS GALLEY, DK-1",11.0,1.0,11.0,"01-27-P-D-1A-(150X100), 118_SCH20-P-01A, 118_SCH20-P-02A, 118_L20D-P-01A, 118_SCH20-P-03A, 118_SCH20-P-04A, 118_SCH20-P-05A, 118_L20D-P-02A, LOCAL ROUTE, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 11:38:32,0.0
6,A,3X6-e,Unknown,GDB2-4P-012,"415V SAILORS GALLEY DB, PASSAGE-12, DK-01","COOKING RANGE 4 HOT PLATES AND 1 OVEN-2, SAILORS GALLEY, DK-1",11.0,1.0,11.0,"01-27-P-D-1A-(150X100), 118_SCH20-P-01A, 118_SCH20-P-02A, 118_L20D-P-01A, 118_SCH20-P-03A, 118_SCH20-P-04A, 118_SCH20-P-05A, 118_L20D-P-02A, LOCAL ROUTE, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 11:38:32,0.0
6,A,3X2.5-e,Unknown,GDB2-4P-013,"415V SAILORS GALLEY DB, PASSAGE-12, DK-01","TILTING RICE KETTLE/ RICE BOILER-1, SAILORS GALLEY, DK-1",29.0,1.0,29.0,"133_VL20D-P-01A, 133_SCH20-P-01A, 133_L20B-P-01A, 01-30-P-B-04A-(200X150), 133_L20D-P-01A, 133_L20D-P-04A, 133_SCH20-P-02A, 133_SCH20-P-04A, 133_L20C-P-01A, 133_L20C-P-02A, 133_SCH20-P-07A, LOCAL ROUTE, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 11:38:17,0.0
6,A,3X2.5-e,Unknown,GDB2-4P-014,"415V SAILORS GALLEY DB, PASSAGE-12, DK-01","TILTING RICE KETTLE/ RICE BOILER-2, SAILORS GALLEY, DK-1",29.0,1.0,29.0,"133_VL20D-P-01A, 133_SCH20-P-01A, 133_L20B-P-01A, 01-30-P-B-04A-(200X150), 133_L20D-P-01A, 133_L20D-P-04A, 133_SCH20-P-02A, 133_SCH20-P-04A, 133_L20C-P-01A, 133_L20C-P-02A, 133_SCH20-P-07A, LOCAL ROUTE, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 11:38:17,0.0
6,A,3X2.5-e,Unknown,GDB2-4P-015,"415V SAILORS GALLEY DB, PASSAGE-12, DK-01","BRATT PAN, SAILORS GALLEY, DK-1",30.0,1.0,30.0,"133_VL20D-P-01A, 133_SCH20-P-01A, 133_L20B-P-01A, 01-30-P-B-04A-(200X150), 133_L20D-P-01A, 133_L20D-P-04A, 133_SCH20-P-02A, 133_SCH20-P-04A, 133_L20C-P-01A, 133_L20C-P-02A, 133_SCH20-P-07A, LOCAL ROUTE, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 11:38:17,0.0
6,A,3X1.5-e,Unknown,GDB2-4P-016,"415V SAILORS GALLEY DB, PASSAGE-12, DK-01","BAIN MARIE-1, JS PANTRY, DK-1",20.1,1.0,20.1,"133_VL20D-P-01A, 133_SCH20-P-01A, 133_L20B-P-01A, 133_SCH20-P-02, 133_L30B-P-03, 133_L30B-P-04, 01-33-P-B-01-(450X200), 01-34-P-B-01A(100d), LOCAL ROUTE, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 11:37:10,0.0
6,A,3X1.5-e,Unknown,GDB2-4P-017,"415V SAILORS GALLEY DB, PASSAGE-12, DK-01","INDUSTRIAL COMPACTIING MACHINE-1, SS SCULLEY, DK-1",19.5,1.0,19.5,"133_VL20D-P-01A, 133_SCH20-P-01A, 133_L20B-P-01A, 133_SCH20-P-08A, 133_SCH20-P-09A, 01-30-P-B-01A(100d), 01-30-P-B-02A(100d), LOCAL ROUTE, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 11:37:10,0.0
6,A,3X1.5-e,Unknown,GDB2-4P-018,"415V SAILORS GALLEY DB, PASSAGE-12, DK-01","GARBAGE DISPOSAL UNIT, SAILORS GALLEY, DK-1",26.8,1.0,26.8,"133_VL20D-P-01A, 133_SCH20-P-01A, 133_L20B-P-01A, 01-30-P-B-04A-(200X150), 133_L20D-P-01A, 133_L20D-P-04A, 133_SCH20-P-02A, LOCAL ROUTE, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 11:37:10,0.0
6,A,3X1.5-e,Unknown,GDB2-4P-019,"415V SAILORS GALLEY DB, PASSAGE-12, DK-01","WET GRINDER, SAILORS GALLEY, DK-1",24.1,1.0,24.1,"133_VL20D-P-01A, 133_SCH20-P-01A, 133_L20B-P-01A, 01-30-P-B-04A-(200X150), 133_L20D-P-01A, 133_L20D-P-04A, LOCAL ROUTE, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 11:37:10,0.0
6,A,3X1.5-e,Unknown,GDB2-4P-020,"415V SAILORS GALLEY DB, PASSAGE-12, DK-01","GRIDDLE UNIT, SAILORS GALLEY, DK-1",30.8,1.0,30.8,"133_VL20D-P-01A, 133_SCH20-P-01A, 133_L20B-P-01A, 01-30-P-B-04A-(200X150), 133_L20D-P-01A, 133_L20D-P-04A, 133_SCH20-P-02A, 133_SCH20-P-04A, 133_L20C-P-01A, 133_L20C-P-02A, 133_SCH20-P-07A, 133_L20D-P-05A, LOCAL ROUTE, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 11:37:10,0.0
6,A,3X1.5-e,Unknown,GDB2-4P-021,"415V SAILORS GALLEY DB, PASSAGE-12, DK-01","IDLI MAKER-1, SAILORS GALLEY, DK-1",12.0,1.0,12.0,"01-27-P-D-1A-(150X100), 118_SCH20-P-01A, 118_SCH20-P-02A, 118_L20D-P-01A, 118_SCH20-P-03A, 118_SCH20-P-04A, 118_SCH20-P-05A, 118_L20D-P-02A, LOCAL ROUTE, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 11:37:10,0.0
6,A,3X1.5-e,Unknown,GDB2-4P-022,"415V SAILORS GALLEY DB, PASSAGE-12, DK-01","IDLI MAKER-2, SAILORS GALLEY, DK-1",12.0,1.0,12.0,"01-27-P-D-1A-(150X100), 118_SCH20-P-01A, 118_SCH20-P-02A, 118_L20D-P-01A, 118_SCH20-P-03A, 118_SCH20-P-04A, 118_SCH20-P-05A, 118_L20D-P-02A, LOCAL ROUTE, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 11:37:10,0.0
6,A,3X1.5-e,Unknown,GDB2-4P-023,"415V SAILORS GALLEY DB, PASSAGE-12, DK-01","WATER BOILER-1, SAILORS GALLEY, DK-1",26.8,1.0,26.8,"133_VL20D-P-01A, 133_SCH20-P-01A, 133_L20B-P-01A, 01-30-P-B-04A-(200X150), 133_L20D-P-01A, 133_L20D-P-04A, 133_SCH20-P-02A, LOCAL ROUTE, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 11:37:10,0.0
6,A,3X1.5-e,Unknown,GDB2-4P-024,"415V SAILORS GALLEY DB, PASSAGE-12, DK-01","WATER BOILER-2, SAILORS GALLEY, DK-1",26.8,1.0,26.8,"133_VL20D-P-01A, 133_SCH20-P-01A, 133_L20B-P-01A, 01-30-P-B-04A-(200X150), 133_L20D-P-01A, 133_L20D-P-04A, 133_SCH20-P-02A, LOCAL ROUTE, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 11:37:10,0.0
6,A,3X1.5-e,Unknown,GDB2-4P-025,"415V SAILORS GALLEY DB, PASSAGE-12, DK-01","INDUSTRIAL COMPACTIING MACHINE-2, JS SCULLER, DK-1",28.7,1.0,28.7,"133_VL20D-P-01A, 133_SCH20-P-01A, 133_L20B-P-01A, 133_SCH20-P-02, 133_L30B-P-03, 133_L30B-P-04, 01-33-P-B-01-(450X200), 132_SCH30-P-01, 132_SCH30-P-07, 132_L30C-P-01, 132_L30C-P-02, 132_E10B-P-01A, 132_E10B-P-04A, 01-42-P-B-01A(100d), LOCAL ROUTE, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 11:37:10,0.0
6,A,3X1.5-e,Unknown,GDB2-4P-026,"415V SAILORS GALLEY DB, PASSAGE-12, DK-01","BAIN MARIE-2, SS PANTRY, DK-1",17.7,1.0,17.7,"133_VL20D-P-01A, 133_SCH20-P-01A, 133_L20B-P-01A, 133_SCH20-P-08A, 133_SCH20-P-09A, 01-30-P-B-01A(100d), LOCAL ROUTE, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 11:37:10,0.0
6,A,4X16-e,Unknown,GDB3-2P-001,"25KVA TRANSFORMER-1, STAIRCASE AREA, DK-01","230V SAILORS GALLEY DB-1, PASSAGE-12, DK-01",30.0,2.0,60.0,"130_E10B-P-02A, 130_E10B-P-01A, 130_E10A-P-02A, 130_E10A-P-01A, 01-51-P-B-01A(100d), 130_L30B-P-01, 130_L30B-P-01, 132_SCH30-P-08, 132_SCH30-P-10, 132_SCH30-P-13, 132_L30C-P-02, 132_L30C-P-01, 132_SCH30-P-07, 132_SCH30-P-01, 01-33-P-B-01-(450X200), 133_L30B-P-04, 133_L30B-P-03, 133_SCH20-P-02, 133_L20B-P-01A, LOCAL ROUTE, 130_E10B-P-01A, 130_E10B-P-02A, LOCAL ROUTE, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 11:39:27,30.0
6,A,2X2.5-e,Unknown,GDB3-2P-002,"230V SAILORS GALLEY DB-1, PASSAGE-12, DK-01","COFFEE/ TEA VENDING MACHINE-1, JS DINING DK-1",36.5,1.0,36.5,"133_L20B-P-02A, 133_VL20D-P-01A, 133_SCH20-P-01A, 133_L20B-P-01A, 133_SCH20-P-02, 133_L30B-P-03, 133_L30B-P-04, 01-33-P-B-01-(450X200), 132_SCH30-P-01, 132_SCH30-P-07, 132_L30C-P-01, 132_L30C-P-02, 132_E10B-P-01A, 132_E10B-P-04A, 132_E10B-P-08A, 132_E10A-P-01A, 132_E10A-P-03A, 132_E10B-P-05A, 132_E10B-P-07A, LOCAL ROUTE, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 11:36:42,0.0
6,A,2X2.5-e,Unknown,GDB3-2P-003,"230V SAILORS GALLEY DB-1, PASSAGE-12, DK-01","COFFEE/ TEA VENDING MACHINE-2, JS DINING DK-1",36.5,1.0,36.5,"133_L20B-P-02A, 133_VL20D-P-01A, 133_SCH20-P-01A, 133_L20B-P-01A, 133_SCH20-P-02, 133_L30B-P-03, 133_L30B-P-04, 01-33-P-B-01-(450X200), 132_SCH30-P-01, 132_SCH30-P-07, 132_L30C-P-01, 132_L30C-P-02, 132_E10B-P-01A, 132_E10B-P-04A, 132_E10B-P-08A, 132_E10A-P-01A, 132_E10A-P-03A, 132_E10B-P-05A, 132_E10B-P-07A, LOCAL ROUTE, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 11:36:42,0.0
6,A,2X2.5-e,Unknown,GDB3-2P-004,"230V SAILORS GALLEY DB-1, PASSAGE-12, DK-01","COFFEE/ TEA VENDING MACHINE-3, SS DINING, DK-1",26.0,1.0,26.0,"133_L20B-P-02A, 133_VL20D-P-01A, 133_SCH20-P-01A, 133_L20B-P-01A, 133_SCH20-P-08A, 133_SCH20-P-09A, 01-30-P-B-01A(100d), 01-30-P-B-02A(100d), 01-30-P-B-03A(100d), LOCAL ROUTE, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 11:36:42,0.0
6,A,2X2.5-e,Unknown,GDB3-2P-005,"230V SAILORS GALLEY DB-1, PASSAGE-12, DK-01","BREAD TOASTER-1, JS DINING, DK-1",36.5,1.0,36.5,"133_L20B-P-02A, 133_VL20D-P-01A, 133_SCH20-P-01A, 133_L20B-P-01A, 133_SCH20-P-02, 133_L30B-P-03, 133_L30B-P-04, 01-33-P-B-01-(450X200), 132_SCH30-P-01, 132_SCH30-P-07, 132_L30C-P-01, 132_L30C-P-02, 132_E10B-P-01A, 132_E10B-P-04A, 132_E10B-P-08A, 132_E10A-P-01A, 132_E10A-P-03A, 132_E10B-P-05A, 132_E10B-P-07A, LOCAL ROUTE, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 11:36:42,0.0
6,A,2X2.5-e,Unknown,GDB3-2P-006,"230V SAILORS GALLEY DB-1, PASSAGE-12, DK-01","BREAD TOASTER-2, SS DINING, DK-1",26.0,1.0,26.0,"133_L20B-P-02A, 133_VL20D-P-01A, 133_SCH20-P-01A, 133_L20B-P-01A, 133_SCH20-P-08A, 133_SCH20-P-09A, 01-30-P-B-01A(100d), 01-30-P-B-02A(100d), 01-30-P-B-03A(100d), LOCAL ROUTE, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 11:36:42,0.0
6,A,2X1.5-e,Unknown,GDB3-2P-007,"230V SAILORS GALLEY DB-1, PASSAGE-12, DK-01","MIXING & MINCING MACHINE, SAILORS GALLEY, DK-1",33.1,1.0,33.1,"133_L20B-P-02A, 133_VL20D-P-01A, 133_SCH20-P-01A, 133_L20B-P-01A, 01-30-P-B-04A-(200X150), 133_L20D-P-01A, 133_L20D-P-04A, 133_SCH20-P-02A, 133_SCH20-P-04A, 133_L20C-P-01A, 133_L20C-P-02A, 133_SCH20-P-07A, 133_L20D-P-05A, 133_L20D-P-06A, LOCAL ROUTE, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 11:36:21,0.0
6,A,2X1.5-e,Unknown,GDB3-2P-008,"230V SAILORS GALLEY DB-1, PASSAGE-12, DK-01","VERTICAL CUTTING MINCER, SAILORS GALLEY, DK-1",33.1,1.0,33.1,"133_L20B-P-02A, 133_VL20D-P-01A, 133_SCH20-P-01A, 133_L20B-P-01A, 01-30-P-B-04A-(200X150), 133_L20D-P-01A, 133_L20D-P-04A, 133_SCH20-P-02A, 133_SCH20-P-04A, 133_L20C-P-01A, 133_L20C-P-02A, 133_SCH20-P-07A, 133_L20D-P-05A, 133_L20D-P-06A, LOCAL ROUTE, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 11:36:21,0.0
6,A,2X1.5-e,Unknown,GDB3-2P-009,"230V SAILORS GALLEY DB-1, PASSAGE-12, DK-01","REFRIGERATOR, SS DINING, DK-1",27.2,1.0,27.2,"133_L20B-P-02A, 133_VL20D-P-01A, 133_SCH20-P-01A, 133_L20B-P-01A, 133_SCH20-P-08A, 133_SCH20-P-09A, 01-30-P-B-01A(100d), 01-30-P-B-02A(100d), 01-30-P-B-03A(100d), LOCAL ROUTE, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 11:36:21,0.0
6,A,2X1.5-e,Unknown,GDB3-2P-010,"230V SAILORS GALLEY DB-1, PASSAGE-12, DK-01","GRAVITY FEED SLICER, SAILORS GALLEY, DK-1",16.2,1.0,16.2,"133_L20B-P-02A, 133_VL20D-P-01A, 133_SCH20-P-01A, 133_L20B-P-01A, 01-30-P-B-04A-(200X150), LOCAL ROUTE, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 11:36:21,0.0
6,A,2X1.5-e,Unknown,GDB3-2P-011,"230V SAILORS GALLEY DB-1, PASSAGE-12, DK-01","REFRIGERATOR, JS DINING, DK-1",33.5,1.0,33.5,"133_L20B-P-02A, 133_VL20D-P-01A, 133_SCH20-P-01A, 133_L20B-P-01A, 133_SCH20-P-02, 133_L30B-P-03, 133_L30B-P-04, 01-33-P-B-01-(450X200), 132_SCH30-P-01, 132_SCH30-P-07, 132_L30C-P-01, 132_L30C-P-02, 132_E10B-P-01A, 132_E10B-P-04A, 132_E10B-P-08A, 132_E10A-P-01A, 132_E10A-P-03A, 132_E10B-P-05A, 132_E10B-P-06A, LOCAL ROUTE, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 11:36:21,0.0
6,A,4X16-e,Unknown,GDB4-2P-001,"25KVA TRANSFORMER-2, STAIRCASE AREA, DK-01","230V SAILORS GALLEY DB-2, PASSAGE-12, DK-01",30.0,2.0,60.0,"130_E10B-P-02A, 130_E10B-P-01A, 130_E10A-P-02A, 130_E10A-P-01A, 01-51-P-B-01A(100d), 130_L30B-P-01, 130_L30B-P-01, 132_SCH30-P-08, 132_SCH30-P-10, 132_SCH30-P-13, 132_L30C-P-02, 132_L30C-P-01, 132_SCH30-P-07, 132_SCH30-P-01, 01-33-P-B-01-(450X200), 133_L30B-P-04, 133_L30B-P-03, 133_SCH20-P-02, 133_L20B-P-01A, 133_SCH20-P-01A, 133_VL20D-P-01A, 133_L20B-P-02A, LOCAL ROUTE, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 11:39:27,30.0
6,A,2X2.5-e,Unknown,GDB4-2P-002,"230V SAILORS GALLEY DB-2, PASSAGE-12, DK-01","HALOGEN HUB, SAILORS GALLEY, DK-1",16.2,1.0,16.2,"133_L20B-P-02A, 133_VL20D-P-01A, 133_SCH20-P-01A, 133_L20B-P-01A, 01-30-P-B-04A-(200X150), LOCAL ROUTE, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 11:36:42,0.0
6,A,2X1.5-e,Unknown,GDB4-2P-003,"230V SAILORS GALLEY DB-2, PASSAGE-12, DK-01","ICE CREAM MACHINE, JS PANTRY, DK-1",21.6,1.0,21.6,"133_L20B-P-02A, 133_VL20D-P-01A, 133_SCH20-P-01A, 133_L20B-P-01A, 133_SCH20-P-02, 133_L30B-P-03, 133_L30B-P-04, 01-33-P-B-01-(450X200), 01-34-P-B-01A(100d), LOCAL ROUTE, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 11:36:21,0.0
6,A,2X1.5-e,Unknown,GDB4-2P-004,"230V SAILORS GALLEY DB-2, PASSAGE-12, DK-01",SOCKET FOR INDUSTRIAL RO WATER PURIFIER-SS DINING,26.0,1.0,26.0,"133_L20B-P-02A, 133_VL20D-P-01A, 133_SCH20-P-01A, 133_L20B-P-01A, 133_SCH20-P-08A, 133_SCH20-P-09A, 01-30-P-B-01A(100d), 01-30-P-B-02A(100d), 01-30-P-B-03A(100d), LOCAL ROUTE, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 11:36:21,0.0
6,A,2X1.5-e,Unknown,GDB4-2P-004A,SOCKET FOR INDUSTRIAL RO WATER PURIFIER-SS DINING,SOCKET FOR INDUSTRIAL RO WATER PURIFIER-SS PANTRY,18.0,1.0,18.0,LOCAL ROUTE,2023-12-14 18:25:01,0.0
6,A,2X1.5-e,Unknown,GDB4-2P-004B,SOCKET FOR INDUSTRIAL RO WATER PURIFIER-SS PANTRY,SOCKET FOR INDUSTRIAL RO WATER PURIFIER-JS PANTRY,26.0,1.0,26.0,LOCAL ROUTE,2023-12-14 18:25:01,0.0
6,A,2X1.5-e,Unknown,GDB4-2P-004C,SOCKET FOR INDUSTRIAL RO WATER PURIFIER-JS PANTRY,SOCKET FOR INDUSTRIAL RO WATER PURIFIER-JS DINING,22.0,1.0,22.0,LOCAL ROUTE,2023-12-14 18:25:01,0.0
6,A,2X1.5-e,Unknown,GDB4-2P-005,"230V SAILORS GALLEY DB-2, PASSAGE-12, DK-01","REFRIGERATOR, SAILORS GALLEY, DK-1",17.8,1.0,17.8,"133_L20B-P-02A, 133_VL20D-P-01A, 133_SCH20-P-01A, 133_L20B-P-01A, 01-30-P-B-04A-(200X150), 133_L20D-P-01A, 133_L20D-P-02A, LOCAL ROUTE, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 11:36:21,0.0
6,A,2X1.5-e,Unknown,GDB4-2P-006,"230V SAILORS GALLEY DB-2, PASSAGE-12, DK-01","FOOD PROCESSING UNIT, SAILORS GALLEY, DK-1",16.2,1.0,16.2,"133_L20B-P-02A, 133_VL20D-P-01A, 133_SCH20-P-01A, 133_L20B-P-01A, 01-30-P-B-04A-(200X150), LOCAL ROUTE, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 11:36:21,0.0
6,A,2X1.5-e,Unknown,GDB4-2P-007,"230V SAILORS GALLEY DB-2, PASSAGE-12, DK-01","REFRIGERATOR, JS PANTRY, DK-1",21.6,1.0,21.6,"133_L20B-P-02A, 133_VL20D-P-01A, 133_SCH20-P-01A, 133_L20B-P-01A, 133_SCH20-P-02, 133_L30B-P-03, 133_L30B-P-04, 01-33-P-B-01-(450X200), 01-34-P-B-01A(100d), LOCAL ROUTE, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 11:36:21,0.0
6,A,2X1.5-e,Unknown,GDB4-2P-008,"230V SAILORS GALLEY DB-2, PASSAGE-12, DK-01","POTATO PEELER, SAILORS GALLEY, DK-1",19.6,1.0,19.6,"133_L20B-P-02A, 133_VL20D-P-01A, 133_SCH20-P-01A, 133_L20B-P-01A, 01-30-P-B-04A-(200X150), 133_L20D-P-01A, 133_L20D-P-03A, LOCAL ROUTE, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 11:36:21,0.0
6,A,2X1.5-e,Unknown,GDB4-2P-009,"230V SAILORS GALLEY DB-2, PASSAGE-12, DK-01","VEG PREPARATION MACHINE/ CHOPPING MACHINE, SAILORS GALLEY, DK-1",34.6,1.0,34.6,"133_L20B-P-02A, 133_VL20D-P-01A, 133_SCH20-P-01A, 133_L20B-P-01A, 01-30-P-B-04A-(200X150), 133_L20D-P-01A, 133_L20D-P-04A, 133_SCH20-P-02A, 133_SCH20-P-04A, 133_L20C-P-01A, 133_L20C-P-02A, 133_SCH20-P-07A, 133_L20D-P-05A, 133_L20D-P-06A, LOCAL ROUTE, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 11:36:21,0.0
6,A,2X1.5-e,Unknown,GDB4-2P-010,"230V SAILORS GALLEY DB-2, PASSAGE-12, DK-01","WATER COOLER-1, SS DINING, DK-1",26.6,1.0,26.6,"133_L20B-P-02A, 133_VL20D-P-01A, 133_SCH20-P-01A, 133_L20B-P-01A, 133_SCH20-P-08A, 133_SCH20-P-09A, 01-30-P-B-01A(100d), 01-30-P-B-02A(100d), 01-30-P-B-03A(100d), LOCAL ROUTE, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 11:36:21,0.0
6,A,2X1.5-e,Unknown,GDB4-2P-011,"230V SAILORS GALLEY DB-2, PASSAGE-12, DK-01","WATER COOLER-2, JS DINING, DK-1",27.0,1.0,27.0,"133_L20B-P-02A, 133_VL20D-P-01A, 133_SCH20-P-01A, 133_L20B-P-01A, 133_SCH20-P-02, 133_L30B-P-03, 133_L30B-P-04, 01-33-P-B-01-(450X200), 132_SCH30-P-01, 132_SCH30-P-07, 132_L30C-P-01, 132_L30C-P-02, 132_E10B-P-01A, 132_E10B-P-04A, LOCAL ROUTE, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 11:36:21,0.0
6,A,2X1.5-e,Unknown,GDB4-2P-012,"230V SAILORS GALLEY DB-2, PASSAGE-12, DK-01","DEEP FREEZER UNIT, SAILORS GALLEY, DK-1",19.6,1.0,19.6,"133_L20B-P-02A, 133_VL20D-P-01A, 133_SCH20-P-01A, 133_L20B-P-01A, 01-30-P-B-04A-(200X150), 133_L20D-P-01A, 133_L20D-P-03A, LOCAL ROUTE, 01-34-P-B-01A(100d), LOCAL ROUTE, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 11:36:21,0.0
6,A,2X1.5-e,Unknown,GDB4-2P-013,"230V SAILORS GALLEY DB-2, PASSAGE-12, DK-01",SOCKET FOR PEST REPELLANT-SAILORS GALLEY,15.0,1.0,15.0,LOCAL ROUTE,2023-12-14 18:25:07,0.0
6,A,2X1.5-e,Unknown,GDB4-2P-013A,SOCKET FOR PEST REPELLANT-SAILORS GALLEY,SOCKET FOR PEST REPELLANT-SS SCULLERY,26.0,1.0,26.0,LOCAL ROUTE,2023-12-14 18:25:07,0.0
6,A,2X1.5-e,Unknown,GDB4-2P-013B,SOCKET FOR PEST REPELLANT-SS SCULLERY,SOCKET FOR PEST REPELLANT-SS PANTRY,12.0,1.0,12.0,LOCAL ROUTE,2023-12-14 18:25:07,0.0
6,A,2X1.5-e,Unknown,GDB4-2P-013C,SOCKET FOR PEST REPELLANT-SS PANTRY,SOCKET FOR PEST REPELLANT-JS PANTRY,24.0,1.0,24.0,LOCAL ROUTE,2023-12-14 18:25:07,0.0
6,A,2X1.5-e,Unknown,GDB4-2P-013D,SOCKET FOR PEST REPELLANT-JS PANTRY,SOCKET FOR PEST REPELLANT-JS SCULLERY,16.0,1.0,16.0,LOCAL ROUTE,2023-12-14 18:25:07,0.0
6,A,2X1.5-e,Unknown,GDB4-2P-014,"230V SAILORS GALLEY DB-2, PASSAGE-12, DK-01",SOCKET FOR ANTI-RODANT/ COCKROACH DEVICE-1 SAILORS GALLEY,18.0,1.0,18.0,LOCAL ROUTE,2023-12-14 18:25:07,0.0
6,A,2X1.5-e,Unknown,GDB4-2P-014A,SOCKET FOR ANTI-RODANT/ COCKROACH DEVICE-1 SAILORS GALLEY,SOCKET FOR ANTI-RODANT/ COCKROACH DEVICE-2 SAILORS GALLEY,8.0,1.0,8.0,LOCAL ROUTE,2023-12-14 18:25:07,0.0
6,A,2X1.5-e,Unknown,GDB4-2P-014B,SOCKET FOR ANTI-RODANT/ COCKROACH DEVICE-2 SAILORS GALLEY,SOCKET FOR ANTI-RODANT/ COCKROACH DEVICE-1 SS SCULLERY,26.0,1.0,26.0,LOCAL ROUTE,2023-12-14 18:25:07,0.0
6,A,2X1.5-e,Unknown,GDB4-2P-014C,SOCKET FOR ANTI-RODANT/ COCKROACH DEVICE-1 SS SCULLERY,SOCKET FOR ANTI-RODANT/ COCKROACH DEVICE-2 SS SCULLERY,8.0,1.0,8.0,LOCAL ROUTE,2023-12-14 18:25:07,0.0
6,A,2X1.5-e,Unknown,GDB4-2P-014D,SOCKET FOR ANTI-RODANT/ COCKROACH DEVICE-2 SS SCULLERY,SOCKET FOR ANTI-RODANT/ COCKROACH DEVICE-1 SS PANTRY,10.0,1.0,10.0,LOCAL ROUTE,2023-12-14 18:25:07,0.0
6,A,2X1.5-e,Unknown,GDB4-2P-014E,SOCKET FOR ANTI-RODANT/ COCKROACH DEVICE-1 SS PANTRY,SOCKET FOR ANTI-RODANT/ COCKROACH DEVICE-2 SS PANTRY,8.0,1.0,8.0,LOCAL ROUTE,2023-12-14 18:25:13,0.0
6,A,2X1.5-e,Unknown,GDB4-2P-014F,SOCKET FOR ANTI-RODANT/ COCKROACH DEVICE-2 SS PANTRY,SOCKET FOR ANTI-RODANT/ COCKROACH DEVICE-1 JS PANTRY,24.0,1.0,24.0,LOCAL ROUTE,2023-12-14 18:25:13,0.0
6,A,2X1.5-e,Unknown,GDB4-2P-014G,SOCKET FOR ANTI-RODANT/ COCKROACH DEVICE-1 JS PANTRY,SOCKET FOR ANTI-RODANT/ COCKROACH DEVICE-2 JS PANTRY,8.0,1.0,8.0,LOCAL ROUTE,2023-12-14 18:25:13,0.0
6,A,2X1.5-e,Unknown,GDB4-2P-014H,SOCKET FOR ANTI-RODANT/ COCKROACH DEVICE-2 JS PANTRY,SOCKET FOR ANTI-RODANT/ COCKROACH DEVICE-1 JS SCULLERY,16.0,1.0,16.0,LOCAL ROUTE,2023-12-14 18:25:13,0.0
6,A,2X1.5-e,Unknown,GDB4-2P-014I,SOCKET FOR ANTI-RODANT/ COCKROACH DEVICE-1 JS SCULLERY,SOCKET FOR ANTI-RODANT/ COCKROACH DEVICE-2 JS SCULLERY,8.0,1.0,8.0,LOCAL ROUTE,2023-12-14 18:25:13,0.0
6,A,3X95-e,Unknown,GDB1-4P-001,"415V OFFICERS GALLEY ISOLATION SWITCH, PASSAGE-3, DK-4","415V OFFICERS GALLEY DB, STAIRCASE AREA, DK-4",15.0,1.0,15.0,"161-650FB-100-P-01, 161-650FB-100-P-02, 161_SCH20-P-12, 161_SCH20-P-11, 161_L20D-P-09, 161_L20D-P-08, 161_L20D-P-07, 161_L20B-P-07, 161_L20B-P-06, 04-49-P-B-1-(200X150), 161_L20C-P-07, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 11:38:49,0.0
6,A,3X16-e,Unknown,GDB1-4P-002,"415V OFFICERS GALLEY DB, STAIRCASE AREA, DK-4","COOKING RANGE WITH 4 HOT PLATES AND 1 OVENS-1, OFF GALLEY, DK-4",38.0,1.0,38.0,"161_L20C-P-07, 04-49-P-B-1-(200X150), 161_L20B-P-06, 161_L20B-P-08, 161_L20B-P-09, 161_L20C-P-02, 161_L20C-P-03, 161_SCH20-P-01, 04-43-P-B-01-(200X150), 161_L45C-P-01, 161_L45C-P-02, 04-43-P-D-01-(400X200), 03-43-P-D-01-(200X150), 153_SCH20-P-08, 153_L20C-P-03, 153_L20C-P-03, 153_L20C-P-01, 153_SCH20-P-07, 153_SCH20-P-06, 153_SCH20-P-04, 153_SCH20-P-01, 150_L20B-P-08, 150_L20B-P-09, 150_L20B-P-10, 150_L20B-P-11, 150_L20B-P-12, 150_L20B-P-13, 150_L20B-P-14, 150_L20B-P-15, 150_L20B-P-16, 150_L20B-P-20, 150_SCH20-P-07, 150_SCH20-P-08, 150_SCH20-P-09, 150_SCH20-P-10, 150_L20C-P-02, 150_L20C-P-03, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 11:37:45,0.0
6,A,3X16-e,Unknown,GDB1-4P-003,"415V OFFICERS GALLEY DB, STAIRCASE AREA, DK-4","COOKING RANGE WITH 4 HOT PLATES AND 1 OVENS-2, OFF GALLEY, DK-4",38.0,1.0,38.0,"161_L20C-P-07, 04-49-P-B-1-(200X150), 161_L20B-P-06, 161_L20B-P-08, 161_L20B-P-09, 161_L20C-P-02, 161_L20C-P-03, 161_SCH20-P-01, 04-43-P-B-01-(200X150), 161_L45C-P-01, 161_L45C-P-02, 04-43-P-D-01-(400X200), 03-43-P-D-01-(200X150), 153_SCH20-P-08, 153_L20C-P-03, 153_L20C-P-03, 153_L20C-P-01, 153_SCH20-P-07, 153_SCH20-P-06, 153_SCH20-P-04, 153_SCH20-P-01, 150_L20B-P-08, 150_L20B-P-09, 150_L20B-P-10, 150_L20B-P-11, 150_L20B-P-12, 150_L20B-P-13, 150_L20B-P-14, 150_L20B-P-15, 150_L20B-P-16, 150_L20B-P-20, 150_SCH20-P-07, 150_SCH20-P-08, 150_SCH20-P-09, 150_SCH20-P-10, 150_L20C-P-02, 150_L20C-P-03, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 11:37:45,0.0
6,A,3X6-e,Unknown,GDB1-4P-004,"415V OFFICERS GALLEY DB, STAIRCASE AREA, DK-4","20KVA TRANSFORMER-1 FOR 230V OFFICERS GALLEY DB-1, STAIRCASE AREA, DK-4",8.0,1.0,8.0,"161_L20C-P-07, 161_SCH20-P-14, 161_L20D-P-21, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 11:38:32,0.0
6,A,3X6-e,Unknown,GDB1-4P-005,"415V OFFICERS GALLEY DB, STAIRCASE AREA, DK-4","20KVA TRANSFORMER-2 FOR 230V OFFICERS GALLEY DB-2, STAIRCASE AREA, DK-4",10.0,1.0,10.0,"161_L20C-P-08, 161_L20B-P-05, 161_L20B-P-04, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 11:38:32,0.0
6,A,3X2.5-e,Unknown,GDB1-4P-006,"415V OFFICERS GALLEY DB, STAIRCASE AREA, DK-4","TILTING RICE KETTLE/RICE BOILER (20 LTS), OFF GALLEY, DK-4",34.0,1.0,34.0,"161_L20C-P-07, 04-49-P-B-1-(200X150), 161_L20B-P-06, 161_L20B-P-07, 161_L20D-P-07, 161_L20D-P-08, 161_L20D-P-09, 161_SCH20-P-11, 161_SCH20-P-12, 04-54-P-B-01-(200X150), 160_L20B-P-11, 160_L20C-P-01, 160_L20C-P-02, 160_L20B-P-12, 160_L20B-P-13, 160_SCH20-P-31, 160_SCH20-P-32, 160_L20C-P-03, 160_L20C-P-04, 160_L20C-P-05, 160_L20C-P-06, 160_SCH20-P-33, 160_SCH20-P-34, 160_L20D-P-03, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 11:38:17,0.0
6,A,3X2.5-e,Unknown,GDB1-4P-007,"415V OFFICERS GALLEY DB, STAIRCASE AREA, DK-4","DEEP FAT FRYER (SMALL), OFF GALLEY, DK-4",40.0,1.0,40.0,"161_L20C-P-07, 04-49-P-B-1-(200X150), 161_L20B-P-06, 161_L20B-P-08, 161_L20B-P-09, 161_L20C-P-02, 161_L20C-P-03, 161_SCH20-P-01, 04-43-P-B-01-(200X150), 161_L45C-P-01, 161_L45C-P-02, 04-43-P-D-01-(400X200), 03-43-P-D-01-(200X150), 153_SCH20-P-08, 153_L20C-P-03, 153_L20C-P-03, 153_L20C-P-01, 153_SCH20-P-07, 153_SCH20-P-06, 153_SCH20-P-04, 153_SCH20-P-01, 150_L20B-P-08, 150_L20B-P-09, 150_L20B-P-10, 150_L20B-P-11, 150_L20B-P-12, 150_L20B-P-13, 150_L20B-P-14, 150_L20B-P-15, 150_L20B-P-16, 150_L20B-P-20, 150_SCH20-P-07, 150_SCH20-P-08, 150_SCH20-P-09, 150_SCH20-P-10, 150_L20C-P-02, 150_L20C-P-03, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 11:38:17,0.0
6,A,3X1.5-e,Unknown,GDB1-4P-008,"415V OFFICERS GALLEY DB, STAIRCASE AREA, DK-4","BAIN MARIE-1, OFF GALLEY, DK-4",30.0,1.0,30.0,"161_L20C-P-07, 04-49-P-B-1-(200X150), 161_L20B-P-06, 161_L20B-P-07, 161_L20D-P-07, 161_L20D-P-08, 161_L20D-P-09, 161_SCH20-P-11, 161_SCH20-P-12, 04-54-P-B-01-(200X150), 160_L20B-P-11, 160_L20C-P-01, 160_L20C-P-02, 160_L20B-P-12, 04-49-P-B-1-(100D), 160_E10A-P-01, 160_E10A-P-02, 160_E10A-P-03, 160_E10A-P-04, 160_E10A-P-05, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 11:37:10,0.0
6,A,3X2.5-e,Unknown,GDB1-4P-010,"415V OFFICERS GALLEY DB, STAIRCASE AREA, DK-4","DISH WASHER, SCULLERY, DK-4",42.0,1.0,42.0,"161_L20C-P-07, 04-49-P-B-1-(200X150), 161_L20B-P-06, 161_L20B-P-07, 161_L20D-P-07, 161_L20D-P-08, 161_L20D-P-09, 161_SCH20-P-11, 161_SCH20-P-12, 04-54-P-B-01-(200X150), 160_L20B-P-11, 160_L20C-P-01, 160_L20C-P-02, 160_L20B-P-12, 160_L20B-P-13, 160_SCH20-P-31, 160_SCH20-P-32, 160_L20C-P-03, 160_L20C-P-04, 160_L20C-P-05, 160_L20C-P-06, 160_SCH20-P-33, 160_SCH20-P-34, 04-61-P-B-1-(100D), 160_E5A-P-01, 160_E5A-P-02, 160_E5A-P-03, 160_E5A-P-04, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 11:38:17,0.0
6,A,3X1.5-e,Unknown,GDB1-4P-011,"415V OFFICERS GALLEY DB, STAIRCASE AREA, DK-4","IDLI MAKER, OFF GALLEY, DK-4",40.0,1.0,40.0,"161_L20C-P-07, 04-49-P-B-1-(200X150), 161_L20B-P-06, 161_L20B-P-07, 161_L20D-P-07, 161_L20D-P-08, 161_L20D-P-09, 161_SCH20-P-11, 161_SCH20-P-12, 04-54-P-B-01-(200X150), 160_L20B-P-11, 160_L20C-P-01, 160_L20C-P-02, 160_L20B-P-12, 160_L20B-P-13, 160_SCH20-P-31, 160_SCH20-P-32, 160_L20C-P-03, 160_L20C-P-04, 160_L20C-P-05, 160_L20C-P-06, 160_SCH20-P-33, 160_SCH20-P-34, 160_L20D-P-03, 160_SCH20-P-36, 160_SCH20-P-38, 160_L20C-P-07, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 11:37:10,0.0
6,A,4X16-e,Unknown,GDB1-2P-001,"20KVA TRANSFORMER-1 for 230V OFFICERS GALLEY DB-1, STAIRCASE AREA, DK-4","230V OFFICERS GALLEY DB-1, OFF GALLEY, DK-4",25.0,1.0,25.0,"161_L20C-P-07, 04-49-P-B-1-(200X150), 161_L20B-P-06, 161_L20B-P-07, 161_L20D-P-07, 161_L20D-P-08, 161_L20D-P-09, 161_SCH20-P-11, 161_SCH20-P-12, 04-54-P-B-01-(200X150), 160_L20B-P-11, 160_L20C-P-01, 160_L20C-P-02, 160_L20B-P-12, 160_L20B-P-13, 160_SCH20-P-31, 160_SCH20-P-32, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 11:39:27,0.0
6,A,2X2.5-e,Unknown,GDB1-2P-002,"230V OFFICERS GALLEY DB-1, OFFICERS GALLEY, DK-4","COFFEE/TEA VENDING MACHINE(2.8KW) IN WARDROOM PANTRY,DK.04",10.0,1.0,10.0,"160_L20C-P-03, 160_SCH20-P-31, 160_L20B-P-13, 160_L20B-P-12, 04-49-P-B-1-(100D), LOCAL ROUTE, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 11:36:42,0.0
6,A,2X2.5-e,Unknown,GDB1-2P-003,"230V OFFICERS GALLEY DB-1, OFFICERS GALLEY, DK-4","MICROWAVE OVEN(3KW) IN WARDROOM PANTRY,DK.04",10.0,1.0,10.0,"160_L20C-P-03, 160_SCH20-P-31, 160_L20B-P-13, 160_L20B-P-12, 04-49-P-B-1-(100D), LOCAL ROUTE, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 11:36:42,0.0
6,A,2X2.5-e,Unknown,GDB1-2P-004,"230V OFFICERS GALLEY DB-1, OFFICERS GALLEY, DK-4","BREAD TOASTER(6 SLICES)(2.5KW) IN WARDROOM PANTRY,DK.04",10.0,1.0,10.0,"160_L20C-P-03, 160_SCH20-P-31, 160_L20B-P-13, 160_L20B-P-12, 04-49-P-B-1-(100D), LOCAL ROUTE, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 11:36:42,0.0
6,A,2X2.5-e,Unknown,GDB1-2P-006,"230V OFFICERS GALLEY DB-1, OFFICERS GALLEY, DK-4","BREAD TOASTER(6 SLICES)(2.5KW) IN WARDROOM PANTRY,DK.04",10.0,1.0,10.0,"160_L20C-P-03, 160_SCH20-P-31, 160_L20B-P-13, 160_L20B-P-12, 04-49-P-B-1-(100D), LOCAL ROUTE, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 11:36:42,0.0
6,A,2X1.5-e,Unknown,GDB1-2P-007,"230V OFFICERS GALLEY DB-1, OFFICERS GALLEY, DK-4","VACCUM CLEANER(1.5KW), WARDROOM PANTRY,DK.04",16.0,1.0,16.0,"160_L20C-P-03, 160_SCH20-P-32, 160_SCH20-P-31, 160_L20B-P-13, 160_L20B-P-12, 04-49-P-B-1-(100D), 160_E5B-P-01, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 11:36:21,0.0
6,A,2X1.5-e,Unknown,GDB1-2P-010,"230V OFFICERS GALLEY DB-1, OFFICERS GALLEY, DK-4","REFRIGERATOR-1 (0.45KW), WARDROOM PANTRY,DK.04",18.0,1.0,18.0,"160_L20C-P-03, 160_SCH20-P-32, 160_SCH20-P-31, 160_L20B-P-13, 160_L20B-P-12, 04-49-P-B-1-(100D), 160_E5B-P-01, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 11:36:21,0.0
6,A,2X1.5-e,Unknown,GDB1-2P-012,"230V OFFICERS GALLEY DB-1, OFFICERS GALLEY, DK-4","ICE MAKER (0.35KW) IN WARDROOM PANTRY,DK.04",10.0,1.0,10.0,"160_L20C-P-03, 160_SCH20-P-31, 160_L20B-P-13, 160_L20B-P-12, 04-49-P-B-1-(100D), LOCAL ROUTE, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 11:36:21,0.0
6,A,4X16-e,Unknown,GDB2-2P-001,"20KVA TRANSFORMER-2 for 230V OFFICERS GALLEY DB-2, STAIRCASE AREA, DK-4","230V OFFICERS GALLEY DB-2, OFF GALLEY, DK-4",27.0,1.0,27.0,"161_L20C-P-07, 04-49-P-B-1-(200X150), 161_L20B-P-06, 161_L20B-P-07, 161_L20D-P-07, 161_L20D-P-08, 161_L20D-P-09, 161_SCH20-P-11, 161_SCH20-P-12, 04-54-P-B-01-(200X150), 160_L20B-P-11, 160_L20C-P-01, 160_L20C-P-02, 160_L20B-P-12, 160_L20B-P-13, 160_SCH20-P-31, 160_SCH20-P-32, LOCAL ROUTE, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 11:39:27,0.0
6,A,2X2.5-e,Unknown,GDB2-2P-002,"230V OFFICERS GALLEY DB-2, OFFICERS GALLEY, DK-4","SOCKET FOR WATER PURIFIER, OFF GALLEY, DK.04",13.0,1.0,13.0,"160_L20C-P-03, 160_L20C-P-04, 160_L20C-P-05, 160_L20C-P-06, 160_SCH20-P-33, 160_L20D-P-03, LOCAL ROUTE, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 11:36:42,0.0
6,A,2X2.5-e,Unknown,GDB2-2P-003,"230V OFFICERS GALLEY DB-2, OFFICERS GALLEY, DK-4","SINGLE TIER GRILL UNIT, OFF GALLEY, DK-4",18.0,1.0,18.0,"160_SCH20-P-32, 160_L20B-P-13, 160_L20B-P-12, 160_L20C-P-02, 160_L20C-P-01, 160_L20B-P-11, 160_L20B-P-15, LOCAL ROUTE, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 11:36:42,0.0
6,A,2X1.5-e,Unknown,GDB2-2P-004,"230V OFFICERS GALLEY DB-2, OFFICERS GALLEY, DK-4","PEST REPELLANT(0.065KW) IN OFF.GALLEY, DK-04",12.0,1.0,12.0,"160_L20C-P-03, 160_L20C-P-04, 160_L20C-P-05, 160_L20C-P-06, LOCAL ROUTE, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 11:36:21,0.0
6,A,2X1.5-e,Unknown,GDB2-2P-004A,"230V OFFICERS GALLEY DB-2, OFFICERS GALLEY, DK-4",PEST REPELLANT(0.065KW) IN WARDROOM PANTRY DK-04,10.0,1.0,10.0,"160_SCH20-P-31, 160_L20B-P-13, 160_L20B-P-12, 04-49-P-B-1-(100D), LOCAL ROUTE, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 11:36:21,0.0
6,A,2X1.5-e,Unknown,GDB2-2P-005,"230V OFFICERS GALLEY DB-2, OFFICERS GALLEY, DK-4",ANTI RADANT/COCKROCH DEVICE(0.05KW) IN OFF GALLEY DK-04,12.0,1.0,12.0,"160_L20C-P-03, 160_L20C-P-04, 160_L20C-P-05, 160_L20C-P-06, LOCAL ROUTE, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 11:36:21,0.0
6,A,2X1.5-e,Unknown,GDB2-2P-005A,"230V OFFICERS GALLEY DB-2, OFFICERS GALLEY, DK-4",ANTI RADANT/COCKROCH DEVICE(0.05KW) IN IN WARDROOM PANTRY DK-04,10.0,1.0,10.0,"160_SCH20-P-31, 160_L20B-P-13, 160_L20B-P-12, 04-49-P-B-1-(100D), LOCAL ROUTE, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 11:36:21,0.0
6,A,2X1.5-e,Unknown,GDB2-2P-006,"230V OFFICERS GALLEY DB-2, OFFICERS GALLEY, DK-4","REFRIGERATOR (500 LTS), OFF GALLEY, DK-4",6.0,1.0,6.0,LOCAL ROUTE,2023-12-14 18:25:13,0.0
6,A,2X1.5-e,Unknown,GDB2-2P-007,"230V OFFICERS GALLEY DB-2, OFFICERS GALLEY, DK-4","FOOD PROCESSING MACHINE (0.75KW), OFF GALLEY, DK-4",46.0,1.0,46.0,"160_L20B-P-13, 160_L20B-P-12, 160_L20C-P-02, 160_L20C-P-01, 160_L20B-P-11, 04-54-P-B-01-(200X150), 161_SCH20-P-12, 161_SCH20-P-11, 161_L20D-P-09, 161_L20D-P-08, 161_L20D-P-07, 161_L20D-P-06, 161_L20C-P-01, 161_L20C-P-02, 161_L20C-P-03, 161_SCH20-P-01, 04-43-P-B-01-(200X150), 161_L45C-P-01, 161_L45C-P-02, 04-43-P-D-02-(400X200), 03-43-P-D-01-(200X150), 153_SCH20-P-08, 153_L20C-P-03, 153_L20C-P-02, 153_L20C-P-01, 153_SCH20-P-07, 153_SCH20-P-04, 153_SCH20-P-01, 150_L20B-P-08, 150_L20B-P-09, 150_L20B-P-10, 150_L20B-P-11, 150_L20B-P-12, 150_L20B-P-13, 150_L20B-P-14, 150_L20B-P-15, 150_L20B-P-16, 150_L20B-P-20, 150_SCH20-P-07, 150_SCH20-P-08, 150_SCH20-P-09, 150_SCH20-P-10, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 11:36:21,0.0
