REV_NUMBER,REV_ALPHABET,CABLE_SIZE,PROCURED_BY,CABLE_TAG,START_EQPT,END_EQPT,LENGTH_SRRL,NO_OF_RUNS,TOTAL_DESIGN_LENGTH,CABLE_ROUTE,TIMESTAMP,LENGTH_VARIANCE
6,A,2X1.5-e,Unknown,GDB2-2P-008,"230V OFFICERS GALLEY DB-2, OFFICERS GALLEY, DK-4","GRABAGE DISPOSAL UNIT (0.75KW), OFF GALLEY, DK-4",18.0,1.0,18.0,"160_SCH20-P-32, 160_L20C-P-03, 160_L20C-P-04, 160_L20C-P-05, 160_L20C-P-06, 160_SCH20-P-33, 04-61-P-B-1-(100D), 160_E5A-P-01, 160_E5A-P-05, LOCAL ROUTE, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 11:36:21,0.0
6,A,2X1.5-e,Unknown,GDB2-2P-009,"230V OFFICERS GALLEY DB-2, OFFICERS GALLEY, DK-4","WET GRINDER (0.746KW), OFF GALLEY, DK-4",24.0,1.0,24.0,"160_SCH20-P-32, 160_L20C-P-03, 160_L20C-P-04, 160_L20C-P-05, 160_L20C-P-06, 160_SCH20-P-33, 160_L20D-P-03, 160_SCH20-P-36, 160_SCH20-P-38, 160_L20C-P-07, LOCAL ROUTE, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 11:36:21,0.0
6,A,2X1.5-e,Unknown,GDB2-2P-011,"230V OFFICERS GALLEY DB-2, OFFICERS GALLEY, DK-4","POATO PEELER (0.75KW), OFF GALLEY, DK-4",23.0,1.0,23.0,"160_SCH20-P-32, 160_L20C-P-03, 160_L20C-P-04, 160_L20C-P-05, 160_L20C-P-06, 160_SCH20-P-33, 160_L20D-P-03, 160_SCH20-P-36, 160_SCH20-P-38, 160_L20C-P-07, LOCAL ROUTE, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 11:36:21,0.0
7,B,3X25-e,Unknown,MSBA-4P-005,"AFT MAIN SWBD 415V, AFT MSB ROOM, DK-20","ACOS FOR STEERING GEAR PUMP STARTER (STBD), STEERING GEAR ROOM, DK-20",90.0,1.0,90.0,"20-70-P-D-4-(300x200), AFT DG ROOM, DK.30, 071_L75D-P-07, 071_L75D-P-06, 30-72-P-G-2, 071_L75D-P-05, 071_L75D-P-04, 30-72-P-G-3, 071_L75D-P-03, 071_L75D-P-02, 30-72-P-G-4, 071_L75D-P-01, AFT MSB ROOM, DK-20, 20-71-P-D-2-(325x250), 091_VL75-P-04, 20-73-P-B-1-(400X200), MOON POOL, DK-20, 20-74-P-G-4, 088_L45B-P-05, 20-76-P-G-4, 088_L45B-P-04, 20-78-P-G-4, 088_L45B-P-03, 20-80-P-G-4, 088_L45B-P-02, 20-82-P-G-4, 088_L45B-P-01, DDC, DK-20, 20-84-P-B-1-(400x200), 20-85-P-G-2, 087_L45B-PC-12, 20-87-P-G-2, 087_L45B-PC-11, 20-89-P-G-2, 087_L45B-PC-10, 20-91-P-G-2, 087_L45B-PC-09, 20-93-P-G-2, 087_L45B-PC-08, 20-95-P-G-2, 087_L45B-PC-07, 20-97-P-G-2, 087_L45B-PC-06, 20-99-P-G-2, 087_L45B-PC-16, 087_L45B-PC-17, 087_L45B-PC-18, 087_L45B-PC-19, 087_L45B-P-37, 087_L45B-P-36, 087_L45B-P-35, FWD M/E, DK-20, 20-105-P-B-2-(400x200), 20-106-P-G-1, 085_L45B-P-11, 20-108-P-G-1, 085_L45B-P-10, 20-110-P-G-1, 085_L45B-P-09, 20-112-P-G-1, 085_L45B-P-08, 20-114-P-G-1, 085_L45B-P-07, 20-116-P-G-1, 085_L45B-P-06, 085_L45C-P-05, 20-122-P-G-1, 085_L45B-P-01, 20-124-P-G-1, 085_L45B-P-02, 20-126-P-B-2-(400x200), AFT M/E, DK-20, 083_L45B-P-12, 20-128-P-G-1, 083_L45B-P-11, 20-130-P-G-1, 083_L45B-P-10, 20-132-P-G-1, 083_L45B-P-09, 20-134-P-G-1, 083_L45B-P-24, 20-136-P-G-3, 083_L45B-P-23, 20-138-P-G-3, 083_L45B-P-22, 20-140-P-G-1, 083_L45B-P-04, 20-142-P-G-1, 083_L45B-P-03, 20-144-P-G-1, 083_L45B-P-02, 20-146-P-G-1, 083_L45B-P-01, 20-148-P-B-2-(400x250), ROV STORE, 078_L45D-P-01, 076_SCH45-P-12, 076_SCH45-P-01, 20-152-P-G-1, 076_L45B-P-08, 20-154-P-G-1, 076_L45B-P-07, 20-156-P-G-1, 076_L45B-P-06, 20-158-P-G-1, 076_L45B-P-05, SDC STORE, 20-160-P-B-2-(400x250), 076_L45B-P-04, 20-162-P-G-1, 076_L45B-P-03, 20-164-P-G-1, 076_L45B-P-02, 20-166-P-G-1, 076_L45B-P-01, 20-168-P-G-1, , 077_SCH45-C-03, 077_SCH45-P-01, 20-170-P-G-1, 077_L45B-P-06A, STGR, , 074_L30B-P-01, 074-L20B-P-11/H-75, 074-L20B-P-10/H-75, 074-L20B-P-09/H-75, 074-L20B-P-08/H-75, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 11:40:18,0.0
7,B,3X25-e,Unknown,MSBA-4P-006,"AFT MAIN SWBD 415V, AFT MSB ROOM, DK-20","ACOS FOR STEERING GEAR PUMP STARTER (PORT), STEERING GEAR ROOM, DK-20",90.0,1.0,90.0,"20-70-P-D-4-(300x200), AFT DG ROOM, DK.30, 071_L75D-P-08, 30-72-P-G-1, 071_L75D-P-07, 071_L75D-P-06, 30-72-P-G-2, 071_L75D-P-05, 071_L75D-P-04, 30-72-P-G-3, 071_L75D-P-03, 071_L75D-P-02, 30-72-P-G-4, 071_L75D-P-01, AFT MSB ROOM, DK-20, 20-71-P-D-2-(325x250), 091_VL75-P-04, 20-73-P-B-1-(400X200), MOON POOL, DK-20, 20-74-P-G-4, 088_L45B-P-05, 20-76-P-G-4, 088_L45B-P-04, 20-78-P-G-4, 088_L45B-P-03, 20-80-P-G-4, 088_L45B-P-02, 20-82-P-G-4, 088_L45B-P-01, DDC, DK-20, 20-84-P-B-1-(400x200), 20-85-P-G-2, 087_L45B-PC-12, 20-87-P-G-2, 087_L45B-PC-11, 20-89-P-G-2, 087_L45B-PC-10, 20-91-P-G-2, 087_L45B-PC-09, 20-93-P-G-2, 087_L45B-PC-08, 20-95-P-G-2, 087_L45B-PC-07, 20-97-P-G-2, 087_L45B-PC-06, 20-99-P-G-2, 087_L45B-PC-16, 087_L45B-PC-17, 087_L45B-PC-18, 087_L45B-PC-19, 087_L45B-P-37, 087_L45B-P-36, 087_L45B-P-35, FWD M/E, DK-20, 20-105-P-B-2-(400x200), 20-106-P-G-1, 085_L45B-P-11, 20-108-P-G-1, 085_L45B-P-10, 20-110-P-G-1, 085_L45B-P-09, 20-112-P-G-1, 085_L45B-P-08, 20-114-P-G-1, 085_L45B-P-07, 20-116-P-G-1, 085_L45B-P-06, 085_L45C-P-05, 20-122-P-G-1, 085_L45B-P-01, 20-124-P-G-1, 085_L45B-P-02, 20-126-P-B-2-(400x200), AFT M/E, DK-20, 083_L45B-P-12, 20-128-P-G-1, 083_L45B-P-11, 20-130-P-G-1, 083_L45B-P-10, 20-132-P-G-1, 083_L45B-P-09, 20-134-P-G-1, 083_L45B-P-24, 20-136-P-G-3, 083_L45B-P-23, 20-138-P-G-3, 083_L45B-P-22, 20-140-P-G-1, 083_L45B-P-04, 20-142-P-G-1, 083_L45B-P-03, 20-144-P-G-1, 083_L45B-P-02, 20-146-P-G-1, 083_L45B-P-01, 20-148-P-B-2-(400x250), ROV STORE, 078_L45D-P-01, 076_SCH45-P-12, 076_SCH45-P-01, 20-152-P-G-1, 076_L45B-P-08, 20-154-P-G-1, 076_L45B-P-07, 20-156-P-G-1, 076_L45B-P-06, 20-158-P-G-1, 076_L45B-P-05, SDC STORE, 20-160-P-B-2-(400x250), 076_L45B-P-04, 20-162-P-G-1, 076_L45B-P-03, 20-164-P-G-1, 076_L45B-P-02, 20-166-P-G-1, 076_L45B-P-01, 20-168-P-G-1, , 077_SCH45-C-03, 077_SCH45-P-01, 20-170-P-G-1, 077_L45B-P-06A, STGR, , 074_L30B-P-01, 074-L20B-P-11/H-75, 074-L20B-P-10/H-75, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 11:40:18,0.0
7,B,3X25-e,Unknown,MSBA-4P-040,"AFT MAIN SWBD 415V, AFT MSB ROOM, DK-20","ACOS FOR STEERING GEAR PUMP STARTER (PORT), STEERING GEAR ROOM, DK-20",90.0,1.0,90.0,"20-70-P-D-9-(400X200), AFT DG ROOM, DK.30, 071_L75D-P-08, 30-72-P-G-1, 071_L75D-P-07, 071_L75D-P-06, 30-72-P-G-2, 071_L75D-P-05, 071_L75D-P-04, 30-72-P-G-3, 071_L75D-P-03, 071_L75D-P-02, 30-72-P-G-4, 071_L75D-P-01, AFT MSB ROOM, DK-20, 20-71-P-D-2-(325x250), 091_VL75-P-04, 20-73-P-B-1-(400X200), MOON POOL, DK-20, 20-74-P-G-4, 088_L45B-P-05, 20-76-P-G-4, 088_L45B-P-04, 20-78-P-G-4, 088_L45B-P-03, 20-80-P-G-4, 088_L45B-P-02, 20-82-P-G-4, 088_L45B-P-01, DDC, DK-20, 20-84-P-B-1-(400x200), 20-85-P-G-2, 087_L45B-PC-12, 20-87-P-G-2, 087_L45B-PC-11, 20-89-P-G-2, 087_L45B-PC-10, 20-91-P-G-2, 087_L45B-PC-09, 20-93-P-G-2, 087_L45B-PC-08, 20-95-P-G-2, 087_L45B-PC-07, 20-97-P-G-2, 087_L45B-PC-06, 20-99-P-G-2, 087_L45B-PC-16, 087_L45B-PC-17, 087_L45B-PC-18, 087_L45B-PC-19, 087_L45B-P-37, 087_L45B-P-36, 087_L45B-P-35, FWD M/E, DK-20, 20-105-P-B-2-(400x200), 20-106-P-G-1, 085_L45B-P-11, 20-108-P-G-1, 085_L45B-P-10, 20-110-P-G-1, 085_L45B-P-09, 20-112-P-G-1, 085_L45B-P-08, 20-114-P-G-1, 085_L45B-P-07, 20-116-P-G-1, 085_L45B-P-06, 085_L45C-P-05, 20-122-P-G-1, 085_L45B-P-01, 20-124-P-G-1, 085_L45B-P-02, 20-126-P-B-2-(400x200), AFT M/E, DK-20, 083_L45B-P-12, 20-128-P-G-1, 083_L45B-P-11, 20-130-P-G-1, 083_L45B-P-10, 20-132-P-G-1, 083_L45B-P-09, 20-134-P-G-1, 083_L45B-P-24, 20-136-P-G-3, 083_L45B-P-23, 20-138-P-G-3, 083_L45B-P-22, 20-140-P-G-1, 083_L45B-P-04, 20-142-P-G-1, 083_L45B-P-03, 20-144-P-G-1, 083_L45B-P-02, 20-146-P-G-1, 083_L45B-P-01, 20-148-P-B-2-(400x250), ROV STORE, 078_L45D-P-01, 076_SCH45-P-12, 076_SCH45-P-01, 20-152-P-G-1, 076_L45B-P-08, 20-154-P-G-1, 076_L45B-P-07, 20-156-P-G-1, 076_L45B-P-06, 20-158-P-G-1, 076_L45B-P-05, SDC STORE, 20-160-P-B-2-(400x250), 076_L45B-P-04, 20-162-P-G-1, 076_L45B-P-03, 20-164-P-G-1, 076_L45B-P-02, 20-166-P-G-1, 076_L45B-P-01, 20-168-P-G-1, , 077_SCH45-C-03, 077_SCH45-P-01, 20-170-P-G-1, 077_L45B-P-06A, STGR, , 074_L30B-P-01, 074-L20B-P-12/H-75, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 11:40:18,0.0
7,B,3X25-e,Unknown,MSBA-4P-041,"AFT MAIN SWBD 415V, AFT MSB ROOM, DK-20","ACOS FOR STEERING GEAR PUMP STARTER (STBD), STEERING GEAR ROOM, DK-20",90.0,1.0,90.0,"20-70-P-D-9-(400X200), AFT DG ROOM, DK.30, 071_L75D-P-08, 30-72-P-G-1, 071_L75D-P-07, 071_L75D-P-06, 30-72-P-G-2, 071_L75D-P-05, 071_L75D-P-04, 30-72-P-G-3, 071_L75D-P-03, 071_L75D-P-02, 30-72-P-G-4, 071_L75D-P-01, AFT MSB ROOM, DK-20, 20-71-P-D-2-(325x250), 091_VL75-P-04, 20-73-P-B-1-(400X200), MOON POOL, DK-20, 20-74-P-G-4, 088_L45B-P-05, 20-76-P-G-4, 088_L45B-P-04, 20-78-P-G-4, 088_L45B-P-03, 20-80-P-G-4, 088_L45B-P-02, 20-82-P-G-4, 088_L45B-P-01, DDC, DK-20, 20-84-P-B-1-(400x200), 20-85-P-G-2, 087_L45B-PC-12, 20-87-P-G-2, 087_L45B-PC-11, 20-89-P-G-2, 087_L45B-PC-10, 20-91-P-G-2, 087_L45B-PC-09, 20-93-P-G-2, 087_L45B-PC-08, 20-95-P-G-2, 087_L45B-PC-07, 20-97-P-G-2, 087_L45B-PC-06, 20-99-P-G-2, 087_L45B-PC-16, 087_L45B-PC-17, 087_L45B-PC-18, 087_L45B-PC-19, 087_L45B-P-37, 087_L45B-P-36, 087_L45B-P-35, FWD M/E, DK-20, 20-105-P-B-2-(400x200), 20-106-P-G-1, 085_L45B-P-11, 20-108-P-G-1, 085_L45B-P-10, 20-110-P-G-1, 085_L45B-P-09, 20-112-P-G-1, 085_L45B-P-08, 20-114-P-G-1, 085_L45B-P-07, 20-116-P-G-1, 085_L45B-P-06, 085_L45C-P-05, 20-122-P-G-1, 085_L45B-P-01, 20-124-P-G-1, 085_L45B-P-02, 20-126-P-B-2-(400x200), AFT M/E, DK-20, 083_L45B-P-12, 20-128-P-G-1, 083_L45B-P-11, 20-130-P-G-1, 083_L45B-P-10, 20-132-P-G-1, 083_L45B-P-09, 20-134-P-G-1, 083_L45B-P-24, 20-136-P-G-3, 083_L45B-P-23, 20-138-P-G-3, 083_L45B-P-22, 20-140-P-G-1, 083_L45B-P-04, 20-142-P-G-1, 083_L45B-P-03, 20-144-P-G-1, 083_L45B-P-02, 20-146-P-G-1, 083_L45B-P-01, 20-148-P-B-2-(400x250), ROV STORE, 078_L45D-P-01, 076_SCH45-P-12, 076_SCH45-P-01, 20-152-P-G-1, 076_L45B-P-08, 20-154-P-G-1, 076_L45B-P-07, 20-156-P-G-1, 076_L45B-P-06, 20-158-P-G-1, 076_L45B-P-05, SDC STORE, 20-160-P-B-2-(400x250), 076_L45B-P-04, 20-162-P-G-1, 076_L45B-P-03, 20-164-P-G-1, 076_L45B-P-02, 20-166-P-G-1, 076_L45B-P-01, 20-168-P-G-1, , 077_SCH45-C-03, 077_SCH45-P-01, 20-170-P-G-1, 077_L45B-P-06A, STGR, , 074_L30B-P-01, 074-L20B-P-11/H-75, 074-L20B-P-10/H-75, 074-L20B-P-09/H-75, 074-L20B-P-08/H-75, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 11:40:18,0.0
7,B,3X120-e,Unknown,MSBA-4P-008(A-C),"AFT MAIN SWBD 415V, AFT MSB ROOM, DK-20","HCOS 630A FOR 415V PDB-2, FWD ME ROOM, DK-20",57.0,3.0,171.0,"20-70-P-D-9(400X200), AFT MSB, 20-71-C-D-2(325X250), 091_VL75C-P-03, 20-73-C-B-3(325X250), MOONPOOLROOM  STBD BOTTOM TIRE  , 089_L75B-PC-01, 089_L75B-PC-02, 089_L75B-PC-03, 089_L75B-PC-04, 089_L75B-PC-05, 20-84-C-B-3(325X250), DDC CHAMBER AREA STBD TIER-2  , 087_L75B-PC-10, 087_L75B-PC-11, 087_L75B-PC-12, 087_L75B-PC-13, 087_L65B-PC-15, 087_L65B-PC-16, 087_L65B-PC-17, 087_L65B-PC-18, 087_L45B-P-17, 087_L45B-P-19, 20-105-P-B-1(400X250), FWD PROPULSION ROOM DECK 10 STBD TIER-2 , 085_L45B-PC-31, 085_L45B-PC-30, 085_L45B-PC-29, 085_L45B-PC-28, 085_L45B-PC-27, 085_L45B-PC-26, 085_L45B-PC-25, 085_L45B-PC-24, 085_L45B-PC-23, 085_L45B-PC-22, 085_L45C-P-03, 085_L45C-P-04, 085_009_L20C-P-02, 085_009_L20C-P-01, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 11:41:02,114.0
7,B,3X95-e,Unknown,MSBA-4P-021,"AFT MAIN SWBD 415V, AFT MSB ROOM, DK-20","HCOS 160A FOR FIRE PUMP (813.001.010), AFT ME ROOM, DK-20",75.0,1.0,75.0,"20-70-P-D-9(400X200), AFT MSB, 20-71-C-D-2(325X250), 091_VL75C-P-03, 20-73-C-B-3(325X250), MOONPOOLROOM  STBD BOTTOM TIRE  , 089_L75B-PC-01, 089_L75B-PC-02, 089_L75B-PC-03, 089_L75B-PC-04, 089_L75B-PC-05, 20-84-C-B-3(325X250), DDC CHAMBER AREA STBD TIER-2  , 087_L75B-PC-10, 087_L75B-PC-11, 087_L75B-PC-12, 087_L75B-PC-13, 087_L65B-PC-15, 087_L65B-PC-16, 087_L65B-PC-17, 087_L65B-PC-18, 087_L45B-P-17, 087_L45B-P-19, 20-105-P-B-1(400X250), FWD PROPULSION ROOM DECK 10 STBD TIER-2 , 085_L45B-PC-31, 085_L45B-PC-30, 085_L45B-PC-29, 085_L45B-PC-28, 085_L45B-PC-27, 085_L45B-PC-26, 085_L45B-PC-25, 085_L45B-PC-24, 085_L45B-PC-23, 085_L45B-PC-22, 20-126-P-B-3(400X250), AFT PROPULSION ROOM DECK 10 STBD TIER2  , 083_L45B-P-34, 083_L45B-P-35, 083_L45B-P-55, 083_L45B-P-56, 083_L45C-P-11, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 11:41:53,0.0
7,B,3X95-e,Unknown,MSBA-4P-022,"AFT MAIN SWBD 415V, AFT MSB ROOM, DK-20","HCOS 160A FOR FIRE PUMP (813.001.020), FWD ME ROOM, DK-20",64.0,1.0,64.0,"20-70-P-D-4(300X200), AFT MSB, 20-71-C-D-2(325X250), 091_VL75C-P-03, 20-73-C-B-3(325X250), MOONPOOLROOM  STBD BOTTOM TIRE  , 089_L75B-PC-01, 089_L75B-PC-02, 089_L75B-PC-03, 089_L75B-PC-04, 089_L75B-PC-05, 20-84-C-B-3(325X250), DDC CHAMBER AREA STBD TIER-2  , 087_L75B-PC-10, 087_L75B-PC-11, 087_L75B-PC-12, 087_L75B-PC-13, 087_L65B-PC-15, 087_L65B-PC-16, 087_L65B-PC-17, 087_L65B-PC-18, 087_L45B-P-17, 087_L45B-P-19, 20-105-P-B-1(400X250), FWD PROPULSION ROOM DECK 10 STBD TIER-2 , 085_L45B-PC-31, 085_L45B-PC-30, 085_L45B-PC-29, 085_L45B-PC-28, 085_L45B-PC-27, 085_L45B-PC-26, 085_L45B-PC-25, 085_L45B-PC-24, 085_L45B-PC-23, 085_L45B-PC-22, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 11:41:53,0.0
7,B,3X95-e,Unknown,MSBA-4P-023,"AFT MAIN SWBD 415V, AFT MSB ROOM, DK-20","HCOS FOR FIRE PUMP (813.001.030), FWD ME ROOM, DK-20",67.0,1.0,67.0,"20-70-P-D-4(300X200), AFT MSB, 20-71-C-D-2(325X250), 091_VL75C-P-03, 20-73-C-B-3(325X250), MOONPOOLROOM  STBD BOTTOM TIRE  , 089_L75B-PC-01, 089_L75B-PC-02, 089_L75B-PC-03, 089_L75B-PC-04, 089_L75B-PC-05, 20-84-C-B-3(325X250), DDC CHAMBER AREA STBD TIER-2  , 087_L75B-PC-10, 087_L75B-PC-11, 087_L75B-PC-12, 087_L75B-PC-13, 087_L65B-PC-15, 087_L65B-PC-16, 087_L65B-PC-17, 087_L65B-PC-18, 087_L45B-P-17, 087_L45B-P-19, 20-105-P-B-1(400X250), FWD PROPULSION ROOM DECK 10 STBD TIER-2 , 085_L45B-PC-31, 085_L45B-PC-30, 085_L45B-PC-29, 085_L45B-PC-28, 085_L45B-PC-27, 085_L45B-PC-26, 085_L45B-PC-25, 085_L45B-PC-24, 085_L45B-PC-23, 085_L45B-PC-22, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 11:41:53,0.0
7,B,3X120-e,Unknown,MSBA-4P-034(A-B),"AFT MAIN SWBD 415V, AFT MSB ROOM, DK-20","HCOS FOR AC PLANT-3, AFT ME ROOM, DK-20",69.0,2.0,138.0,"20-70-P-D-3(300X200), AFT MSB, 20-71-C-D-2(325X250), 091_VL75C-P-03, 20-73-C-B-3(325X250), MOONPOOLROOM  STBD BOTTOM TIRE  , 089_L75B-PC-01, 089_L75B-PC-02, 089_L75B-PC-03, 089_L75B-PC-04, 089_L75B-PC-05, 20-84-C-B-3(325X250), DDC CHAMBER AREA STBD TIER-2  , 087_L75B-PC-10, 087_L75B-PC-11, 087_L75B-PC-12, 087_L75B-PC-13, 087_L65B-PC-15, 087_L65B-PC-16, 087_L65B-PC-17, 087_L65B-PC-18, 087_L45B-P-17, 087_L45B-P-19, 20-105-P-B-1(400X250), FWD PROPULSION ROOM DECK 10 STBD TIER-2 , 085_L45B-PC-31, 085_L45B-PC-30, 085_L45B-PC-29, 085_L45B-PC-28, 085_L45B-PC-27, 085_L45B-PC-26, 085_L45B-PC-25, 085_L45B-PC-24, 085_L45B-PC-23, 085_L45B-PC-22, 20-126-P-B-3(400X250), AFT PROPULSION ROOM DECK 10 STBD TIER2  , 083_L45B-P-34, 083_L45B-P-35, 083_L45B-P-55, 083_L45B-P-56, 083_L45C-P-11, 083_L45B-P-59, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 11:41:02,69.0
7,B,3X50-e,Unknown,MSBA-4P-037,"AFT MAIN SWBD 415V, AFT MSB ROOM, DK-20","HCOS 100A FOR SALVAGE PUMP (803.002.020), FWD ME ROOM, DK-20",65.0,1.0,65.0,"20-70-P-D-3(300X200), AFT MSB, 20-71-C-D-2(325X250), 091_VL75C-P-03, 20-73-C-B-3(325X250), MOONPOOLROOM  STBD BOTTOM TIRE  , 089_L75B-PC-01, 089_L75B-PC-02, 089_L75B-PC-03, 089_L75B-PC-04, 089_L75B-PC-05, 20-84-C-B-3(325X250), DDC CHAMBER AREA STBD TIER-2  , 087_L75B-PC-10, 087_L75B-PC-11, 087_L75B-PC-12, 087_L75B-PC-13, 087_L65B-PC-15, 087_L65B-PC-16, 087_L65B-PC-17, 087_L65B-PC-18, 087_L45B-P-17, 087_L45B-P-19, 20-105-P-B-1(400X250), FWD PROPULSION ROOM DECK 10 STBD TIER-2 , 085_L45B-PC-31, 085_L45B-PC-30, 085_L45B-PC-29, 085_L45B-PC-28, 085_L45B-PC-27, 085_L45B-PC-26, 085_L45B-PC-25, 085_L45B-PC-24, 085_L45B-PC-23, 085_L45B-PC-22, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 11:40:38,0.0
9,A,3X95-e,Unknown,MSBF-4P-025,"FWD MAIN SWBD 415V, FWD MSB ROOM, DK-20","HCOS FOR FIRE PUMP (813.001.050), FWD DG ROOM, DK-30",40.0,1.0,40.0,"20-37-P-D-6(300x200), 072_L75D-P-11, 072_L45B-P-06, 072_SCH45-P-07B, 072_SCH45-P-07A, 20-33-P-D-1A-(325X250), 095_L30D-P-01, 095_L30D-P-02, 095_HL30B-P-01A, 095_L30C-P-01, 095_SCH30-P-05, 095_SCH30-P-06, 095_L30D-P-03, 095_SCH30-P-07, 095_SCH30-P-09, 095_HL30D-P-10, 095_HL30D-P-20, 095_HL30D-P-21, 095_L30B-P-01A, 095_L30A-P-02A, 095_L30A-P-03A, 20-51-P-D-2-(325X250), FWD DG ROOM, DK.30, 095_HL20B-P-16A, 20-51-P-D-1-(325X250), 072_L65B-P-01, 072_L75D-P-01, 072_L75D-P-02, 072_L75D-P-04, 072_L75D-P-05, 072_L20-P-08, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 11:47:33,0.0
9,A,3X95-e,Unknown,MSBF-4P-026,"FWD MAIN SWBD 415V, FWD MSB ROOM, DK-20","HCOS FOR FIRE PUMP (813.001.060), FWD DG ROOM, DK-30",40.0,1.0,40.0,"20-37-P-D-6(300x200), 072_L75D-P-11, 072_L45B-P-06, 072_SCH45-P-07B, 072_SCH45-P-07A, 20-33-P-D-1A-(325X250), 095_L30D-P-01, 095_L30D-P-02, 095_HL30B-P-01A, 095_L30C-P-01, 095_SCH30-P-05, 095_SCH30-P-06, 095_L30D-P-03, 095_SCH30-P-07, 095_SCH30-P-09, 095_HL30D-P-10, 095_HL30D-P-20, 095_HL30D-P-21, 095_L30B-P-01A, 095_L30A-P-02A, 095_L30A-P-03A, 20-51-P-D-2-(325X250), FWD DG ROOM, DK.30, 095_HL20B-P-16A, 20-51-P-D-1-(325X250), 072_L65B-P-01, 072_L20B-P-06, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 11:47:33,0.0
9,A,3X16-e,Unknown,MSBF-4P-029,"FWD MAIN SWBD 415V, FWD MSB ROOM, DK-20","HCOS FOR HELI DECK FIRE PUMP (566.003.010), FWD DG ROOM, DK-30",50.0,1.0,50.0,"20-37-P-D-1(400x200), 072_L75D-P-11, 072_L45B-P-06, 072_SCH45-P-07B, 072_SCH45-P-07A, 20-33-P-D-1A-(325X250), 095_L30D-P-01, 095_L30D-P-02, 095_HL30B-P-01A, 095_L30C-P-01, 095_SCH30-P-05, 095_SCH30-P-06, 095_L30D-P-03, 095_SCH30-P-07, 095_SCH30-P-09, 095_HL30D-P-10, 095_HL30D-P-20, 095_HL30D-P-21, 095_L30B-P-01A, 095_L30A-P-02A, 095_L30A-P-03A, 20-51-P-D-2-(325X250), FWD DG ROOM, DK.30, 095_HL20B-P-16A, 20-51-P-D-1-(325X250), 072_L65B-P-01, 072_L75D-P-01, 072_L75D-P-02, 072_L75D-P-04, 072_L75D-P-05, 072_L20C-P-01A, 072_L20B-P-01A, 072_VL20B-P-01B, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 11:47:16,0.0
9,A,3X95-e,Unknown,MSBF-4P-024,"FWD MAIN SWBD 415V, FWD MSB ROOM, DK-20","HCOS FOR FIRE PUMP (813.001.040), FWD DG ROOM, DK-30",45.0,1.0,45.0,"20-37-P-D-6(300x200), 072_L75D-P-11, 072_L45B-P-06, 072_SCH45-P-07B, 072_SCH45-P-07A, 20-33-P-D-1A-(325X250), 095_L30D-P-01, 095_L30D-P-02, 095_HL30B-P-01A, 095_L30C-P-01, 095_SCH30-P-05, 095_SCH30-P-06, 095_L30D-P-03, 095_SCH30-P-07, 095_SCH30-P-09, 095_HL30D-P-10, 095_HL30D-P-20, 095_HL30D-P-21, 095_L30B-P-01A, 095_L30A-P-02A, 095_L30A-P-03A, 095_HL20B-P-16A, 20-51-P-D-1-(325X250), FWD DG ROOM, DK.30, 072_L65B-P-01, 072_L75D-P-01, 072_L75D-P-02, 072_SCH75-P-03A, 072_SCH75-P-01A, 30-53-P-B-4(325X250), 071_L75C-P-02, 071_L75C-P-03, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 11:47:33,0.0
9,A,3X120-e,Unknown,MSBF-4P-031(A-B),"FWD MAIN SWBD 415V, FWD MSB ROOM, DK-20","HCOS FOR AC PLANT-1, FWD ME ROOM, DK-20",65.0,2.0,130.0,"20-37-P-D-7-(300x200), FWD DG ROOM, DK.30, 072_L75D-P-12, 072_L75D-P-11, FWD MSB ROOM, DK-20, 20-33-P-D-1A-(325X250), 095_VL30D-P-01, 095_L75B-P-11, 095_L75B-P-12, 095_L75B-P-13, 095_L75B-P-14, 095_L75B-P-15, 095_L75B-P-03, 095_L75B-P-02, 095_L75B-P-01, 20-53-P-B-4-(325x250), AFT MSB ROOM, DK-20, 091_L75B-PC-35, 091_L75B-PC-36, 091_L75B-PC-37, 20-61-P-B-3-(325X250), 091_L75C-P-12, 20-63-P-G-2, 091_L75B-P-08, 20-65-P-G-2, 091_L75B-P-09, 20-67-P-G-2, 091_L75B-P-10, 20-69-P-G-2, 091_L75B-P-11, 20-71-P-G-2, 091_SCH75-P-35, MOON POOL, DK-20, 20-73-P-B-6-(325x250), 20-74-P-G-2, 088_L45B-P-16, 20-76-P-G-2, 088_L45B-P-15, 20-78-P-G-2, 088_L45B-P-14, 20-80-P-G-2, 088_L45B-P-13, 20-82-P-G-6, 088_L45B-P-12, DDC CHAMBERS AREA, DK-20, 20-84-P-B-6-(325x250), 087_L75B-PC-51, 087_L75B-PC-52, 087_L75B-PC-53, 087_L75B-PC-54, 087_L75B-PC-56, 087_L45B-PC-18, 087_L45B-PC-19, 087_L45B-P-23, 087_L45B-P-22, 087_L75B-PC-38, FWD M/E, DK-20, 20-105-P-B-4-(400x250), 085_136_L30B-P-01, 085_142_L20B-P-02, 085_142_L20B-P-03, 085_142_L20B-P-04, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 11:47:44,65.0
9,A,3X120-e,Unknown,MSBF-4P-032(A-B),"FWD MAIN SWBD 415V, FWD MSB ROOM, DK-20","HCOS FOR AC PLANT-2, FWD ME ROOM, DK-20",68.0,2.0,136.0,"20-37-P-D-7-(300x200), FWD DG ROOM, DK.30, 072_L75D-P-12, 072_L75D-P-11, FWD MSB ROOM, DK-20, 20-33-P-D-1A-(325X250), 095_VL30D-P-01, 095_L75B-P-11, 095_L75B-P-12, 095_L75B-P-13, 095_L75B-P-14, 095_L75B-P-15, 095_L75B-P-03, 095_L75B-P-02, 095_L75B-P-01, 20-53-P-B-4-(325x250), AFT MSB ROOM, DK-20, 091_L75B-PC-35, 091_L75B-PC-36, 091_L75B-PC-37, 20-61-P-B-3-(325X250), 091_L75C-P-12, 20-63-P-G-2, 091_L75B-P-08, 20-65-P-G-2, 091_L75B-P-09, 20-67-P-G-2, 091_L75B-P-10, 20-69-P-G-2, 091_L75B-P-11, 20-71-P-G-2, 091_SCH75-P-35, MOON POOL, DK-20, 20-73-P-B-6-(325x250), 20-74-P-G-2, 088_L45B-P-16, 20-76-P-G-2, 088_L45B-P-15, 20-78-P-G-2, 088_L45B-P-14, 20-80-P-G-2, 088_L45B-P-13, 20-82-P-G-6, 088_L45B-P-12, DDC CHAMBERS AREA, DK-20, 20-84-P-B-6-(325x250), 087_L75B-PC-51, 087_L75B-PC-52, 087_L75B-PC-53, 087_L75B-PC-54, 087_L75B-PC-56, 087_L45B-PC-18, 087_L45B-PC-19, 087_L45B-P-23, 087_L45B-P-22, 087_L75B-PC-38, FWD M/E, DK-20, 20-105-P-B-4-(400x250), 085_136_L30B-P-01, 085_142_L20B-P-02, 085_142_L20B-P-03, 085_142_L20B-P-04, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 11:47:44,68.0
9,A,3X95-e,Unknown,MSBF-4P-030,"FWD MAIN SWBD 415V, FWD MSB ROOM, DK-20","HOT WATER CALORIFIER CP, FWD ME ROOM, DK-20",78.0,1.0,78.0,"20-37-P-D-1-(400x200), FWD DG ROOM, DK.30, 072_L75D-P-12, 072_L75D-P-11, FWD MSB ROOM, DK-20, 20-33-P-D-1A-(325X250), 095_VL30D-P-01, 095_L75B-P-11, 095_L75B-P-12, 095_L75B-P-13, 095_L75B-P-14, 095_L75B-P-15, 095_L75B-P-03, 095_L75B-P-02, 095_L75B-P-01, 20-53-P-B-4-(325x250), AFT MSB ROOM, DK-20, 091_L75B-PC-35, 091_L75B-PC-36, 091_L75B-PC-37, 20-61-P-B-3-(325X250), 091_L75C-P-12, 20-63-P-G-2, 091_L75B-P-08, 20-65-P-G-2, 091_L75B-P-09, 20-67-P-G-2, 091_L75B-P-10, 20-69-P-G-2, 091_L75B-P-11, 20-71-P-G-2, 091_SCH75-P-35, MOON POOL, DK-20, 20-73-P-B-6-(325x250), 20-74-P-G-2, 088_L45B-P-16, 20-76-P-G-2, 088_L45B-P-15, 20-78-P-G-2, 088_L45B-P-14, 20-80-P-G-2, 088_L45B-P-13, 20-82-P-G-6, 088_L45B-P-12, DDC CHAMBERS AREA, DK-20, 20-84-P-B-6-(325x250), 087_L75B-PC-51, 087_L75B-PC-52, 087_L75B-PC-53, 087_L75B-PC-54, 087_L75B-PC-56, 087_L45B-PC-18, 087_L45B-PC-19, 087_L45B-P-23, 087_L45B-P-22, 087_L75B-PC-38, FWD M/E, DK-20, 20-105-P-B-4-(400x250), 085_L45B-P-26, 085_L45B-P-25, 085_L45B-P-24, 085_L45B-P-05, 085_L45B-P-04, 085_L45B-P-03, 085_127_L30C_P-01, 085_127_L30C_P-02, 085_128_L30B_P-01, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 11:47:33,0.0
9,A,3X120-e,Unknown,MSBA-4P-032(A-B),"AFT MAIN SWBD 415V, AFT MSB ROOM, DK-20","HCOS FOR AC PLANT-1, FWD ME ROOM, DK-20",116.0,2.0,232.0,"20-70-P-D-3-(300x200), 071_L75D-P-05, 071_L75D-P-04, 071_L75D-P-03, 071_L75D-P-02, 071_L75D-P-01, AFT MSB ROOM ,DK-20, 20-71-P-D-2-(325x250), 091_VL75-P-04, 20-73-P-B-1-(400X200), 088_L45B-P-05, 20-74-P-G-4, 088_L45B-P-04, 20-76-P-G-4, 088_L45B-P-03, 20-78-P-G-4, 088_L45B-P-02, 20-80-P-G-4, 088_L45B-P-01, 20-82-P-G-4, 20-84-P-B-1-(400x200), MOON POOL, DK-20, 20-85-P-G-2, 087_L45B-PC-12, 20-87-P-G-2, 087_L45B-PC-11, 20-89-P-G-2, 087_L45B-PC-10, 20-91-P-G-2, 087_L45B-PC-09, 20-93-P-G-2, 087_L45B-PC-08, 20-95-P-G-2, 087_L45B-PC-07, 20-97-P-G-2, 087_L45B-PC-06, 087_L45B-PC-16, 087_L45B-PC-17, 087_L45B-PC-18, 087_L45B-PC-19, 087_L45B-P-37, 087_L45B-P-36, 087_L45B-P-35, FWD M/E, DK-20, 20-105-P-B-2-(400x200), 085_136_L30B-P-01, 085_136_L30B-P-02, 085_142_L20B-P-01, 085_142_L20B-P-02, 085_142_L20B-P-03, 085_142_L20B-P-04, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 11:47:44,116.0
9,A,3X120-e,Unknown,MSBA-4P-033(A-B),"AFT MAIN SWBD 415V, AFT MSB ROOM, DK-20","HCOS FOR AC PLANT-2, FWD ME ROOM, DK-20",116.0,2.0,232.0,"20-70-P-D-3-(300x200), 071_L75D-P-05, 071_L75D-P-04, 071_L75D-P-03, 071_L75D-P-02, 071_L75D-P-01, AFT MSB ROOM ,DK-20, 20-71-P-D-2-(325x250), 091_VL75-P-04, 20-73-P-B-1-(400X200), 088_L45B-P-05, 20-74-P-G-4, 088_L45B-P-04, 20-76-P-G-4, 088_L45B-P-03, 20-78-P-G-4, 088_L45B-P-02, 20-80-P-G-4, 088_L45B-P-01, 20-82-P-G-4, 20-84-P-B-1-(400x200), MOON POOL, DK-20, 20-85-P-G-2, 087_L45B-PC-12, 20-87-P-G-2, 087_L45B-PC-11, 20-89-P-G-2, 087_L45B-PC-10, 20-91-P-G-2, 087_L45B-PC-09, 20-93-P-G-2, 087_L45B-PC-08, 20-95-P-G-2, 087_L45B-PC-07, 20-97-P-G-2, 087_L45B-PC-06, 087_L45B-PC-16, 087_L45B-PC-17, 087_L45B-PC-18, 087_L45B-PC-19, 087_L45B-P-37, 087_L45B-P-36, 087_L45B-P-35, FWD M/E, DK-20, 20-105-P-B-2-(400x200), 085_136_L30B-P-01, 085_136_L30B-P-02, 085_142_L20B-P-01, 085_142_L20B-P-02, 085_142_L20B-P-03, 085_142_L20B-P-04, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 11:47:44,116.0
9,A,3X50-e,Unknown,MSBA-4P-036,"AFT MAIN SWBD 415V, AFT MSB ROOM, DK-20","HCOS FOR SALVAGE PUMP (803.002.010), AFT ME ROOM, DK-20",83.0,1.0,83.0,"20-70-P-D-3-(300x200), 071_L75D-P-05, 071_L75D-P-04, 071_L75D-P-03, 071_L75D-P-02, 071_L75D-P-01, AFT MSB ROOM ,DK-20, 20-71-P-D-2-(325x250), 091_VL75-P-04, 20-73-P-B-1-(400X200), 088_L45B-P-05, 20-74-P-G-4, 088_L45B-P-04, 20-76-P-G-4, 088_L45B-P-03, 20-78-P-G-4, 088_L45B-P-02, 20-80-P-G-4, 088_L45B-P-01, 20-82-P-G-4, 20-84-P-B-1-(400x200), MOON POOL, DK-20, 20-85-P-G-2, 087_L45B-PC-12, 20-87-P-G-2, 087_L45B-PC-11, 20-89-P-G-2, 087_L45B-PC-10, 20-91-P-G-2, 087_L45B-PC-09, 20-93-P-G-2, 087_L45B-PC-08, 20-95-P-G-2, 087_L45B-PC-07, 20-97-P-G-2, 087_L45B-PC-06, 087_L45B-PC-16, 087_L45B-PC-17, 087_L45B-PC-18, 087_L45B-PC-19, 087_L45B-P-37, 087_L45B-P-36, 087_L45B-P-35, FWD M/E, DK-20, 20-105-P-B-2-(400x200), 20-106-P-G-1, 085_L45B-P-11, 20-108-P-G-1, 085_L45B-P-10, 20-110-P-G-1, 085_L45B-P-09, 20-112-P-G-1, 085_L45B-P-08, 20-114-P-G-1, 085_L45B-P-07, 20-116-P-G-1, 085_L45B-P-06, 10-118-P-G-4, 085_L45C-P-05, 20-122-P-G-1, 085_L45B-P-01, 20-124-P-G-1, 085_L45B-P-02, 20-126-P-B-2-(400x200), AFT M/E, DK-20, 083_L45B-P-12, 20-128-P-G-1, 083_L45B-P-11, 20-130-P-G-1, 083_L45B-P-10, 20-132-P-G-1, 083_L45B-P-09, 20-134-P-G-1, 083_L45B-P-24, 20-136-P-G-3, 083_L45B-P-23, 20-138-P-G-3, 083_L45B-P-22, 20-140-P-G-1, 083_L45B-P-04, 20-142-P-G-1, 083_L45B-P-03, 20-145-P-02A(250X150), 083-L30B-P-06A, 083-L30B-P-07A, 083-L30B-P-08A, 083-L30B-P-09A, 083-L30B-P-10A, 083-L30B-P-11A, 083_VL30B-P/C_01, 083_VL30B-P/C_02, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 11:47:57,0.0
9,A,3X95-e,Unknown,MSBA-4P-031,"AFT MAIN SWBD 415V, AFT MSB ROOM, DK-20","HOT WATER CALORIFIER CP, AFT ME ROOM, DK-20",78.0,1.0,78.0,"20-70-P-D-9-(400x200), AFT DG, DK-30, 071_L75D-P-07, 071_L75D-P-06, 071_L75D-P-05, 071_L75D-P-04, 071_L75D-P-03, 071_L75D-P-02, 071_L75D-P-01, AFT MSB ROOM ,DK-20, 20-71-P-D-2-(325x250), 091_VL75-P-04, 20-73-P-B-1-(400X200), MOON POOL,DK-20, 20-74-P-G-4, 088_L45B-P-05, 20-76-P-G-4, 088_L45B-P-04, 20-78-P-G-4, 088_L45B-P-03, 20-80-P-G-4, 088_L45B-P-02, 20-82-P-G-4, 088_L45B-P-01, 20-84-P-B-1-(400x200), DDC,DK-20, 20-85-P-G-2, 087_L45B-PC-12, 20-87-P-G-2, 087_L45B-PC-11, 20-89-P-G-2, 087_L45B-PC-10, 20-91-P-G-2, 087_L45B-PC-09, 20-93-P-G-2, 087_L45B-PC-08, 20-95-P-G-2, 087_L45B-PC-07, 20-97-P-G-2, 087_L45B-PC-06, 087_L45B-PC-16, 087_L45B-PC-17, 087_L45B-PC-18, 087_L45B-PC-19, 087_L45B-P-37, 087_L45B-P-36, 087_L45B-P-35, FWD M/E, DK-20, 20-105-P-B-2-(400x200), 20-106-P-G-1, 085_L45B-P-11, 20-108-P-G-1, 085_L45B-P-10, 20-110-P-G-1, 085_L45B-P-09, 20-112-P-G-1, 085_L45B-P-08, 20-114-P-G-1, 085_L45B-P-07, 20-116-P-G-1, 085_L45B-P-06, 10-118-P-G-4, 085_L45C-P-05, 20-122-P-G-1, 085_L45B-P-01, 20-124-P-G-1, 085_L45B-P-02, 20-126-P-B-2-(400x200), AFT M/E, DK-20, 083_L45B-P-12, 20-128-P-G-1, 083_L45B-P-11, 20-130-P-G-1, 083_L45B-P-10, 20-132-P-G-1, 083_L45B-P-09, 083_VL30B-P-03, 083_VL30B-P-04, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 11:47:33,0.0
10,A,3X120-e,Unknown,MSBA-4P-007(A-C),"AFT MAIN SWBD 415V, AFT MSB ROOM, DK-20","630A HCOS FOR PDB-1, AFT ME ROOM, DK-20",82.0,3.0,246.0,"20-70-P-D-9-(400x200), AFT DG ROOM, DK.30, 071_L75D-P-08, 30-72-P-G-1, 071_L75D-P-07, 071_L75D-P-06, 30-72-P-G-2, 071_L75D-P-05, 071_L75D-P-04, 30-72-P-G-3, 071_L75D-P-03, 071_L75D-P-02, 30-72-P-G-4, 071_L75D-P-01, AFT MSB ROOM, DK-20, 20-71-P-D-2-(325x250), 091_VL75-P-04, 20-73-P-B-1-(400X200), MOON POOL, DK-20, 20-74-P-G-4, 088_L45B-P-05, 20-76-P-G-4, 088_L45B-P-04, 20-78-P-G-4, 088_L45B-P-03, 20-80-P-G-4, 088_L45B-P-02, 20-82-P-G-4, 088_L45B-P-01, DDC, DK-20, 20-84-P-B-1-(400x200), 20-85-P-G-2, 087_L45B-PC-12, 20-87-P-G-2, 087_L45B-PC-11, 20-89-P-G-2, 087_L45B-PC-10, 20-91-P-G-2, 087_L45B-PC-09, 20-93-P-G-2, 087_L45B-PC-08, 20-95-P-G-2, 087_L45B-PC-07, 20-97-P-G-2, 087_L45B-PC-06, 20-99-P-G-2, 087_L45B-PC-16, 087_L45B-PC-17, 087_L45B-PC-18, 087_L45B-PC-19, 087_L45B-P-37, 087_L45B-P-36, 087_L45B-P-35, FWD M/E, DK-20, 20-105-P-B-2-(400x200), 20-106-P-G-1, 085_L45B-P-11, 20-108-P-G-1, 085_L45B-P-10, 20-110-P-G-1, 085_L45B-P-09, 20-112-P-G-1, 085_L45B-P-08, 20-114-P-G-1, 085_L45B-P-07, 20-116-P-G-1, 085_L45B-P-06, 085_L45C-P-05, 20-122-P-G-1, 085_L45B-P-01, 20-124-P-G-1, 085_L45B-P-02, 20-126-P-B-2-(400x200), AFT M/E, DK-20, 083_L45B-P-12, 20-128-P-G-1, 083_L45B-P-11, 20-130-P-G-1, 083_L45B-P-10, 20-132-P-G-1, 083_L45B-P-09, 20-134-P-G-1, 083_L45B-P-24, 20-136-P-G-3, 083_L45B-P-23, 20-138-P-G-3, 083_L45B-P-22, 20-140-P-G-1, 083_L45B-P-04, 20-142-P-G-1, 083_L45B-P-03, 20-144-P-G-1, 083_L45B-P-02, 083_VL30C-P-03, 083_VL30C-P-02, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 11:51:02,164.0
10,A,3X120-e,Unknown,MSBA-4P-006-1(A-C),"630A HCOS FOR PDB-1, AFT ME ROOM, DK-20","PDB-1, AFT ME ROOM, DK-20",5.0,3.0,15.0,LOCAL ROUTE,2023-09-12 11:51:02,10.0
10,A,3X185-e,Unknown,MSBF-4P-039,"AFT MAIN SWBD 415V, AFT MSB ROOM, DK-20","FWD MAIN SWBD 415V, FWD MSB ROOM, DK-20",37.0,9.0,333.0,"20-37-P-D-5-(400x200), AFT DG ROOM, DK.30, 072_L75D-P-12, 072_L75D-P-08, FWD MSB, DK-20, 20-36-P-D-1-(325X250), 095_HL30B-P-31, 095_HL30B-P-30, 095_HL30-P-12, 095_HL30-P-11, 095_HL30B-P-35, 095_HL30B-P-32, 095_HL30B-P-33, 095_HL30B-P-34, 095_HL30B-P-40, 091_HL30D-P-07, AFT MSB, DK-20, 20-53-P-FFB-8-(250x200), 091_HL30D-P-06, 091_HL30D-P-05, 091_HL30D-P-04, 091_HL30D-P-03, 091_HL30D-P-02, 091_HL30D-P-01, 20-71-P-D-4-(325x250), AFT DG ROOM, DK-30, 071_L75C-P-09, 071_L75D-P-08, 071_L75D-P-07, 071_L75D-P-06, 20-70-P-D-4-(300x200), , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 11:51:59,296.0
10,A,3X185-e,Unknown,MSBA-4P-002,"AFT MAIN SWBD 415V, AFT MSB ROOM, DK-20","1600KVA 690/415V TRANSFORMER-2, AFT TRANSFOMER ROOM, DK-20",16.0,9.0,144.0,"20-70-P-D-1_(400X200), AFT DG ROOM, DK.30, 071_L75D-P-02, 071_L75D-P-03, 071_L75D-P-04, 071_L75D-P-05, 071_L75D-P-06, 20-71-P-D-6_(400X200), , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 11:51:59,128.0
10,A,3X70-e,Unknown,MSBA-4P-035,"AFT MAIN SWBD 415V, AFT MSB ROOM, DK-20","200KVA 415/230V TRANSFORMER-6, AFT TRANSFOMER ROOM, DK-20",11.0,2.0,22.0,"20-70-P-D-4-(300x200), AFT DG ROOM, DK.30, 071_L75D-P-06, 071_L75D-P-05, 071_L75D-P-04, 071_L75D-P-03, 071_L75D-P-02, 071_L30C-P-01, 071_L30C-P-02, 071_L30D-P-02, 20-65-P-D-1_250x200, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 11:52:34,11.0
10,A,3X150-e,Unknown,MSBA-2P-001,"200KVA 415/230V TRANSFORMER-6, AFT TRANSFOMER ROOM, DK-20","AFT MAIN SWBD 230V, AFT MSB ROOM, DK-20",25.0,2.0,50.0,"20-66-P-D-1_250x200, AFT DG ROOM, DK.30, 071_L30D-P-02, 071_L30C-P-02, 071_L30C-P-01, 071_L75D-P-02, 071_L75D-P-03, 071_L75D-P-04, 071_L75D-P-05, 071_L75D-P-06, 071_L75D-P-07, 071_L75D-P-08, 071_L75D-P-09, 071_L75C-P-09, AFT MSB, DK-20, 20-71-P-D-4-(325x250), 091_HL30B-P-10, 091_HL30B-P-09, 091_HL30B-P-08, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 11:51:37,25.0
10,A,3X150-e,Unknown,MSBF-2P-020,"FWD MAIN SWBD 230V, FWD MSB ROOM, DK-20","AFT MAIN SWBD 230V, AFT MSB ROOM, DK-20",31.0,2.0,62.0,"FWD MSB, DK-20, 095_HL30-P-12, 095_HL30-P-11, 095_HL30B-P-35, 095_HL30B-P-32, 095_HL30B-P-33, 095_HL30B-P-34, 095_HL30B-P-40, AFT MSB, DK-20, 091_HL30D-P-07, 20-53-P-FFB-8-(250x200), 091_HL30D-P-06, 091_HL30D-P-05, 091_HL30D-P-04, 091_HL30D-P-03, 091_HL30D-P-02, 091_HL30D-P-01, 20-71-P-D-4-(325x250), 071_L75C-P-09, 071_L45D-P-01, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 11:51:37,31.0
11,A,3X50-e,Unknown,MSBF-4P-037,"FWD MAIN SWBD 415V, FWD MSB ROOM, DK-20","SALVAGE PUMP HCOS (803.002.030), AFT MSB ROOM, DK-20",53.0,1.0,53.0,"20-37-P-D-7-(300x200), 095_HL30C-P-07A, 095_HL30C-P-06A, 095_HL30C-P-05A, 095_L30D-P-02, 095_HL30B-P-01A, 095_L30C-P-01, 095_L30D-P-03, 095_HL30D-P-10, 095_HL30D-P-21, 095_L30B-P-01A, 095_HL30D-P-20A, 095_HL30D-P-18A, 095_HL30D-P-17A, 095_HL30D-P-16A, 091_HL30D-P-07, 20-53-P-FFB-8-(250x200), 091_HL30D-P-06, 091_HL30D-P-05, 091_HL30D-P-04, 091_HL30D-P-03, 091_HL30D-P-02, 091_HL30D-P-01, 091_HL30B-P-11, LOCAL ROUTE, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 11:57:23,0.0
11,A,3X50-e,Unknown,MSBF-4P-038,"FWD MAIN SWBD 415V, FWD MSB ROOM, DK-20","SALVAGE PUMP HCOS (803.002.040), FWD MSB ROOM, DK-20",29.0,1.0,29.0,"20-37-P-D-7-(300x200), 072_SCH45-P-11, 20-33-P-D-01-(400X200), 095_L45B-P-03, 095_L45B-P-04, 095_L75C-P-04, 095_L75C-P-11, 095_L75C-P-10, 095_L75C-P-08, 20-35-P-B-1-(325x250), 096_L75C-P-05, 096_L75C-P-05, 20-41-P-B-5-(325x250), LOCAL ROUTE, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 11:57:23,0.0
11,A,3X50-e,Unknown,MSBF-4P-035,"FWD MAIN SWBD 415V, FWD MSB ROOM, DK-20","SALVAGE PUMP HCOS (803.002.010), AFT ME ROOM, DK-20",105.0,1.0,105.0,"20-37-P-D-7-(300x200), FWD DG,DK-30, 095_HL30C-P-07A, 095_HL30C-P-06A, 095_HL30C-P-05A, 072_L75B-P-19, 072_L75B-P-20, FWD MSB ROOM,DK-20, 20-39-P-D-1-(400X250), 095_L45C-P-01, 095_L45C-P-02, 095_L75B-P-09, 095_L75B-P-10, 095_L75B-P-11, 095_L75B-P-13, 095_L55C-P-01, 095_L75B-P-14, 095_L75B-P-15, 095_L75B-P-03, 095_L75B-P-02, 095_L75B-P-01, AFT MSB ROOM,DK-20, 20-53-P-B-4-(325x250), 091_L75B-P-12, 091_L75B-P-13, 091_L75B-P-14, 091_L75B-P-15, 20-61-P-B-2-(325X250), 091_L75C-P-12, 20-63-P-G-2, 091_L75B-P-08, 20-65-P-G-2, 091_L75B-P-09, 20-67-P-G-2, 091_L75B-P-10, 20-69-P-G-2, 091_L75B-P-11, 20-71-P-G-2, 20-73-P-B-6-(325x250), 20-74-P-G-2, MOON POOL AREA,DK-20, 088_L45B-P-16, 20-76-P-G-2, 088_L45B-P-15, 20-78-P-G-2, 088_L45B-P-14, 20-80-P-G-2, 088_L45B-P-13, 20-82-P-G-6, 088_L45B-P-12, DDC,DK-20, 20-84-P-B-6-(325x250), 087_L75B-PC-51, 087_L75B-PC-52, 087_L75B-PC-53, 087_L75B-PC-54, 087_L75B-PC-56, 087_L75B-PC-57, 087_L45B-PC-18, 087_L45B-PC-19, 087_L45B-P-37, 087_L45B-P-36, 087_L45B-P-35, FWD M/E ROOM,DK-20, 20-105-P-B-2-(400x200), 20-106-P-G-1, 085_L45B-P-11, 20-108-P-G-1, 085_L45B-P-10, 20-110-P-G-1, 085_L45B-P-09, 20-112-P-G-1, 085_L45B-P-08, 20-114-P-G-1, 085_L45B-P-07, 20-116-P-G-1, 085_L45B-P-06, 20-118-P-G-4, 085_L45C-P-05, 20-122-P-G-1, 085_L45B-P-01, 20-124-P-G-1, 085_L45B-P-02, AFT M/E ROOM,DK-20, 20-126-P-B-2-(400x200), 083_L45B-P-12, 20-128-P-G-1, 083_L45B-P-11, 20-130-P-G-1, 083_L45B-P-10, 20-132-P-G-1, 083_L45B-P-09, 20-134-P-G-1, 083_L45B-P-24, 20-136-P-G-3, 083_L45B-P-23, 20-138-P-G-3, 083_L45B-P-22, 20-140-P-G-1, 083_L45B-P-04, 20-142-P-G-1, 083_L45B-P-03, 20-144-P-G-1, 083_L45B-P-02, 083-L30B-P-06A, 083-L30B-P-06A-1, 083-L30B-P-07A, 083-L30B-P-08A, 083-L30B-P-09A, 083-L30B-P-11A, 083_VL30B-P/C_01, 083_VL30B-P/C_02, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 11:57:23,0.0
11,A,3X50-e,Unknown,MSBA-4P-038,"AFT MAIN SWBD 415V, AFT MSB ROOM, DK-20",SALVAGE PUMP HCOS (803.002.030),12.0,1.0,12.0,"20-70-P-D-3-(300x200), 071_L75D-P-06, 071_L75D-P-07, 071_L75D-P-08, 071_L75C-P-09, 20-71-P-D-4-(325x250), LOCAL ROUTE, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 11:57:23,0.0
11,A,3X50-e,Unknown,MSBA-4P-039,"AFT MAIN SWBD 415V, AFT MSB ROOM, DK-20",SALVAGE PUMP HCOS (803.002.040),48.0,1.0,48.0,"20-70-P-D-3-(300x200), 071_L75D-P-06, 071_L75D-P-07, 071_L75D-P-08, 071_L75C-P-09, 20-71-P-D-4-(325x250), 091_HL30B-P-11, 091_HL30D-P-01, 091_HL30D-P-02, 091_HL30D-P-03, 091_HL30D-P-04, 091_HL30D-P-05, 091_HL30D-P-06, 20-53-P-FFB-8-(250x200), 091_HL30D-P-07, 095_HL30B-P-40, 095_HL30B-P-34, 095_HL30B-P-33, 095_HL30B-P-32, 095_HL30B-P-35, 20-41-P-B-4-(250x200)A, 095_VL30D-P-04A, 096_L75C-P-03, 20-41-P-B-5-(325x250), LOCAL ROUTE, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 11:57:23,0.0
11,A,3X95-e,Unknown,MSBA-4P-024,"AFT MAIN SWBD 415V, AFT MSB ROOM, DK-20","FIRE PUMP HCOS (813.001.040), AFT DG ROOM, DK-30",19.0,1.0,19.0,"20-70-P-D-4-(300x200), 071_L75D-P-06, 30-69-P-G-5, 30-67-P-G-5, 30-65-P-G-5, 30-63-P-G-5, 30-61-P-G-5, 30-59-P-G-4, 071_L75D-P-14, 071_L75C-P-03, LOCAL ROUTE, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 11:57:23,0.0
11,A,3X95-e,Unknown,MSBA-4P-025,"AFT MAIN SWBD 415V, AFT MSB ROOM, DK-20","FIRE PUMP HCOS (813.001.050), FD DG ROOM, DK-30",28.0,1.0,28.0,"20-70-P-D-4-(300x200), 071_L75D-P-06, 30-69-P-G-5, 30-67-P-G-5, 30-65-P-G-5, 30-63-P-G-5, 30-61-P-G-5, 30-59-P-G-4, 071_L75D-P-14, 071_L75C-P-02, 30-53-P-B-4(325X250), 072_L75D-P-02, 072_L75D-P-03, 072_L75D-P-04, LOCAL ROUTE, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 11:57:23,0.0
11,A,3X95-e,Unknown,MSBA-4P-026,"AFT MAIN SWBD 415V, AFT MSB ROOM, DK-20","FIRE PUMP HCOS (813.001.060), FD DG ROOM, DK-30",31.0,1.0,31.0,"20-70-P-D-4-(300x200), 071_L75D-P-06, 30-69-P-G-5, 30-67-P-G-5, 30-65-P-G-5, 30-63-P-G-5, 30-61-P-G-5, 30-59-P-G-4, 071_L75D-P-14, 071_L75C-P-02, 30-53-P-B-4(325X250), 072_L75D-P-02, 072_L75D-P-01, 072_L20B-P-06, LOCAL ROUTE, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 11:57:23,0.0
11,A,3X120-e,Unknown,MSBA-4P-006(A-C),"AFT MAIN SWBD 415V, AFT MSB ROOM, DK-20","HCOS 630A FOR 415V PDB-1, AFT ME ROOM, DK-20",95.0,3.0,285.0,"20-37-P-D-1-(400x200), FWD DG,DK-30, 072_L75B-P-18, 072_L75B-P-19, 072_L75B-P-20, FWD MSB ROOM,DK-20, 20-39-P-D-1-(400X250), 095_L45C-P-01, 095_L45C-P-02, 095_L75B-P-09, 095_L75B-P-10, 095_L75B-P-11, 095_L75B-P-13, 095_L55C-P-01, 095_L75B-P-14, 095_L75B-P-15, 095_L75B-P-03, 095_L75B-P-02, 095_L75B-P-01, AFT MSB ROOM,DK-20, 20-53-P-B-4-(325x250), 091_L75B-P-12, 091_L75B-P-13, 091_L75B-P-14, 091_L75B-P-15, 20-61-P-B-2-(325X250), 091_L75C-P-12, 20-63-P-G-2, 091_L75B-P-08, 20-65-P-G-2, 091_L75B-P-09, 20-67-P-G-2, 091_L75B-P-10, 20-69-P-G-2, 091_L75B-P-11, 20-71-P-G-2, 20-73-P-B-6-(325x250), 20-74-P-G-2, MOON POOL AREA,DK-20, 088_L45B-P-16, 20-76-P-G-2, 088_L45B-P-15, 20-78-P-G-2, 088_L45B-P-14, 20-80-P-G-2, 088_L45B-P-13, 20-82-P-G-6, 088_L45B-P-12, DDC,DK-20, 20-84-P-B-6-(325x250), 087_L75B-PC-51, 087_L75B-PC-52, 087_L75B-PC-53, 087_L75B-PC-54, 087_L75B-PC-56, 087_L75B-PC-57, 087_L45B-PC-18, 087_L45B-PC-19, 087_L45B-P-37, 087_L45B-P-36, 087_L45B-P-35, FWD M/E ROOM,DK-20, 20-105-P-B-2-(400x200), 20-106-P-G-1, 085_L45B-P-11, 20-108-P-G-1, 085_L45B-P-10, 20-110-P-G-1, 085_L45B-P-09, 20-112-P-G-1, 085_L45B-P-08, 20-114-P-G-1, 085_L45B-P-07, 20-116-P-G-1, 085_L45B-P-06, 20-118-P-G-4, 085_L45C-P-05, 20-122-P-G-1, 085_L45B-P-01, 20-124-P-G-1, 085_L45B-P-02, AFT M/E ROOM,DK-20, 20-126-P-B-2-(400x200), 083_L45B-P-12, 20-128-P-G-1, 083_L45B-P-11, 20-130-P-G-1, 083_L45B-P-10, 20-132-P-G-1, 083_L45B-P-09, 20-134-P-G-1, 083_L45B-P-24, 20-136-P-G-3, 083_L45B-P-23, 20-138-P-G-3, 083_L45B-P-22, 20-140-P-G-1, 083_L45B-P-04, 20-142-P-G-1, 083_L45B-P-03, 20-144-P-G-1, 083_L45B-P-02, 20-146-P-G-1, 083_L45B-P-01, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-12-14 16:55:08,190.0
11,A,3X120-e,Unknown,MSBA-4P-006-1(A-C),"HCOS 630A FOR 415V PDB-1, AFT ME ROOM, DK-20","415V PDB-1, AFT ME ROOM, DK-20",5.0,3.0,15.0,LOCAL ROUTE,2023-12-14 16:55:08,10.0
11,A,3X95-e,Unknown,PDB1-4P-01(A-B),"415V PDB-1, AFT ME ROOM, DK-20","415V PDB1-1, AFT ME ROOM, DK-20",20.0,2.0,40.0,"083_VL30C-P-02, 02-147-P-D-1-250X200, 048_SCH45-P-05, 40-144-P-G-2, 048_L45B-P-12, 40-142-P-G-2, 048_L45B-P-13, 40-140-P-G-2, 048_L45B-P-14, 048_L45B-P-15, 048_L45B-P-16, 048_L45B-P-17, 048_L45B-P-18, 048-L30B-P-03A, 048-L30B-P-02A, 048-L30B-P-01A, 20-140-P-D-1-250X200, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 11:57:23,20.0
11,A,3X50-e,Unknown,PDB1-4P-02,"415V PDB-1, AFT ME ROOM, DK-20","LO PURIFIER CONTROL PANEL(57.5KW) 712.011.020, FWD ME ROOM,DK-20",40.0,1.0,40.0,"083_VL30C-P-03, 083-L30B-P-06A, 083-SCH30-P-02A, 20-145-P-02A(250X150), 083_L45B-PC-03, 083_L45B-PC-04, 083_L45B-PC-20, 083_L45B-PC-21, 083_L45B-PC-22, 083_L45B-PC-05, 083_L45B-PC-06, 083_L45B-PC-07, 083_L45B-PC-08, 20-126-P-B-2-(400x250), 085_L45C-P-01, 085_L45C-P-02, 20-126-P-D-03(400X200), 054_075_L45D_P-01, 054_L45B-P-21, 054_L45B-P-41, 054_L45B-P-42, 054_L45B-P-26, 40-120-P-G-4, 054_L45B-P-36, 40-118-P-G-4, 054_L45B-P-37, 40-116-P-G-4, 054_L20B-P-06, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 11:57:23,0.0
11,A,3X50-e,Unknown,PDB1-4P-03,"415V PDB-1, AFT ME ROOM, DK-20","CW CIRCULATION PUMP (571.080.030) STARTER PANEL-2, AFT ME ROOM, DK-20 ",15.0,1.0,15.0,"083_VL30C-P-02, 02-147-P-D-1-250X200, 048_SCH45-P-05, 40-144-P-G-2, 048_L45B-P-12, 40-142-P-G-2, 048_L45B-P-13, 40-140-P-G-2, 048_SCH45-P-08, 048_L45B-P-14, 02-138-P-D-1-250X200, LOCAL ROUTE, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 11:57:23,0.0
