REV_NUMBER,REV_ALPHABET,CABLE_SIZE,PROCURED_BY,CABLE_TAG,START_EQPT,END_EQPT,LENGTH_SRRL,NO_OF_RUNS,TOTAL_DESIGN_LENGTH,CABLE_ROUTE,TIMESTAMP,LENGTH_VARIANCE
11,A,3X25-e,Unknown,PDB1-4P-08,"415V PDB-1, AFT ME ROOM, DK-20","STBY SW COOLING PUMP STARTER PANEL 721.001.070 FOR AFT ME(P)(37KW) ,AFT M/E ROOM, DK-40",10.0,1.0,10.0,"083_VL30C-P-02, 02-147-P-D-1-250X200, 048_SCH45-P-05, 40-144-P-G-2, 048_L45B-P-12, 40-142-P-G-2, 048_L45B-P-13, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 11:57:23,0.0
11,A,3X25-e,Unknown,PDB1-4P-09,"415V PDB-1, AFT ME ROOM, DK-20","GEARBOX STARTER PANEL AFT ME(P)(35KW), AFT M/E ROOM, DK-40",20.0,1.0,20.0,"083_VL30C-P-02, 02-147-P-D-1-250X200, 048_SCH45-P-04, 048_L45B-P-19, 048_L45B-P-10, 048_L45B-P-39, 048_L45C-P-01, 40-144-P-G-3, 048_L45B-P-01, 40-142-P-G-3, 048_L45B-P-02, 40-140-P-G-3, 048_L45B-P-03, 048_VL30C-P-01, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 11:57:23,0.0
11,A,3X25-e,Unknown,PDB1-4P-10,"415V PDB-1, AFT ME ROOM, DK-20","SW COOLING PUMP STARTER PANEL 721.005.030 FOR AC PLANT-2(30KW), AFT ME ROOM DK-20",20.0,1.0,20.0,"083_VL30C-P-03, 083-L30B-P-06A, 083-SCH30-P-02A, 20-145-P-02A(250X150), 083_L45B-PC-03, 083_L45B-PC-04, 083_L45B-PC-20, 083_L45B-PC-21, 083_L45B-PC-22, 083_L45B-PC-05, 083_VL30B-P-03, 083_VL30B-P-04, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 11:57:23,0.0
11,A,3X16-e,Unknown,PDB1-4P-11,"415V PDB-1, AFT ME ROOM, DK-20",STBY HYDRAULIC CPP FOR AFT ME (P)(24KW) ,20.0,1.0,20.0,"083_VL30C-P-03, 083_VL30B-P-02, 083_VL30B-P-02A, 083-L30B-P-06A-1, 083-L30B-P-07A, 083-L30B-P-08A, 083-L30B-P-09A, LOCAL ROUTE, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 11:57:23,0.0
11,A,3X10-e,Unknown,PDB1-4P-13,"415V PDB-1, AFT ME ROOM, DK-20","FO PURIFIER CONTROL PANEL(18.5KW) 702.014.010, FWD ME ROOM, DK-20",30.0,1.0,30.0,"083_VL30C-P-03, 083-L30B-P-06A, 083-SCH30-P-02A, 20-145-P-02A(250X150), 083_L45B-PC-03, 083_L45B-PC-04, 083_L45B-PC-20, 083_L45B-PC-21, 083_L45B-PC-22, 083_L45B-PC-05, 083_L45B-PC-06, 083_L45B-PC-07, 083_L45B-PC-08, 20-126-P-B-2-(400x250), 085_L45C-P-01, 085_L45C-P-02, 20-126-P-D-03(400X200), 054_075_L45D_P-01, 054_L45B-P-20, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 11:57:23,0.0
11,A,3X4-e,Unknown,PDB1-4P-16,"415V PDB-1, AFT ME ROOM, DK-20","BILGE PUMP STARTER PANEL(11KW) 803.001.010, AFT ME ROOM, DK-40",20.0,1.0,20.0,"083_VL30C-P-02, 02-147-P-D-1-250X200, 048_SCH45-P-05, 40-144-P-G-2, 048_L45B-P-12, 40-142-P-G-2, 048_L45B-P-13, 40-140-P-G-2, 048_L45B-P-14, 048_L45B-P-15, 048_SCH45-P-16, 40-136-P-G-2, 048_L45B-P-38, 40-134-P-G-2, 048_L45B-P-37, 048_VL30B-P/C-02, 048_VL30B-P/C-01, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 11:57:23,0.0
11,A,3X1.5-e,Unknown,PDB1-4P-17,"415V PDB-1, AFT ME ROOM, DK-20","OILY BILGE WATER SEPARATOR CONTROL PANEL (1.5KW), AFT ME ROOM, DK-40",22.0,1.0,22.0,"083_VL30C-P-02, 02-147-P-D-1-250X200, 048_SCH45-P-04, 048_L45B-P-19, 048_L45B-P-10, 048_L45B-P-39, 048_L45C-P-01, 40-144-P-G-3, 048_L45B-P-01, 40-142-P-G-3, 048_L45B-P-02, 40-140-P-G-3, 048_L45B-P-03, 40-138-P-G-1, 048_L45B-P-04, LOCAL ROUTE, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 11:57:23,0.0
11,A,3X2.5-e,Unknown,PDB1-4P-19,"415V PDB-1, AFT ME ROOM, DK-20","FUEL OIL TRANSFER PUMP STARTER PANEL (7.5KW, 701.025.020), AFT ME ROOM, DK-40",25.0,1.0,25.0,"083_VL30C-P-02, 02-147-P-D-1-250X200, 048_SCH45-P-05, 40-144-P-G-2, 048_L45B-P-12, 40-142-P-G-2, 048_L45B-P-13, 40-140-P-G-2, 048_L45B-P-14, 048_L45B-P-15, 048_L45B-P-16, 048_L45B-P-17, 048_L45B-P-18, 048_SCH45-P-11, 048_SCH45-P-13, 40-140-P-G-1, 048_L45B-P-01A, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 11:57:23,0.0
11,A,3X6-e,Unknown,PDB1-1-4P-03,"415V PDB1-1, AFT ME ROOM, DK-20","ME (P) JW HEATER(18KW) LOC:AFT ME ROOM, DK-40",30.0,1.0,30.0,"083_VL30B-P_04_BH, 20-140-P-D-1-250X200, 048-L30B-P-01A, 048-L30B-P-02A, 048-L30B-P-03A, 048_L45B-P-18, 048_L45B-P-17, 048_L45B-P-16, 40-136-P-G-2, 048_L45B-P-38, 40-134-P-G-2, 048_L45B-P-37, 40-132-P-G-2, 048_L45B-P-36, 048_VL30C-P-02, 048_VL30B-P-01, LOCAL ROUTE, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 11:57:23,0.0
11,A,3X10-e,Unknown,PDB1-1-4P-04,"415V PDB1-1, AFT ME ROOM, DK-20","RO PLANT CP 581.050.020 (18.5KW) LOC: AFT ME ROOM, DK-20",27.0,1.0,27.0,"083_VL30B-P_04_BH, 20-140-P-D-1-250X200, 048-L30B-P-01A, 048-L30B-P-02A, 048-L30B-P-03A, 048_L45B-P-18, 048_L45B-P-17, 048_L45B-P-16, 40-136-P-G-1, 048_L45B-P-28, 40-134-P-G-1, 048_L45B-P-27, 40-132-P-G-1, 048_L45B-P-26, 40-130-P-G-1, 048_L45B-P-25, 40-128-P-G-1, 048_L45B-P-24, 20-127-P-D-1A-(250X200), 083_VL20C-P-02, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 11:57:23,0.0
11,A,3X10-e,Unknown,PDB1-1-4P-05,"415V PDB1-1, AFT ME ROOM, DK-20","RO PLANT CP 581.050.010 (18.5KW) LOC: AFT ME ROOM, DK-20",27.0,1.0,27.0,"083_VL30B-P_04_BH, 20-140-P-D-1-250X200, 048-L30B-P-01A, 048-L30B-P-02A, 048-L30B-P-03A, 048_L45B-P-18, 048_L45B-P-17, 048_L45B-P-16, 40-136-P-G-2, 048_L45B-P-38, 40-134-P-G-2, 048_L45B-P-37, 40-132-P-G-2, 048_L45B-P-36, 40-130-P-G-2, 048_L45B-P-30, 40-128-P-G-2, 048_L45B-P-29, 20-127-P-D-1-(250X200), 083_VL30C-P-01A, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 11:57:23,0.0
11,A,3X4-e,Unknown,PDB1-1-4P-14,"415V PDB1-1, AFT ME ROOM, DK-20","FW HYDROPHORE PUMP STARTER PANEL 581.001.010/020, AFT ME ROOM, DK-20",20.0,1.0,20.0,"083_VL30B-P_04_BH, 20-140-P-D-1-250X200, 048-L30B-P-01A, 048-L30B-P-02A, 048-L30B-P-03A, 048_L45B-P-18, 048_L45B-P-17, 048_L45B-P-16, 048_L45B-P-15, 048_L45B-P-14, 02-138-P-D-1-250X200, 083_VL30C-P_02, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 11:57:23,0.0
11,A,3X4-e,Unknown,PDB1-1-4P-15,"415V PDB1-1, AFT ME ROOM, DK-20","BALLAST PUMP(11KW) 803.001.030 ESCB-80A-12, AFT ME ROOM, DK-40 ",42.0,1.0,42.0,"083_VL30B-P_04_BH, 20-140-P-D-1-250X200, 048-L30B-P-01A, 048-L30B-P-02A, 048-L30B-P-03A, 048_L45B-P-18, 048_L45B-P-17, 048_L45B-P-16, 048_L45B-P-15, 048_L45B-P-14, 40-140-P-G-2, 048_L45B-P-13, 40-142-P-G-2, 048_L45B-P-12, 40-144-P-G-2, 048_SCH45-P-04, 048_L45B-P-19, 048_L45B-P-10, 048_L45B-P-39, 048_L45C-P-01, 40-144-P-G-3, 048_L45B-P-01, 40-142-P-G-3, 048_L45B-P-02, 40-140-P-G-3, 048_L45B-P-03, 40-138-P-G-1, 048_L45B-P-04, 40-136-P-G-3, 048_L45B-P-05, 40-134-P-G-3, 048_L45B-P-06, 048-L30B-P-05A, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 11:57:23,0.0
11,A,3X1.5-e,Unknown,PDB1-1-4P-16,"415V PDB1-1, AFT ME ROOM, DK-20","ME(P) SMPS (UPS) FOR CONTROL PANEL(1.2KW) LOC:AFT ME ROOM , DK-40",38.0,1.0,38.0,"083_VL30B-P_04_BH, 20-140-P-D-1-250X200, 048-L30B-P-01A, 048-L30B-P-02A, 048-L30B-P-03A, 048_L45B-P-18, 048_L45B-P-17, 048_L45B-P-16, 048_L45B-P-15, 048_L45B-P-14, 40-140-P-G-2, 048_L45B-P-13, 40-142-P-G-2, 048_L45B-P-12, 40-144-P-G-2, 048_SCH45-P-04, 048_L45B-P-19, 048_L45B-P-10, 048_L45B-P-39, 048_L45C-P-01, 40-144-P-G-3, 048_L45B-P-01, 40-142-P-G-3, 048_L45B-P-02, 40-140-P-G-3, 048_L45B-P-03, 048_VL30C-P-01, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 11:57:23,0.0
11,A,3X1.5-e,Unknown,PDB1-1-4P-17,"415V PDB1-1, AFT ME ROOM, DK-20","ME(P) TURNING GEAR DEVICE CONTROL PANEL (1.5KW), AFT ME ROOM, DK-40",38.0,1.0,38.0,"083_VL30B-P_04_BH, 20-140-P-D-1-250X200, 048-L30B-P-01A, 048-L30B-P-02A, 048-L30B-P-03A, 048_L45B-P-18, 048_L45B-P-17, 048_L45B-P-16, 048_L45B-P-15, 048_L45B-P-14, 40-140-P-G-2, 048_L45B-P-13, 40-142-P-G-2, 048_L45B-P-12, 40-144-P-G-2, 048_SCH45-P-04, 048_L45B-P-19, 048_L45B-P-10, 048_L45B-P-39, 048_L45C-P-01, 40-144-P-G-3, 048_L45B-P-01, 40-142-P-G-3, 048_L45B-P-02, 40-140-P-G-3, 048_L45B-P-03, 048_VL30C-P-01, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 11:57:23,0.0
11,A,3X10-e,Unknown,PDB1-1-4P-19,"415V PDB1-1, AFT ME ROOM, DK-20","HOT WATER CIRC.PUMP 581.006.020 CONTROL PANEL (2.2KW), AFT ME ROOM, DK-20",20.0,1.0,20.0,"083_VL30B-P_04_BH, 20-140-P-D-1-250X200, 048-L30B-P-01A, 048-L30B-P-02A, 048-L30B-P-03A, 048_L45B-P-18, 048_L45B-P-17, 048_L45B-P-16, 048_L45B-P-15, 048_L45B-P-14, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 11:57:23,0.0
11,A,3X4-e,Unknown,PDB1-1-4P-20,"415V PDB1-1, AFT ME ROOM, DK-20","UPS FOR ME(P) CPP(2.4KW) LOC:AFT ME ROOM, DK-40",38.0,1.0,38.0,"083_VL30B-P_04_BH, 20-140-P-D-1-250X200, 048-L30B-P-01A, 048-L30B-P-02A, 048-L30B-P-03A, 048_L45B-P-18, 048_L45B-P-17, 048_L45B-P-16, 048_L45B-P-15, 048_L45B-P-14, 40-140-P-G-2, 048_L45B-P-13, 40-142-P-G-2, 048_L45B-P-12, 40-144-P-G-2, 048_SCH45-P-04, 048_L45B-P-19, 048_L45B-P-10, 048_L45B-P-39, 048_L45C-P-01, 40-144-P-G-3, 048_L45B-P-01, 40-142-P-G-3, 048_L45B-P-02, 40-140-P-G-3, 048_L45B-P-03, 048_VL30C-P-01, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 11:57:23,0.0
11,A,2X1.5-e,Unknown,CB5-2P-1,"230V CONNECTION BOX-5, AFT ME ROOM, DECK-20","CW CIRC PUMP STARTER PANEL SPACE HEATER (571.080.030), AFT ME ROOM, DK-20",20.0,1.0,20.0,"084_L30C-P-02A, 084_L30C-P-01A, 083_L45C-P-06, 083_L45C-P-11, 083-L30B-P-12A, 083-L30B-P-13A, 083-L30B-P-15A, 083-L30B-P-16A, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 11:57:23,0.0
11,A,2X1.5-e,Unknown,CB5-2P-2,"230V CONNECTION BOX-5, AFT ME ROOM, DECK-20","AC PLANT-3 SW COOLING PUMP STARTER PANEL SPACE HEATER, AFT ME ROOM, DK-20",35.0,1.0,35.0,"084_L30C-P-02A, 084_L30C-P-01A, 083_VL30B-P_03_BH, 083_VL30B-P_04_BH, 20-140-P-D-1-250X200, 048-L30B-P-01A, 048-L30B-P-02A, 048-L30B-P-03A, 048_L45B-P-18, 048_L45B-P-17, 048_L45B-P-16, 048_L45B-P-15, 048_L45B-P-14, 02-138-P-D-1-250X200, 083_VL30C-P_02, 083_VL30C-P_01, 083_L45B-PC-21, 083_L45B-PC-22, 083_L45B-PC-05, 083_VL30B-P-03, 083_VL30B-P-04, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 11:57:23,0.0
11,A,2X1.5-e,Unknown,CB5-2P-3,"230V CONNECTION BOX-5, AFT ME ROOM, DECK-20","SALVAGE PUMP STARTER PANEL SPACE HEATER 803.002.010, AFT ME ROOM, DK-20",45.0,1.0,45.0,"084_L30C-P-02A, 084_L30C-P-01A, 083_VL30B-P_03_BH, 083_VL30B-P_04_BH, 20-140-P-D-1-250X200, 048-L30B-P-01A, 048-L30B-P-02A, 048-L30B-P-03A, 048_L45B-P-18, 048_L45B-P-17, 048_L45B-P-16, 048_L45B-P-15, 048_L45B-P-14, 40-140-P-G-2, 048_L45B-P-13, 40-142-P-G-2, 048_L45B-P-12, 40-144-P-G-2, 048_SCH45-P-04, 048_L45B-P-19, 048_L45B-P-10, 048_L45B-P-39, 048_L45C-P-01, 40-144-P-G-3, 048_L45B-P-01, 40-142-P-G-3, 048_L45B-P-02, 20-141-P-D-1-(250X200), 083_VL30B-P/C_02, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 11:57:23,0.0
11,A,2X1.5-e,Unknown,CB5-2P-4,"230V CONNECTION BOX-5, AFT ME ROOM, DECK-20","SALVAGE PUMP STARTER PANEL SPACE HEATER 803.002.060, AFT ME ROOM, DK-20",45.0,1.0,45.0,"084_L30C-P-02A, 084_L30C-P-01A, 083_VL30B-P_03_BH, 083_VL30B-P_04_BH, 20-140-P-D-1-250X200, 048-L30B-P-01A, 048-L30B-P-02A, 048-L30B-P-03A, 048_L45B-P-18, 048_L45B-P-17, 048_L45B-P-16, 048_L45B-P-15, 048_L45B-P-14, 40-140-P-G-2, 048_L45B-P-13, 40-142-P-G-2, 048_L45B-P-12, 40-144-P-G-2, 048_SCH45-P-04, 048_L45B-P-19, 048_L45B-P-10, 048_L45B-P-39, 048_L45C-P-01, 40-144-P-G-3, 048_L45B-P-01, 40-142-P-G-3, 048_L45B-P-02, 20-141-P-D-1-(250X200), 083_VL30B-P/C_02, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 11:57:23,0.0
11,A,2X1.5-e,Unknown,CB5-2P-5,"230V CONNECTION BOX-5, AFT ME ROOM, DECK-20","FIRE PUMP STARTER PANEL SPACE HEATER 813.001.010, AFT ME ROOM, DK-20",14.0,1.0,14.0,"084_L30C-P-02A, 083-L30B-P-01A, 083-L30B-P-02A, 083-L30B-P-03A_BH, 083-L30B-P-04A_BH, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 11:57:23,0.0
11,A,2X1.5-e,Unknown,CB5-2P-6,"230V CONNECTION BOX-5, AFT ME ROOM, DECK-20","BALLAST PUMP STARTER PANEL SPACE HEATER 801.001.030, AFT ME ROOM, DK-40",50.0,1.0,50.0,"084_L30C-P-02A, 084_L30C-P-01A, 083_VL30B-P_03_BH, 083_VL30B-P_04_BH, 20-140-P-D-1-250X200, 048-L30B-P-01A, 048-L30B-P-02A, 048-L30B-P-03A, 048_L45B-P-18, 048_L45B-P-17, 048_L45B-P-16, 048_L45B-P-15, 048_L45B-P-14, 40-140-P-G-2, 048_L45B-P-13, 40-142-P-G-2, 048_L45B-P-12, 40-144-P-G-2, 048_SCH45-P-04, 048_L45B-P-19, 048_L45B-P-10, 048_L45B-P-39, 048_L45C-P-01, 40-144-P-G-3, 048_L45B-P-01, 40-142-P-G-3, 048_L45B-P-02, 40-140-P-G-3, 048_L45B-P-03, 40-138-P-G-1, 048_L45B-P-04, 40-136-P-G-3, 048_L45B-P-05, 40-134-P-G-3, 048_L45B-P-06, 048-L30B-P-05A, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 11:57:23,0.0
11,A,2X1.5-e,Unknown,CB5-2P-7,"230V CONNECTION BOX-5, AFT ME ROOM, DECK-20","BILGE PUMP STARTER PANEL SPACE HEATER 803.001.010, AFT ME ROOM, DK-40",35.0,1.0,35.0,"084_L30C-P-02A, 084_L30C-P-01A, 083_VL30B-P_03_BH, 083_VL30B-P_04_BH, 20-140-P-D-1-250X200, 048-L30B-P-01A, 048-L30B-P-02A, 048-L30B-P-03A, 048_L45B-P-18, 048_L45B-P-17, 048_L45B-P-16, 40-136-P-G-2, 048_L45B-P-38, 40-134-P-G-2, 048_L45B-P-37, 40-132-P-G-2, 048_L45B-P-36, 048_VL30C-P-02, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 11:57:23,0.0
11,A,2X1.5-e,Unknown,CB5-2P-8,"230V CONNECTION BOX-5, AFT ME ROOM, DECK-20","HYDROPHORE PUMP STARTER PANEL SPACE HEATER, AFT ME ROOM, DK-20",27.0,1.0,27.0,"084_L30C-P-02A, 084_L30C-P-01A, 083_VL30B-P_03_BH, 083_VL30B-P_04_BH, 20-140-P-D-1-250X200, 048-L30B-P-01A, 048-L30B-P-02A, 048-L30B-P-03A, 048_L45B-P-18, 048_L45B-P-17, 048_L45B-P-16, 048_L45B-P-15, 048_L45B-P-14, 02-138-P-D-1-250X200, 083_VL30C-P_02, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 11:57:23,0.0
11,A,2X1.5-e,Unknown,CB5-2P-9,"230V CONNECTION BOX-5, AFT ME ROOM, DECK-20","UV FILTER FOR RO PLANT, AFT ME ROOM, DK-20",18.0,1.0,18.0,"084_L30C-P-02A, 084_L30C-P-01A, 083_L45C-P-06, 083_L45B-PC-13, 083_L45B-PC-14, 083_L45B-PC-15, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 11:57:23,0.0
11,A,2X1.5-e,Unknown,CB5-2P-11,"230V CONNECTION BOX-5, AFT ME ROOM, DECK-20","HOT WATER CIRC PUMP STARTER PANEL SPACE HEATER 581.006.020, AFT ME ROOM, DK-20",26.0,1.0,26.0,"084_L30C-P-02A, 084_L30C-P-01A, 083_VL30B-P_03_BH, 083_VL30B-P_04_BH, 20-140-P-D-1-250X200, 048-L30B-P-01A, 048-L30B-P-02A, 048-L30B-P-03A, 048_L45B-P-18, 048_L45B-P-17, 048_L45B-P-16, 048_L45B-P-15, 048_L45B-P-14, 02-138-P-D-1-250X200, 083_VL30C-P_02, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 11:57:23,0.0
11,A,2X1.5-e,Unknown,CB6-2P-1,"230V CONNECTION BOX-6, AFT ME ROOM, DECK-20","FO TRANSFER PUMP STARTER PANEL SPACE HEATER 701.025.020, AFT ME ROOM, DK-40",25.0,1.0,25.0,"083-L30B-P-02A, 083-L30B-P-01A, 084_L30C-P-02A, 084_L30C-P-01A, 083_VL30B-P_03_BH, 083_VL30B-P_04_BH, 20-140-P-D-1-250X200, 048-L30B-P-01A, 048-L30B-P-02A, 048-L30B-P-03A, 048_L45B-P-18, 048_L45B-P-01A, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 11:57:23,0.0
11,A,2X1.5-e,Unknown,CB6-2P-2,"230V CONNECTION BOX-6, AFT ME ROOM, DECK-20","RETRACTABLE TRUSTER AFE DRIVE PANEL SPACE HEATER, AFT ME ROOM, DK-20",25.0,1.0,25.0,"083-L30B-P-02A, 083-L30B-P-01A, 084_L30C-P-02A, 084_L30C-P-01A, 083_VL30B-P_03_BH, 083_VL30B-P_04_BH, 20-140-P-D-1-250X200, 048-L30B-P-01A, 048-L30B-P-02A, 048-L30B-P-03A, 048_L45B-P-18, 40-140-P-G-1, 048_L45B-P-41, 40-142-P-G-1, 048_L45B-P-40, 40-144-P-G-1, 048_L30B-P-11, 20-146-P-D-1_264x109, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 11:57:23,0.0
11,A,2X1.5-e,Unknown,CB6-2P-3,"230V CONNECTION BOX-6, AFT ME ROOM, DECK-20","MAIN ENGINE STANDBY SW COOLING PUMP STARTER PANEL SPACE HEATER, AFT ME ROOM, DK-40",33.0,1.0,33.0,"083-L30B-P-02A, 083-L30B-P-01A, 084_L30C-P-02A, 084_L30C-P-01A, 083_VL30B-P_03_BH, 083_VL30B-P_04_BH, 20-140-P-D-1-250X200, 048-L30B-P-01A, 048-L30B-P-02A, 048-L30B-P-03A, 048_L45B-P-18, 048_L45B-P-17, 048_L45B-P-16, 048_L45B-P-15, 048_L45B-P-14, 40-140-P-G-2, 048_L45B-P-13, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 11:57:23,0.0
11,A,2X1.5-e,Unknown,CB6-2P-4,"230V CONNECTION BOX-6, AFT ME ROOM, DECK-20","GEAR BOX STARTER PANEL SPACE HEATER, AFT ME ROOM, DK-40",52.0,1.0,52.0,"083-L30B-P-02A, 083-L30B-P-01A, 084_L30C-P-02A, 084_L30C-P-01A, 083_VL30B-P_03_BH, 083_VL30B-P_04_BH, 20-140-P-D-1-250X200, 048-L30B-P-01A, 048-L30B-P-02A, 048-L30B-P-03A, 048_L45B-P-18, 048_L45B-P-17, 048_L45B-P-16, 048_L45B-P-15, 048_L45B-P-14, 40-140-P-G-2, 048_L45B-P-13, 40-142-P-G-2, 048_L45B-P-12, 40-144-P-G-2, 048_SCH45-P-04, 048_L45B-P-19, 048_L45B-P-10, 048_L45B-P-39, 048_L45C-P-01, 40-144-P-G-3, 048_L45B-P-01, 40-142-P-G-3, 048_L45B-P-02, 40-140-P-G-3, 048_L45B-P-03, 048_VL30C-P-01, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 11:57:23,0.0
11,A,2X1.5-e,Unknown,CB6-2P-5,"230V CONNECTION BOX-6, AFT ME ROOM, DECK-20","OILY WATER SEPARATOR CONTROL PANEL SPACE HEATER, AFT ME ROOM, DK-20",58.0,1.0,58.0,"083-L30B-P-02A, 083-L30B-P-01A, 084_L30C-P-02A, 084_L30C-P-01A, 083_VL30B-P_03_BH, 083_VL30B-P_04_BH, 20-140-P-D-1-250X200, 048-L30B-P-01A, 048-L30B-P-02A, 048-L30B-P-03A, 048_L45B-P-18, 048_L45B-P-17, 048_L45B-P-16, 048_L45B-P-15, 048_L45B-P-14, 40-140-P-G-2, 048_L45B-P-13, 40-142-P-G-2, 048_L45B-P-12, 40-144-P-G-2, 048_SCH45-P-04, 048_L45B-P-19, 048_L45B-P-10, 048_L45B-P-39, 048_L45C-P-01, 40-144-P-G-3, 048_L45B-P-01, 40-142-P-G-3, 048_L45B-P-02, 40-140-P-G-3, 048_L45B-P-03, 40-138-P-G-1, 048_L45B-P-04, LOCAL ROUTE, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 11:57:23,0.0
11,A,2X1.5-e,Unknown,CB6-2P-6,"230V CONNECTION BOX-6, AFT ME ROOM, DECK-20","RO PLANT CONTROL PANEL 581.050.020 SPACE HEATER, AFT ME ROOM, DK-20",38.0,1.0,38.0,"083-L30B-P-02A, 083-L30B-P-01A, 084_L30C-P-02A, 084_L30C-P-01A, 083_VL30B-P_03_BH, 083_VL30B-P_04_BH, 20-140-P-D-1-250X200, 048-L30B-P-01A, 048-L30B-P-02A, 048-L30B-P-03A, 048_L45B-P-18, 048_L45B-P-17, 048_L45B-P-16, 40-136-P-G-1, 048_L45B-P-28, 40-134-P-G-1, 048_L45B-P-27, 40-132-P-G-1, 048_L45B-P-26, 40-130-P-G-1, 048_L45B-P-25, 40-128-P-G-1, 048_L45B-P-24, 20-127-P-D-1A-(250X200), 083_VL20C-P-02, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 11:57:23,0.0
11,A,2X1.5-e,Unknown,CB6-2P-7,"230V CONNECTION BOX-6, AFT ME ROOM, DECK-20","RO PLANT CONTROL PANEL 581.050.010 SPACE HEATER, AFT ME ROOM, DK-20",38.0,1.0,38.0,"083-L30B-P-02A, 083-L30B-P-01A, 084_L30C-P-02A, 084_L30C-P-01A, 083_VL30B-P_03_BH, 083_VL30B-P_04_BH, 20-140-P-D-1-250X200, 048-L30B-P-01A, 048-L30B-P-02A, 048-L30B-P-03A, 048_L45B-P-18, 048_L45B-P-17, 048_L45B-P-16, 40-136-P-G-2, 048_L45B-P-38, 40-134-P-G-2, 048_L45B-P-37, 40-132-P-G-2, 048_L45B-P-36, 40-130-P-G-2, 048_L45B-P-30, 40-128-P-G-2, 048_L45B-P-29, 20-127-P-D-1-(250X200), 083_VL30C-P-01A, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 11:57:23,0.0
12,A,3X95-e,Unknown,MSBA-4P-13(A-C),"AFT MAIN SWBD 415V, AFT MSB ROOM, DK-20","415V PDB-8, PASSAGE-14, DECK-10",100.0,3.0,300.0,"20-70-P-D-9-(400x200), AFT DG, DECK-30, 071_L75D-P-07, 071_L75D-P-08, 071_L75D-P-09, 071_L75C-P-09, AFT MSB, DECK-20, 20-71-P-D-2A-(325x250), 091_VL75C-P-03, MOON POOL AREA, DECK-20, 20-73-P-B-3A-(325X250), 089_L75B-PC-01, 089_L75B-PC-02, 089_L75B-PC-03, 089_L75B-PC-04, 089_L75B-PC-05, 20-84-PC-B-3-(325x250), DDC,DECK-20, 087_L75B-PC-10, 087_L75B-PC-11, 087_L75B-PC-12, 087_L75B-PC-13, 087_L65B-PC-15, 087_L65B-PC-16, 087_L65B-PC-17, 087_L65B-PC-18, 087_L45B-P-17, FWD M/E,DECK-20, 20-105-P-B-1-(400x250), 085_L45B-PC-31, 085_L45B-PC-30, 085_L45B-PC-29, 085_L45B-PC-28, 085_L45B-PC-27, 085_L45B-PC-26, 085_L45B-PC-25, 085_L45B-PC-24, 10-120-P-D-01-(400X200), DECK-10, 106_L45B-P-01, 106_L45B-P-02, 107_L45B-P-55, 107_L45B-P-54, 107_SCH45-P-15, 107_SCH45-P-01, 107_SCH45-P-17, 107_SCH45-P-19, 107_L45B-P-06, 107_L45B-P-05, 107_L45B-P-04, 107_L45B-P-03, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 11:58:30,200.0
12,A,3X95-e,Unknown,MSBA-4P-14(A-B),"AFT MAIN SWBD 415V, AFT MSB ROOM, DK-20","415V PDB-10, PASSAGE-20, DECK-20",120.0,2.0,240.0,"20-70-P-D-9-(400x200), AFT DG, DECK-30, 071_L75D-P-07, 071_L75D-P-08, 071_L75D-P-09, 071_L75C-P-09, AFT MSB, DECK-20, 20-71-P-D-2A-(325x250), 091_VL75C-P-03, MOON POOL AREA, DECK-20, 20-73-P-B-3A-(325X250), 089_L75B-PC-01, 089_L75B-PC-02, 089_L75B-PC-03, 089_L75B-PC-04, 089_L75B-PC-05, 20-84-PC-B-3-(325x250), DDC,DECK-20, 087_L75B-PC-10, 087_L75B-PC-11, 087_L75B-PC-12, 087_L75B-PC-13, 087_L65B-PC-15, 087_L65B-PC-16, 087_L65B-PC-17, 087_L65B-PC-18, 087_L45B-P-17, FWD M/E,DECK-20, 20-105-P-B-1-(400x250), 085_L45B-PC-31, 085_L45B-PC-30, 085_L45B-PC-29, 085_L45B-PC-28, 085_L45B-PC-27, 085_L45B-PC-26, 085_L45B-PC-25, 085_L45B-PC-24, 085_L45B-PC-23, 085_L45B-PC-22, 20-126-P-B-3-(400x250), AFT M/E,DECK-20, 083_L45B-P-34, 083_L45B-P-35, 083_L45B-P-55, 083_L45B-P-56, 083_L45C-P-11, 083_L45B-P-59, 083_L45B-P-58, 083_L45B-P-57, 20-143-P-B-1-(400x250), 083_L45B-P-61, 083_L45B-P-60, 20-148-P-B-4-(325x250), HPWM UNIT, DECK-20, 078_L45B-PC-05, 078_L45B-PC-04, 078_L45B-PC-03, 078_L45B-PC-02, LOCAL ROUTE, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 11:58:30,120.0
12,A,3X120-e,Unknown,MSBF-4P-013(A-B),"FWD MAIN SWBD 415V, FWD MSB ROOM, DK-20","415V PDB-7, PASSAGE-14, DECK-10",120.0,2.0,240.0,"20-37-P-D-1-(400X200), FWD DG, DECK-30, 072_L75D-P-11, 072_L75D-P-12, 072_SCH45-P-11, 20-33-P-D-01-(400X200), FWD MSB, DECK-20, 095_L45B-P-03, 095_L45B-P-04, 095_L75C-P-04, 095_L75C-P-11, 095_L75C-P-10, 095_L75C-P-08, 20-36-P-B-1-(325X250), 096_SCH75-P-04, 096_L75C-P-05, 096_L75C-P-04, 20-41-P-B-4-(325X250), 095_L75B-P-08, 095_L75B-P-07, 095_L75B-P-06, 095_L75B-P-05, 095_L75B-P-04, 20-53-P-B-9-(400X250), AFT MSB, DECK-20, 091_L75B-P-29, 091_L75B-P-28, 091_L75B-P-27, 091_L75B-P-26, 20-63-P-G-3, 091_L75B-P-16, 20-65-P-G-3, 091_L75B-P-17, 20-67-P-G-3, 091_L75B-P-18, 20-69-P-G-3, 091_L75B-P-19, 20-71-P-G-3, 20-73-P-B-3A-(325X250), MOON POOL, DECK-20, 20-74-P-G-6, 089_L75B-P-04, 20-76-P-G-6, 089_L75B-P-01, 20-78-P-G-6, 089_L75B-P-02, 20-80-P-G-6, 089_L75B-P-03, 20-82-P-G-8, 20-84-P-B-3-(325X250), DDC, DECK-20, 20-85-P-G-3, 087_L75B-PC-26, 20-87-P-G-3, 087_L75B-PC-27, 20-89-P-G-3, 087_L75B-PC-28, 20-91-P-G-3, 20-93-P-G-3, 087_L65B-PC-04, 20-95-P-G-3, 087_L65B-PC-01, 20-97-P-G-3, 087_L65B-PC-02, 20-99-P-G-3, 087_L65B-PC-03, 20-101-P-G-1, 087_L45B-P-32, 087_L45B-P-33, 20-105-P-B-1-(400X200), FWD M/E,DECK-20, 20-106-P-G-3, 085_L45B-P-42, 20-108-P-G-3, 085_L45B-P-41, 20-110-P-G-3, 085_L45B-P-40, 20-112-P-G-3, 085_L45B-P-39, 20-114-P-G-3, 085_L45B-P-38, 20-116-P-G-3, 085_L45B-P-37, 20-118-P-G-2, 085_L45B-P-36, 20-120-P-G-2, 085_L45B-P-34, DECK-10, 10-120-P-D-01-(400X200, 106_L45B-P-01, 106_L45B-P-02, 107_L45B-P-55, 107_L45B-P-54, 107_SCH45-P-15, 107_SCH45-P-01, 107_SCH45-P-17, 107_SCH45-P-19, 107_L45B-P-06, 107_L45B-P-05, 107_L45B-P-04, 107_L45B-P-03, 107_L45B-P-02, 107_L45B-P-01, 107_L30B-P-02, 107_L30B-P-01, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 11:58:30,120.0
12,A,3X25-e,Unknown,ESB-4P-04,EMERGENCY SWBD 415V,"ACOS FOR STEERING GEAR PUMP STARTER (PORT), STEERING GEAR ROOM, DK-20",73.0,1.0,73.0,"01-113-P-D-1-(250X150), 108_L65D-P-02, 108-L55B-P-01, 108_L45B-P-03, 108_L45B-P-04, DK 20  FWD E/R, 10-111-P-D-02-(400X200), 085_L45D-P-01, 085_L45C-P-07, 085_L45B-P-09, 20-112-P-G-1, 085_L45B-P-08, 20-114-P-G-1, 085_L45B-P-07, 20-116-P-G-1, 085_L45B-P-06, 20-118-P-G-4, 085_L45C-P-05, 20-122-P-G-1, 085_L45B-P-01, 20-124-P-G-1, 085_L45B-P-02, DK-20  AFT E/R, 20-126-P-B-2-(400x200), 083_L45B-P-12, 20-128-P-G-1, 083_L45B-P-11, 20-130-P-G-1, 083_L45B-P-10, 20-132-P-G-1, 083_L45B-P-09, 20-134-P-G-1, 083_L45B-P-24, 20-136-P-G-3, 083_L45B-P-23, 20-138-P-G-3, 083_L45B-P-22, 20-139-P-G-2, 20-140-P-G-1, 083_L45B-P-04, 20-142-P-G-1, 083_L45B-P-03, 20-144-P-G-1, 083_L45B-P-02, 20-146-P-G-1, 083_L45B-P-01, 20-148-P-B-2-(400X250), DK-20  ROV STORE, 078_L45D-P-01, 20-150-P-G-1, 20-151-P-B-2, 20-152-P-G-1, 076_L45B-P-08, 20-154-P-G-1, 076_L45B-P-07, 20-156-P-G-1, 076_L45B-P-06, 20-158-P-G-1, 076_L45B-P-05, 20-160-P-B-2-(400X250), SDC TROLLEY STORE, 076_L45B-P-04, 20-162-P-G-1, 076_L45B-P-03, 20-164-P-G-1, 076_L45B-P-02, 20-166-P-G-1, 076_L45B-P-01, 20-168-P-G-1, 20-169-P-B-2, 20-170-P-G-1, 077_L45B-P-06A, 074_L30B-P-01, , 074-L20B-P-12/H-75, 074-L20B-P-13/H-75, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 11:58:30,0.0
12,A,3X25-e,Unknown,ESB-4P-05,EMERGENCY SWBD 415V,"ACOS FOR STEERING GEAR PUMP STARTER (STBD), STEERING GEAR ROOM, DK-20",78.0,1.0,78.0,"01-113-P-D-1-(250X150), 108_L65D-P-02, 108-L55B-P-01, 108_L45B-P-03, 108_L45B-P-04, DK 20  FWD E/R, 10-111-P-D-02-(400X200), 085_L45D-P-01, 085_L45C-P-07, 085_L45B-P-09, 20-112-P-G-1, 085_L45B-P-08, 20-114-P-G-1, 085_L45B-P-07, 20-116-P-G-1, 085_L45B-P-06, 20-118-P-G-4, 085_L45C-P-05, 20-122-P-G-1, 085_L45B-P-01, 20-124-P-G-1, 085_L45B-P-02, DK-20  AFT E/R, 20-126-P-B-2-(400x200), 083_L45B-P-12, 20-128-P-G-1, 083_L45B-P-11, 20-130-P-G-1, 083_L45B-P-10, 20-132-P-G-1, 083_L45B-P-09, 20-134-P-G-1, 083_L45B-P-24, 20-136-P-G-3, 083_L45B-P-23, 20-138-P-G-3, 083_L45B-P-22, 20-139-P-G-2, 20-140-P-G-1, 083_L45B-P-04, 20-142-P-G-1, 083_L45B-P-03, 20-144-P-G-1, 083_L45B-P-02, 20-146-P-G-1, 083_L45B-P-01, 20-148-P-B-2-(400X250), DK-20  ROV STORE, 078_L45D-P-01, 20-150-P-G-1, 20-151-P-B-2, 20-152-P-G-1, 076_L45B-P-08, 20-154-P-G-1, 076_L45B-P-07, 20-156-P-G-1, 076_L45B-P-06, 20-158-P-G-1, 076_L45B-P-05, 20-160-P-B-2-(400X250), SDC TROLLEY STORE, 076_L45B-P-04, 20-162-P-G-1, 076_L45B-P-03, 20-164-P-G-1, 076_L45B-P-02, 20-166-P-G-1, 076_L45B-P-01, 20-168-P-G-1, 20-169-P-B-2, 20-170-P-G-1, 077_L45B-P-06A, 074_L30B-P-01, , 074-L20B-P-11/H-75, 074-L20B-P-10/H-75, 074-L20B-P-09/H-75, 074-L20B-P-08/H-75, 074-L20B-P-07/H-75, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 11:58:30,0.0
12,A,3X25-e,Unknown,ESB-4P-09,EMERGENCY SWBD 415V,"ACOS FOR STEERING GEAR PUMP STARTER (STBD), STEERING GEAR ROOM, DK-20",78.0,1.0,78.0,"01-113-P-D-1-(250X150), 108_L65D-P-02, 108-L55B-P-01, 108_L45B-P-03, 108_L45B-P-04, DK 20  FWD E/R, 10-111-P-D-02-(400X200), 085_L45D-P-01, 085_L45C-P-07, 085_L45B-P-09, 20-112-P-G-1, 085_L45B-P-08, 20-114-P-G-1, 085_L45B-P-07, 20-116-P-G-1, 085_L45B-P-06, 20-118-P-G-4, 085_L45C-P-05, 20-122-P-G-1, 085_L45B-P-01, 20-124-P-G-1, 085_L45B-P-02, DK-20  AFT E/R, 20-126-P-B-2-(400x200), 083_L45B-P-12, 20-128-P-G-1, 083_L45B-P-11, 20-130-P-G-1, 083_L45B-P-10, 20-132-P-G-1, 083_L45B-P-09, 20-134-P-G-1, 083_L45B-P-24, 20-136-P-G-3, 083_L45B-P-23, 20-138-P-G-3, 083_L45B-P-22, 20-139-P-G-2, 20-140-P-G-1, 083_L45B-P-04, 20-142-P-G-1, 083_L45B-P-03, 20-144-P-G-1, 083_L45B-P-02, 20-146-P-G-1, 083_L45B-P-01, 20-148-P-B-2-(400X250), DK-20  ROV STORE, 078_L45D-P-01, 20-150-P-G-1, 20-151-P-B-2, 20-152-P-G-1, 076_L45B-P-08, 20-154-P-G-1, 076_L45B-P-07, 20-156-P-G-1, 076_L45B-P-06, 20-158-P-G-1, 076_L45B-P-05, 20-160-P-B-2-(400X250), SDC TROLLEY STORE, 076_L45B-P-04, 20-162-P-G-1, 076_L45B-P-03, 20-164-P-G-1, 076_L45B-P-02, 20-166-P-G-1, 076_L45B-P-01, 20-168-P-G-1, 20-169-P-B-2, 20-170-P-G-1, 077_L45B-P-06A, 074_L30B-P-01, , 074-L20B-P-11/H-75, 074-L20B-P-10/H-75, 074-L20B-P-09/H-75, 074-L20B-P-08/H-75, 074-L20B-P-07/H-75, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 11:58:30,0.0
12,A,3X25-e,Unknown,ESB-4P-28,EMERGENCY SWBD 415V,"ACOS FOR STEERING GEAR PUMP STARTER (PORT), STEERING GEAR ROOM, DK-20",73.0,1.0,73.0,"01-113-P-D-1-(250X150), 108_L65D-P-02, 108-L55B-P-01, 108_L45B-P-03, 108_L45B-P-04, DK 20  FWD E/R, 10-111-P-D-02-(400X200), 085_L45D-P-01, 085_L45C-P-07, 085_L45B-P-09, 20-112-P-G-1, 085_L45B-P-08, 20-114-P-G-1, 085_L45B-P-07, 20-116-P-G-1, 085_L45B-P-06, 20-118-P-G-4, 085_L45C-P-05, 20-122-P-G-1, 085_L45B-P-01, 20-124-P-G-1, 085_L45B-P-02, DK-20  AFT E/R, 20-126-P-B-2-(400x200), 083_L45B-P-12, 20-128-P-G-1, 083_L45B-P-11, 20-130-P-G-1, 083_L45B-P-10, 20-132-P-G-1, 083_L45B-P-09, 20-134-P-G-1, 083_L45B-P-24, 20-136-P-G-3, 083_L45B-P-23, 20-138-P-G-3, 083_L45B-P-22, 20-139-P-G-2, 20-140-P-G-1, 083_L45B-P-04, 20-142-P-G-1, 083_L45B-P-03, 20-144-P-G-1, 083_L45B-P-02, 20-146-P-G-1, 083_L45B-P-01, 20-148-P-B-2-(400X250), DK-20  ROV STORE, 078_L45D-P-01, 20-150-P-G-1, 20-151-P-B-2, 20-152-P-G-1, 076_L45B-P-08, 20-154-P-G-1, 076_L45B-P-07, 20-156-P-G-1, 076_L45B-P-06, 20-158-P-G-1, 076_L45B-P-05, 20-160-P-B-2-(400X250), SDC TROLLEY STORE, 076_L45B-P-04, 20-162-P-G-1, 076_L45B-P-03, 20-164-P-G-1, 076_L45B-P-02, 20-166-P-G-1, 076_L45B-P-01, 20-168-P-G-1, 20-169-P-B-2, 20-170-P-G-1, 077_L45B-P-06A, 074_L30B-P-01, , 074-L20B-P-12/H-75, 074-L20B-P-13/H-75, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 11:58:30,0.0
12,A,3X25-e,Unknown,ESB-4P-016,EMERGENCY SWBD 415V,"HCOS FOR MOORING CAPSTAN (PORT), STEERING GEAR ROOM, DECK-20",73.0,1.0,73.0,"01-113-P-D-1-(250X150), 108_L65D-P-02, 108-L55B-P-01, 108_L45B-P-03, 108_L45B-P-04, DK 20  FWD E/R, 10-111-P-D-02-(400X200), 085_L45D-P-01, 085_L45C-P-07, 085_L45B-P-09, 20-112-P-G-1, 085_L45B-P-08, 20-114-P-G-1, 085_L45B-P-07, 20-116-P-G-1, 085_L45B-P-06, 20-118-P-G-4, 085_L45C-P-05, 20-122-P-G-1, 085_L45B-P-01, 20-124-P-G-1, 085_L45B-P-02, DK-20  AFT E/R, 20-126-P-B-2-(400x200), 083_L45B-P-12, 20-128-P-G-1, 083_L45B-P-11, 20-130-P-G-1, 083_L45B-P-10, 20-132-P-G-1, 083_L45B-P-09, 20-134-P-G-1, 083_L45B-P-24, 20-136-P-G-3, 083_L45B-P-23, 20-138-P-G-3, 083_L45B-P-22, 20-139-P-G-2, 20-140-P-G-1, 083_L45B-P-04, 20-142-P-G-1, 083_L45B-P-03, 20-144-P-G-1, 083_L45B-P-02, 20-146-P-G-1, 083_L45B-P-01, 20-148-P-B-2-(400X250), DK-20  ROV STORE, 078_L45D-P-01, 20-150-P-G-1, 20-151-P-B-2, 20-152-P-G-1, 076_L45B-P-08, 20-154-P-G-1, 076_L45B-P-07, 20-156-P-G-1, 076_L45B-P-06, 20-158-P-G-1, 076_L45B-P-05, 20-160-P-B-2-(400X250), SDC TROLLEY STORE, 076_L45B-P-04, 20-162-P-G-1, 076_L45B-P-03, 20-164-P-G-1, 076_L45B-P-02, 20-166-P-G-1, 076_L45B-P-01, 20-168-P-G-1, 20-169-P-B-2, 20-170-P-G-1, 077_L45B-P-06A, 074_L30B-P-01, , 074-L20B-P-12/H-75, 074-L20B-P-13/H-75, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 11:58:30,0.0
12,A,3X25-e,Unknown,ESB-4P-017,EMERGENCY SWBD 415V,"HCOS FOR MOORING CAPSTAN (STBD), STEERING GEAR ROOM, DECK-20",78.0,1.0,78.0,"01-113-P-D-1-(250X150), 108_L65D-P-02, 108-L55B-P-01, 108_L45B-P-03, 108_L45B-P-04, DK 20  FWD E/R, 10-111-P-D-02-(400X200), 085_L45D-P-01, 085_L45C-P-07, 085_L45B-P-09, 20-112-P-G-1, 085_L45B-P-08, 20-114-P-G-1, 085_L45B-P-07, 20-116-P-G-1, 085_L45B-P-06, 20-118-P-G-4, 085_L45C-P-05, 20-122-P-G-1, 085_L45B-P-01, 20-124-P-G-1, 085_L45B-P-02, DK-20  AFT E/R, 20-126-P-B-2-(400x200), 083_L45B-P-12, 20-128-P-G-1, 083_L45B-P-11, 20-130-P-G-1, 083_L45B-P-10, 20-132-P-G-1, 083_L45B-P-09, 20-134-P-G-1, 083_L45B-P-24, 20-136-P-G-3, 083_L45B-P-23, 20-138-P-G-3, 083_L45B-P-22, 20-139-P-G-2, 20-140-P-G-1, 083_L45B-P-04, 20-142-P-G-1, 083_L45B-P-03, 20-144-P-G-1, 083_L45B-P-02, 20-146-P-G-1, 083_L45B-P-01, 20-148-P-B-2-(400X250), DK-20  ROV STORE, 078_L45D-P-01, 20-150-P-G-1, 20-151-P-B-2, 20-152-P-G-1, 076_L45B-P-08, 20-154-P-G-1, 076_L45B-P-07, 20-156-P-G-1, 076_L45B-P-06, 20-158-P-G-1, 076_L45B-P-05, 20-160-P-B-2-(400X250), SDC TROLLEY STORE, 076_L45B-P-04, 20-162-P-G-1, 076_L45B-P-03, 20-164-P-G-1, 076_L45B-P-02, 20-166-P-G-1, 076_L45B-P-01, 20-168-P-G-1, 20-169-P-B-2, 20-170-P-G-1, 077_L45B-P-06A, 074_L30B-P-01, , 074-L20B-P-11/H-75, 074-L20B-P-10/H-75, 074-L20B-P-09/H-75, 074-L20B-P-08/H-75, 074-L20B-P-07/H-75, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 11:58:30,0.0
14,B,3X95-e,Unknown,MSBF-4P-014(A-B),"FWD MSB 415V, FWD SWBD ROOM, DK-20","415V PDB-9, PASSAGE-13, DK-01",55.0,2.0,110.0,"FWD DG,DECK-30, 20-37-P-D-5(400X200), 072_L75D-P-12, 072_L75D-P-08, 072_L75D-P-09, 072_L45C-P-13, 20-34-P-D-2(325X250), 072_SCH30-P-03, TRANS.ROOM,DECK-20, 097_SCH30-P-05, 096_SCH65-P-07, 096_SCH65-P-12, 096_L65C-P-01, 096_L65C-P-02, 096_L65C-P-03, 096_L45B-P-04, 096_L45B-P-05, 096_L45B-P-06, 096_L75C-P_06, 096_L75C-P-07, 096_L75C-P-08, FWD MSB ROOM,DECK-20, 20-34-P-B-1(325X250), 095_L75C-P-08, 095_L75C-P-15, CABLE DUCT AREA,DECK-10, 10-44-P-D-01(400X200), 117_L45C-P-02, 117_L45C-P-01, CABLE DUCT AREA,DECK-01, 01-44-P-D-01(400X200), 132_L45C-P-02, 132_L45C-P-01, PASSAGE-12,DECK-01, 01-43-P-B-01(325X250), 132_L30D-P-03, 132_L30D-P-02, 132_L30B-P-01, 132_L30B-P-02, 133_L30B-P-04, 133_L30B-P-03, 133_L30B-P-02, 133_L30B-P-01, 133_L20B-P-02, 133_L20B-P-01, 01-21-P-B-01-(100X150), 134_L20C-P-02, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 12:01:50,55.0
14,B,3X95-e,Unknown,MSBF-4P-015,"FWD MSB 415V, FWD SWBD ROOM, DK-20","ACOS_415V PDB-12, PASSAGE-10, DK-01",52.0,1.0,52.0,"FWD DG,DECK-30, 20-37-P-D-5(400X200), 072_L75D-P-12, 072_L75D-P-08, 072_L75D-P-09, 072_L45C-P-13, 20-34-P-D-2(325X250), 072_SCH30-P-03, TRANS.ROOM,DECK-20, 097_SCH30-P-05, 096_SCH65-P-07, 096_SCH65-P-12, 096_L65C-P-01, 096_L65C-P-02, 096_L65C-P-03, 096_L45B-P-04, 096_L45B-P-05, 096_L45B-P-06, 096_L75C-P_06, 096_L75C-P-07, 096_L75C-P-08, FWD MSB ROOM,DECK-20, 20-34-P-B-1(325X250), 095_L75C-P-08, 095_L75C-P-15, CABLE DUCT AREA,DECK-10, 10-44-P-D-01(400X200), 117_L45C-P-02, 117_L45C-P-01, CABLE DUCT AREA,DECK-01, 01-44-P-D-01(400X200), 132_L45C-P-02, 132_L45C-P-01, PASSAGE-12,DECK-01, 01-43-P-B-01(325X250), 132_L30D-P-01, 130_L30B-P-01, 130_L30B-P-02, 130_L30B-P-03, 130_L30B-P-04, 130_L30B-P-09, 130_L30B-P-05, 130_L30B-P-06, 130_L30B-P-07, 130_L30B-P-08, 127_L30B-P-01, 127_L30B-P-02, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 12:01:50,0.0
14,B,3X95-e,Unknown,MSBF-4P-15-1,"ACOS_415V PDB-12, PASSAGE-10, DK-01","ESCB-180A-13 FOR 415V PDB-12, PASSAGE-10, DK-01",5.0,1.0,5.0,LOCAL ROUTE,2023-09-12 12:01:50,0.0
14,B,3X95-e,Unknown,MSBF-4P-15-2,"ESCB-180A-13 FOR 415V PDB-12, PASSAGE-10, DK-01","415V PDB-12, PASSAGE-10, DK-01",5.0,1.0,5.0,LOCAL ROUTE,2023-09-12 12:01:50,0.0
14,B,3X95-e,Unknown,MSBF-4P-010,"FWD MSB 415V, FWD SWBD ROOM, DK-20","415V OFFICERS GALLEY ISOLATION SWITCH, PASSAGE-3, DK-04",65.0,1.0,65.0,"FWD DG,DECK-30, 20-37-P-D-5(400X200), 072_L75D-P-12, 072_L75D-P-08, 072_L75D-P-09, 072_L45C-P-13, 20-34-P-D-2(325X250), 072_SCH30-P-03, TRANS.ROOM,DECK-20, 097_SCH30-P-05, 096_SCH65-P-07, 096_SCH65-P-12, 096_L65C-P-01, 096_L65C-P-02, 096_L65C-P-03, 096_L45B-P-04, 096_L45B-P-05, 096_L45B-P-06, 096_L75C-P_06, 096_L75C-P-07, 096_L75C-P-08, FWD MSB ROOM,DECK-20, 20-34-P-B-1(325X250), 095_L75C-P-08, 095_L75C-P-15, CABLE DUCT AREA,DECK-10, 10-44-P-D-01(400X200), 117_L45C-P-02, 117_L45C-P-01, CABLE DUCT AREA,DECK-01, 01-44-P-D-01(400X200), 132_L45C-P-02, 132_L45C-P-01, CABLE DUCT AREA,DECK-02, 02-44-P-D-01(400X200), 143_L45C-P-02, 143_L45C-P-01, CABLE DUCT AREA,DECK-03, 03-44-P-D-01(400X200), 151_L45C-P-01, 151_L45B-P-01, CABLE DUCT AREA,DECK-04, 04-44-P-D-01(400X2000, 161_L45C-P-02, 161_L45C-P-01, 04-43-P-B-01(325X250), 161_L30C-P-02, 04-43-P-B-1-(200X150), MESS TRAP STORE,DECK-04, 161_L30D-P-1A, 161_SCH30-P-1A, STAIRCASE AREA,DECK-04, 04-47-P-B-1-(200X150), 161_L20B-P-05, 161_L20C-P-08, 161_L20C-P-07, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 12:01:50,0.0
14,B,3X35-e,Unknown,MSBF-4P-012,"FWD MSB 415V, FWD SWBD ROOM, DK-20","415V PDB-13, PASSAGE-7, DK-02",58.0,1.0,58.0,"FWD DG,DECK-30, 20-37-P-D-5(400X200), 072_L75D-P-12, 072_L75D-P-08, 072_L75D-P-09, 072_L45C-P-13, 20-34-P-D-2(325X250), 072_SCH30-P-03, TRANS.ROOM,DECK-20, 097_SCH30-P-05, 096_SCH65-P-07, 096_SCH65-P-12, 096_L65C-P-01, 096_L65C-P-02, 096_L65C-P-03, 096_L45B-P-04, 096_L45B-P-05, 096_L45B-P-06, 096_L75C-P_06, 096_L75C-P-07, 096_L75C-P-08, FWD MSB ROOM,DECK-20, 20-34-P-B-1(325X250), 095_L75C-P-08, 095_L75C-P-15, CABLE DUCT AREA,DECK-10, 10-44-P-D-01(400X200), 117_L45C-P-02, 117_L45C-P-01, CABLE DUCT AREA,DECK-01, 01-44-P-D-01(400X200), 132_L45C-P-02, 132_L45C-P-01, CABLE DUCT AREA,DECK-02, 02-44-P-D-01(400X200), 143_L45C-P-02, 143_L45C-P-01, PASSAGE-7,DECK-02, 02-43-P-B-01(325X250), 143_L20B-P-01, 143_L20B-P-20, 143_L20B-P-21, 143_L20B-P-22, 143_L20B-P-23, 143_L20B-P-24, 140_SCH20-P-03, 140_L20C-P-01, 140_L20C-P-02, 140_L20C-P-03, 140_L20C-P-04, 140_SCH20-P-07, 140_L20B-P-01, 140_L20B-P-02, 140_L20B-P-03, 140_L20B-P-04, 140_L20B-P-05, 139_L20B-P-01, 139_L20B-P-02, 139_L20B-P-03, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 12:01:50,0.0
14,B,3X95-e,Unknown,MSBA-4P-011(A-B),"AFT MAIN SWBD 415V, AFT MSB ROOM, DK-20","415V SAILORS GALLEY ISOLATION SWITCH, PASSAGE-12, DK-01",50.0,2.0,100.0,"AFT DG,DECK-30, 20-70-P-D-8(200X150), 071_L45C-P-08, 30-72-P-G-1, 071_L45C-P-07, 071_L45C-P-06, 30-72-P-G-2, 071_L45C-P-05, 071_L45C-P-04, 30-72-P-G-3, 071_L45C-P-03, 071_L45C-P-02, 30-72-P-G-4, 071_L45C-P-01, 20-71-C-D-1, AFT MSB ROOM,DECK-20, 091_VL75-P-04, 091_L75B-PC-29, 091_L75B-PC-28, 091_L75B-PC-27, 091_L75B-PC-26, 091_L75B-PC-25, 091_L65B-PC-32, 091_L65B-PC-31, 20-61-C-B-1(325X250), 091_L20B-P-02, 091_L20C-P-04, 091_L20C-P-03, FWD MSB ROOM,DECK-20, 20-53-P-B-3(325X250), 095_L30B-P-10, 095_L30B-P-11, 095_L30B-P-12, 095_L30B-P-13, 095_L75C-P-16, 095_L75C-P-17, 095_SCH65-P-18, 095_L75C-P-13, 095_L75C-P-14, 095_L75C-P-15, 10-44-P-D-01(400X200), CABLE DUCT AREA,DECK-10, 117_L45C-P-02, 117_L45C-P-01, CABLE DUCT AREA,DECK-01, 01-44-P-D-01(400X200), 132_L45C-P-02, 132_L45C-P-01, PASSAGE-11,DECK-01, 01-43-P-B-01(300X200), 132_L30D-P-03, 132_L30D-P-02, 132_L30B-P-01, 132_L30B-P-02, 133_L30B-P-04, 133_L30B-P-03, 133_L20B-P-01A, 133_VL20D-P-01A, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 12:01:50,50.0
14,B,3X95-e,Unknown,MSBA-4P-011-1(A-B),"415V SAILORS GALLEY ISOLATION SWITCH, PASSAGE-12, DK-01","415V SAILORS GALLEY DB, PASSAGE-12, DK-01",5.0,2.0,10.0,LOCAL ROUTE,2023-09-12 12:01:50,5.0
14,B,3X120-e,Unknown,MSBA-4P-012(A-C),"AFT MAIN SWBD 415V, AFT MSB ROOM, DK-20","415V PDB-6, REF PLANT ROOM, DK-20",64.0,3.0,192.0,"AFT DG,DECK-30, 20-70-P-D-9(400X200), 071_L45C-P-08, 30-72-P-G-1, 071_L45C-P-07, 071_L45C-P-06, 30-72-P-G-2, 071_L45C-P-05, 071_L45C-P-04, 30-72-P-G-3, 071_L45C-P-03, 071_L45C-P-02, 30-72-P-G-4, 071_L45C-P-01, 20-71-C-D-1(325X250), AFT MSB ROOM,DECK-20, 091_VL75-P-04, 091_L75B-PC-29, 091_L75B-PC-28, 091_L75B-PC-27, 091_L75B-PC-26, 091_L75B-PC-25, 091_L65B-PC-32, 091_L65B-PC-31, 20-61-C-B-1(325X250), 091_L20B-P-02, 091_L20C-P-04, 091_L20C-P-03, FWD MSB ROOM,DECK-20, 20-53-P-B-3(325X250), 095_L30B-P-10, 095_L30B-P-11, 095_L30B-P-12, 095_L30B-P-13, 095_L75C-P-16, 095_L75C-P-17, 095_SCH65-P-18, 095_L75C-P-13, 095_L75C-P-14, 095_L75C-P-15, 095_L75C-P-08, 20-34-P-B-1(325X250), TANS ROOM,DECK-20, 096_L75C-P-08, 096_L75C-P-07, 096_L75C-P_06, 096_L45B-P-06, 096_L45B-P-05, 096_L45B-P-04, REF PLANT,DECK-20, 20-33-C-B-2(400X250), 097_L45B-P-10, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 12:01:50,128.0
