REV_NUMBER,REV_ALPHABET,CABLE_SIZE,PROCURED_BY,CABLE_TAG,START_EQPT,END_EQPT,LENGTH_SRRL,NO_OF_RUNS,TOTAL_DESIGN_LENGTH,CABLE_ROUTE,TIMESTAMP,LENGTH_VARIANCE
14,B,3X95-e,Unknown,MSBA-4P-015,"AFT MAIN SWBD 415V, AFT MSB ROOM, DK-20","ACOS_415V PDB-12, PASSAGE-10, DK-01",52.0,1.0,52.0,"FWD DG,DECK-30, 20-37-P-D-5(400X200), 072_L75D-P-12, 072_L75D-P-08, 072_L75D-P-09, 072_L45C-P-13, 20-34-P-D-2(325X250), 072_SCH30-P-03, TRANS.ROOM,DECK-20, 097_SCH30-P-05, 096_SCH65-P-07, 096_SCH65-P-12, 096_L65C-P-01, 096_L65C-P-02, 096_L65C-P-03, 096_L45B-P-04, 096_L45B-P-05, 096_L45B-P-06, 096_L75C-P_06, 096_L75C-P-07, 096_L75C-P-08, FWD MSB ROOM,DECK-20, 20-34-P-B-1(325X250), 095_L75C-P-08, 095_L75C-P-15, CABLE DUCT AREA,DECK-10, 10-44-P-D-01(400X200), 117_L45C-P-02, 117_L45C-P-01, CABLE DUCT AREA,DECK-01, 01-44-P-D-01(400X200), 132_L45C-P-02, 132_L45C-P-01, PASSAGE-12,DECK-01, 01-43-P-B-01(325X250), 132_L30D-P-01, 130_L30B-P-01, 130_L30B-P-02, 130_L30B-P-03, 130_L30B-P-04, 130_L30B-P-09, 130_L30B-P-05, 130_L30B-P-06, 130_L30B-P-07, 130_L30B-P-08, 127_L30B-P-01, 127_L30B-P-02, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 12:01:50,0.0
14,B,3X16-e,Unknown,MSBA-4P-029,"AFT MAIN SWBD 415V, AFT MSB ROOM, DK-20","HCOS FOR HELIDECK FIRE PUMP (566.003.010), FWD DG ROOM, DK-30",55.0,1.0,55.0,"AFT MSB,DECK-20, 20-70-P-D-3-(300x200), 071_L45C-P-06, 30-72-P-G-2, 071_L45C-P-05, 071_L45C-P-04, 30-72-P-G-3, 071_L45C-P-03, 071_L45C-P-02, 20-71-P-D-5-(325X250), 091_VL75C-P-04, 091_L75B-P-1, 091_L75B-P-11, 20-69-P-G-2, 091_L75B-P-10, 20-67-P-G-2, 091_L75B-PC-21, 091_L75B-P-20, 091_L75C-P-12, 20-61-P-B-2A-(325X250), 091_L75B-PC-38, 091_L75B-PC-37, 091_L75B-PC-36, 091_L75B-PC-35, 20-53-P-B-4-(325x250), FWD MSB,DECK-20, 095_L65C-P-06, 095_L65C-P-08, 095_L65C-P-07, 091_VL75D-P-02, 20-51-P-D-1-(325X250), FWD DG,DECK-30, 072_L75D-P-01, 072_L75D-P-02, 072_L75D-P-03, 072_L75D-P-04, 072_L75D-P-05, 072_L20C-P-01A, 072_L20B-P-01A, 072_VL20B-P-01B, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 12:01:50,0.0
14,B,3X16-e,Unknown,MSBA-4P-029-1,"HCOS FOR HELIDECK FIRE PUMP (566.003.010), FWD DG ROOM, DK-30","ACOS FOR HELI DECK FIRE PUMP (566.003.010), FWD DG ROOM, DK-30",5.0,1.0,5.0,LOCAL ROUTE,2023-09-12 12:01:50,0.0
14,B,3X16-e,Unknown,MSBA-4P-029-2,"ACOS FOR HELI DECK FIRE PUMP (566.003.010), FWD DG ROOM, DK-30","ESCB-80A-10 FOR HELIDECK FIRE PUMP, FWD DG ROOM, DK-30",5.0,1.0,5.0,LOCAL ROUTE,2023-09-12 12:01:50,0.0
14,B,3X16-e,Unknown,MSBA-4P-029-3,"ESCB-80A-10 FOR HELIDECK FIRE PUMP, FWD DG ROOM, DK-30","HELI DECK FIRE PUMP CP(566.003.010), FWD DG ROOM, DK-30",5.0,1.0,5.0,LOCAL ROUTE,2023-09-12 12:01:50,0.0
14,B,3X16-e,Unknown,ESB-4P-022,"EMERGENCY SWBD 415V, ESB ROOM, DK-01","ACOS FOR HELIDECK FIRE PUMP (566.003.010), FWD DG ROOM, DK-30",70.0,1.0,70.0,"01-109-P-D-1-(250X150), 108_L65D-P-01, 108_L65D-P-02, 108-L55B-P-01, 108_L45B-P-03, 108_L45B-P-04, 10-111-P-D-02-(400X200), FWD PROP, DECK-20, 085_L45D-P-01, 085_L45C-P-07, 085_L45B-P-24, 085_L45B-P-25, 085_L45B-P-26, 20-105-P-B-4-(400x250), DDC CHAMBERS,DECK-20, 087_L75B-PC-38, 087_L75B-PC-39, 087_L75B-PC-40, 087_L75B-PC-49, 087_L75B-PC-57, 087_L75B-PC-56, 087_L75B-PC-54, 087_L75B-PC-53, 087_L75B-PC-52, 087_L75B-PC-51, 20-84-P-B-5-(325x250), MOON POOL AREA,DECK-20, 088_L45B-P-06, 20-82-P-G-5, 088_L45B-P-07, 20-80-P-G-5, 088_L45B-P-08, 20-78-P-G-5, 088_L45B-P-09, 20-76-P-G-5, 088_L45B-P-10, 20-74-P-G-5, AFT MSB ROOM,DECK-20, 20-73-P-B-5-(325x250), 20-71-P-G-6, 091_L45B-P-09, 20-69-P-G-6, 091_L45B-P-08, 20-67-P-G-6, 091_L45B-P-07, 20-65-P-G-6, 091_L45B-P-06, 20-63-P-G-6, 091_L75C-P-12, 091_L75B-P-15, 091_L75B-P-14, 091_L75B-P-13, 091_L75B-P-12, FWD MSB ROOM,DECK-20, 20-53-P-B-2-(400x250), 095_L65C-P-06, 095_L65C-P-08, 095_VL65B-P-08, 095_VL65B-P-07, FWD DG ROOM,DECK-30, 20-51-P-D-2-(325X250), 072_L75B-P-05A, 072_L75D-P-01, 072_L75D-P-02, 072_L75D-P-03, 072_L75D-P-04, 072_L75D-P-05, 072_L20-P-08, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 12:01:50,0.0
14,B,3X16-e,Unknown,ESB-4P-024,"EMERGENCY SWBD 415V, ESB ROOM, DK-01","RIB DAVIT (PORT) CP, DK-10, FR 145-160",74.0,1.0,74.0,"HOSPITAL,DECK-10, 01-109-P-D-1-(250X150), 108_L65D-P-01, 108_L65D-P-02, 108-L55B-P-01, 108_L45B-P-03, 108_L45B-P-04, 10-111-P-D-02-(400X200), FWD PROP, DECK-20, 085_L45D-P-01, 085_L45C-P-07, 085_L45C-P-06, 085_L45B-P-09, 20-112-P-G-1, 085_L45B-P-08, 20-114-P-G-1, 085_L45B-P-07, 085_L45B-P-09, 20-112-P-G-1, 085_L45B-P-08, 20-114-P-G-1, 20-114-P-G-1, 085_L45B-P-07, 20-116-P-G-1, 085_L45B-P-06, 20-118-P-G-4, 085_L45C-P-05, 20-122-P-G-1, 085_L45B-P-01, 20-124-P-G-1, 085_L45B-P-02, AFT.PROP,DECK-20, 20-126-P-B-2-(400x200), 083_L45B-P-12, 20-128-P-G-1, 083_L45B-P-11, 20-130-P-G-1, 083_L45B-P-10, 20-132-P-G-1, 083_L45B-P-09, 20-134-P-G-1, 083_L45B-P-24, 20-136-P-G-3, 083_L45B-P-23, 20-138-P-G-3, 083_L45B-P-22, 20-139-P-G-2, 20-140-P-G-1, 083_L45B-P-04, 20-142-P-G-1, 083_L45B-P-03, 20-144-P-G-1, 083_L45B-P-02, 20-146-P-G-1, 083_L45B-P-01, ROV STORE, 20-148-P-B-2-(400x250), 078_L45D-P-01, 20-150-P-G-1, 20-151-P-B-2, 20-152-P-G-1, 076_L45B-P-08, 20-154-P-G-1, 076_L45B-P-07, 20-156-P-G-1, 076_L45B-P-06, 20-158-P-G-1, 076_L45B-P-05, SDC TROLLEY STORE, 20-160-P-B-2-(400x250), 076_L45B-P-04, 20-162-P-G-1, 076_L45B-P-03, 20-164-P-G-1, 076_L45B-P-02, 20-166-P-G-1, 076_L45B-P-01, 20-168-P-G-1, 20-169-P-B-2-(325X250), LOCAL ROUTE TO RHIB DAVIT(PS)CONTROL PANEL AT DECK-10, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 12:01:50,0.0
14,B,3X16-e,Unknown,ESB-4P-025,"EMERGENCY SWBD 415V, ESB ROOM, DK-01","RIB DAVIT (STBD) CP, DK-10, FR 145-160",82.0,1.0,82.0,"HOSPITAL,DECK-10, 01-109-P-D-1-(250X150), 108_L65D-P-01, 108_L65D-P-02, 108-L55B-P-01, 108_L45B-P-03, 108_L45B-P-04, 10-111-P-D-02-(400X200), FWD PROP, DECK-20, 085_L45D-P-01, 085_L45C-P-07, 085_L45C-P-06, 085_L45B-P-09, 20-112-P-G-1, 085_L45B-P-08, 20-114-P-G-1, 085_L45B-P-07, 085_L45B-P-09, 20-112-P-G-1, 085_L45B-P-08, 20-114-P-G-1, 20-114-P-G-1, 085_L45B-P-07, 20-116-P-G-1, 085_L45B-P-06, 20-118-P-G-4, 085_L45C-P-05, 085_141-L30D-P-01, 085_L45B-P-34, 20-122-P-G-3, 085_L45B-P-35, 20-124-P-G-3, 085_L45B-P-33, AFT.PROP,DECK-20, 20-126-P-B-1-(400x250), 083_L45B-P-48, 20-128-P-G-3, 083_L45B-P-47, 20-130-P-G-3, 083_L45B-P-46, 20-132-P-G-3, 083_L45B-P-45, 20-134-P-G-3, 083_L45C-P-10, 20-136-P-G-2, 083_L45B-P-42, 20-138-P-G-2, 083_L45B-P-43, 20-140-P-G-3, 083_L45B-P-44, 20-142-P-G-3, 20-143-P-B-1-(400x250), 20-144-P-G-3, 083_L45B-P-40, 20-146-P-G-3, 083_L45B-P-41, HPWM UNIT,DECK-20, 20-148-P-B-3-(325x250), 078_L45B-P-11, 20-150-P-G-3, 078_L45B-P-10, 20-152-P-G-4, 078_L45B-P-09, 20-154-P-G-4, 078_L45B-P-08, 20-156-P-G-4, 20-157-P-B-1-(325x250), 20-158-P-G-4, 078_L45B-P-07, VFD AFT ROOM, DECK-20, 20-160-P-B-3-(325x250), 077_L45B-P-11, 20-162-P-G-4, 20-163-P-B-1-(325x250), 20-164-P-G-4, 077_L45B-P-07, 20-166-P-G-4, 077_L45B-P-08, 20-168-P-G-4, 077_L45B-P-09, 077_L45B-P-10, LOCAL ROUTE TO RHIB DAVIT(PS)CONTROL PANEL AT DECK-10, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 12:01:50,0.0
14,B,3X50-e,Unknown,ESB-4P-026,"EMERGENCY SWBD 415V, ESB ROOM, DK-01","HCOS ANCHOR CAPSTAN CP (PORT), PASSAGE-13, DK-01",105.0,1.0,105.0,"HOSPITAL,DECK-10, 01-109-P-D-1-(250X150), 108_L65D-P-01, 108_L65D-P-02, 108-L55B-P-02, 108-L55B-P-03, 108-L55B-P-04, PASSAGE-14,DECK-10, 10-119-P-B-01-(400X200), 107_L45D-P-02, 107_L45B-P-06, 107_L45B-P-05, 107_L45B-P-04, 107_L45B-P-03, 107_L45B-P-02, 107_L45B-P-01, 107_SCH45-P-21, 107_L45B-P-39, 10-101-P-G-2, 107_L45B-P-38, 10-99-P-G-2, 107_L45B-P-37, 10-97-P-G-2, 107_L45B-P-36, 10-95-P-G-2, 107_L45B-P-35, 10-93-P-G-2, 107_L45B-P-34, 10-91-P-G-2, 107_L45B-P-33, 10-89-P-G-2, 107_L45B-P-32, 10-87-P-G-2, 107_L45B-P-31, 10-85-P-G-2, 10-84-P-G-2, 107_L45B-P-07, 10-82-P-G-2, 107_L45B-P-08, 10-80-P-G-2, 107_L45B-P-09, 10-78-P-G-2, 107_L45B-P-10, 10-76-P-B-01-(325X250), PASSAGE-15,DECK-10, 112_L45D-P-06A, 112_L45D-P-05A, 112_L45D-P-04A, 112_L45D-P-03A, 112_L45D-P-02A, 112_L45D-P-01A, 112_SCH30-P-01A, 112_SCH30-P-04A, 114_L30B-P-06, 114_L30B-P-05, 114_L30B-P-04, 114_L30B-P-03, 114_L30B-P-02, 114_L30B-P-01, 114_L30D-P-01, ATU-10,DECK-10, 10-53-P-B-01-(200X220), 117_L30B-P-06, 117_L30B-P-07, 10-48-P-B-01-(200X200), PASSAGE-16,DECK-10, 117_L30D-P-01, 117_L30C-P-01, 117_L30B-P-05, CABLE DUCT,DECK-10, 10-43-P-B-01-(325X250), 117_L45C-P-01, 01-44-P-D-01-(400X200), 132_L45C-P-02, 132_L45C-P-01, 01-43-P-B-01-(300X200)., PASSAGE-12,DECK-01, 132_L30D-P-01, 132_L30D-P-03, 132_L30D-P-02, 132_L30B-P-01, 132_L30B-P-02, 01-33-P-B-01-(450X200), 133_L30B-P-04, 133_L30B-P-03, 133_L30B-P-02, 133_L30B-P-01, 133_SCH20-P-023, 133_SCH20-P-020, 133_SCH20-P-016, PASSAGE-13,DECK-01, 01-21-P-B-01-(450X200), 134_SCH20-P-04, 134_SCH20-P-02, 134_L20C-P-01, 134_L30B-P-10, 134_L30B-P-11, 134_L30B-P-04, 134_L30B-P-03, 134_L30C-P-01, 134_L30C-P-02, 134_L30C-P-03, 134_L30C-P-04, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 12:01:50,0.0
14,B,3X50-e,Unknown,ESB-4P-027,"EMERGENCY SWBD 415V, ESB ROOM, DK-01","HCOS ANCHOR CAPSTAN CP (STBD), PASSAGE-13, DK-01",105.0,1.0,105.0,"HOSPITAL,DECK-10, 01-109-P-D-1-(250X150), 108_L65D-P-01, 108_L65D-P-02, 108-L55B-P-02, 108-L55B-P-03, 108-L55B-P-04, PASSAGE-14,DECK-10, 10-119-P-B-01-(400X200), 107_L45D-P-02, 107_L45B-P-06, 107_L45B-P-05, 107_L45B-P-04, 107_L45B-P-03, 107_L45B-P-02, 107_L45B-P-01, 107_SCH45-P-21, 107_L45B-P-39, 10-101-P-G-2, 107_L45B-P-38, 10-99-P-G-2, 107_L45B-P-37, 10-97-P-G-2, 107_L45B-P-36, 10-95-P-G-2, 107_L45B-P-35, 10-93-P-G-2, 107_L45B-P-34, 10-91-P-G-2, 107_L45B-P-33, 10-89-P-G-2, 107_L45B-P-32, 10-87-P-G-2, 107_L45B-P-31, 10-85-P-G-2, 10-84-P-G-2, 107_L45B-P-07, 10-82-P-G-2, 107_L45B-P-08, 10-80-P-G-2, 107_L45B-P-09, 10-78-P-G-2, 107_L45B-P-10, 10-76-P-B-01-(325X250), PASSAGE-15,DECK-10, 112_L45D-P-06A, 112_L45D-P-05A, 112_L45D-P-04A, 112_L45D-P-03A, 112_L45D-P-02A, 112_L45D-P-01A, 112_SCH30-P-01A, 112_SCH30-P-04A, 114_L30B-P-06, 114_L30B-P-05, 114_L30B-P-04, 114_L30B-P-03, 114_L30B-P-02, 114_L30B-P-01, 114_L30D-P-01, ATU-10,DECK-10, 10-53-P-B-01-(200X220), 117_L30B-P-06, 117_L30B-P-07, 10-48-P-B-01-(200X200), PASSAGE-16,DECK-10, 117_L30D-P-01, 117_L30C-P-01, 117_L30B-P-05, CABLE DUCT,DECK-10, 10-43-P-B-01-(325X250), 117_L45C-P-01, 01-44-P-D-01-(400X200), 132_L45C-P-02, 132_L45C-P-01, 01-43-P-B-01-(300X200)., PASSAGE-12,DECK-01, 132_L30D-P-01, 132_L30D-P-03, 132_L30D-P-02, 132_L30B-P-01, 132_L30B-P-02, 01-33-P-B-01-(450X200), 133_L30B-P-04, 133_L30B-P-03, 133_L30B-P-02, 133_L30B-P-01, 133_SCH20-P-023, 133_SCH20-P-020, 133_SCH20-P-016, PASSAGE-13,DECK-01, 01-21-P-B-01-(450X200), 134_SCH20-P-04, 134_SCH20-P-02, 134_L20C-P-01, 134_L30B-P-10, 134_L30B-P-11, 134_L30B-P-04, 134_L30B-P-03, 134_L30C-P-01, 134_L30C-P-02, 134_L30C-P-03, 134_L30C-P-04, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 12:01:50,0.0
14,B,3X95-e,Unknown,ESB-4P-021,"EMERGENCY SWBD 415V, ESB ROOM, DK-01","FIRE PUMP SELECTION PANEL, PASSAGE-14, DK-10",18.0,1.0,18.0,"HOSPITAL,DECK-10, 01-112-P-D-01-(250X150), 108_L65D-P-01, 108_L65D-P-02, 108-L55B-P-02, 108-L55B-P-03, 108-L55B-P-04, PASSAGE-14,DECK-10, 10-119-P-B-01-(400X200), 107_L45D-P-02, 107_L45D-P-01, 107_L45B-P-54, 107_L45B-P-55, 106_L45B-P-02, 106_L45B-P-01, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 12:01:50,0.0
14,B,3X95-e,Unknown,ESB-4P-FSP-01,"FIRE PUMP SELECTION PANEL, PASSAGE-14, DK-10","ACOS FOR FIRE PUMP (813.001.010), AFT PROP ROOM, DK-20",34.0,1.0,34.0,"PASSAGE-14,DECK-10, 106_L45B-P-01, 0-120-P-D-01-(400X200), FWD.PROP,DECK-20, 085_141-L30D-P-01, 085_L45B-P-34, 20-122-P-G-3, 085_L45B-P-35, 20-124-P-G-3, 085_L45B-P-33, 20-126-P-B-1, AFT.PROP,DECK-20, 083_L45B-P-48, 20-128-P-G-3, 083_L45B-P-47, 20-130-P-G-3, 083_L45B-P-46, 20-132-P-G-3, 083_L45B-P-45, 20-134-P-G-3, 083_L45C-P-10, 083_L45C-P-06, 084_L30C-P-01A, 084_L30C-P-02A, 083-L30B-P-03A_BH, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 12:01:50,0.0
14,B,3X95-e,Unknown,ESB-4P-FSP-02,"FIRE PUMP SELECTION PANEL, PASSAGE-14, DK-10","ACOS FOR FIRE PUMP (813.001.020), FWD PROP ROOM, DK-20",20.0,1.0,20.0,"PASSAGE-14,DECK-10, 106_L45B-P-01, 0-120-P-D-01-(400X200), FWD.PROP,DECK-20, 085_141-L30D-P-01, 085_L45B-PC-24, 085_L45B-PC-23, 085_L45B-PC-22, 085_L45C-P-03, 085_L45C-P-04, 085_009_L20C-P-02, 085_009_L20C-P-01, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 12:01:50,0.0
14,B,3X95-e,Unknown,ESB-4P-FSP-03,"FIRE PUMP SELECTION PANEL, PASSAGE-14, DK-10","ACOS FOR FIRE PUMP (813.001.030), FWD PROP ROOM, DK-20",20.0,1.0,20.0,"PASSAGE-14,DECK-10, 106_L45B-P-01, 0-120-P-D-01-(400X200), FWD.PROP,DECK-20, 085_141-L30D-P-01, 085_L45C-PC-05, 085_L45B-PC-01, 085_L45B-PC-02, 085_012_L30C-P-01, 085_012_L30C-P-02, 085_L45C-P-01, 085_L45C-P-02, 085_012_L30C-P-01, 085_012_L30C-P-02, 085_012_L30C-P-03, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 12:01:50,0.0
14,B,3X95-e,Unknown,ESB-4P-FSP-04,"FIRE PUMP SELECTION PANEL, PASSAGE-14, DK-10","ACOS FOR FIRE PUMP (813.001.040), AFT DG ROOM, DK-30",64.0,1.0,64.0,"PASSAGE-14,DECK-10, 106_L45B-P-01, 0-120-P-D-01-(400X200), FWD.PROP,DECK-20, 085_141-L30D-P-01, 085_L45C-PC-06, 085_L45B-P-03, 085_L45B-P-04, 085_L45B-P-05, 085_L45B-P-24, 085_L45B-P-25, 085_L45B-P-26, 20-105-P-B-4(400X250), DDC, DECK-20, 087_L75B-PC-38, 087_L75B-PC-39, 087_L75B-PC-40, 087_L75B-PC-50, 087_L75B-PC-49, 087_L75B-PC-57, 087_L75B-PC-56, 087_L75B-PC-54, 087_L75B-PC-53, 087_L75B-PC-52, 087_L75B-PC-51, 20-84-P-B-6(325X250), MOON POOL, DECK-20, 088_L45B-P-12, 20-82-P-G-6, 088_L45B-P-13, 20-80-P-G-2, 088_L45B-P-14, 20-78-P-G-2, 088_L45B-P-15, 20-76-P-G-2, 088_L45B-P-16, 20-74-P-G-2, 20-73-P-B-6(325X250), AFT MSB ROOM, DECK-20, 091_L75B-PC-21, 091_L75B-P-20, 091_L65B-PC-30, 20-61-P-B-3(325X250), 091_L65C-P-04, 091_L65C-P-03, 091_L65C-P-02, 091_L65C-P-01, 091_VL75D-P-02, 20-53-P-D-1(325X250), 071_L75C-P-03, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 12:01:50,0.0
14,B,3X95-e,Unknown,ESB-4P-FSP-05,"FIRE PUMP SELECTION PANEL, PASSAGE-14, DK-10","ACOS FOR FIRE PUMP (813.001.050), FWD DG ROOM, DK-30",64.0,1.0,64.0,"PASSAGE-14,DECK-10, 106_L45B-P-01, 0-120-P-D-01-(400X200), FWD.PROP,DECK-20, 085_141-L30D-P-01, 085_L45B-P-34, 20-120-P-G-2, 085_L45B-P-36, 20-118-P-G-2, 085_L45B-P-37, 20-116-P-G-3, 085_L45B-P-38, 20-114-P-G-3, 085_L45B-P-39, 20-112-P-G-3, 085_L45B-P-40, 20-110-P-G-3, 085_L45B-P-41, 20-108-P-G-3, 085_L45B-P-42, 20-106-P-G-3, 20-105-P-B-1-(400X200), DDC, DECK-20, 087_L45B-P-33, 087_L45B-P-32, 20-101-P-G-1, 087_L65B-PC-03, 20-99-P-G-3, 087_L65B-PC-02, 20-97-P-G-3, 087_L65B-PC-01, 20-95-P-G-3, 087_L65B-PC-04, 20-93-P-G-3, 20-91-P-G-3, 087_L75B-PC-28, 20-89-P-G-3, 087_L75B-PC-27, 20-87-P-G-3, 087_L75B-PC-26, 20-85-P-G-3, 20-84-P-B-3-(325X250), MOON POOL, DECK-20, 20-82-P-G-8, 089_L75B-P-03, 20-80-P-G-6, 089_L75B-P-02, 20-78-P-G-6, 089_L75B-P-01, 20-76-P-G-6, 089_L75B-P-04, 20-74-P-G-6, AFT MSB ROOM, DECK-20, 20-73-P-B-3-(325X250), 20-71-P-G-3, 091_L75B-P-19, 20-69-P-G-3, 091_L75B-P-18, 20-67-P-G-3, 091_L75B-P-17, 20-65-P-G-3, 091_L75B-P-16, 20-63-P-G-3, 091_L75B-P-26, 091_L75B-P-27, 091_L75B-P-28, 091_L75B-P-29, 095_L65B-P-10, 20-53-P-B-7-9325X2500, 095_L65B-P-04, 095_L65B-P-03, FWD.DG ROOM,DECK-30, 20-52-P-D-1-(325X250), 072_L65D-P-01, 072_L75D-P-04, 072_L75D-P-05, 072_L20B-P-02, 072_L20B-P-03, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 12:01:50,0.0
14,B,3X95-e,Unknown,ESB-4P-FSP-06,"FIRE PUMP SELECTION PANEL, PASSAGE-14, DK-10","ACOS FOR FIRE PUMP (813.001.060), FWD DG ROOM, DK-30",68.0,1.0,68.0,"PASSAGE-14,DECK-10, 106_L45B-P-01, 0-120-P-D-01-(400X200), FWD.PROP,DECK-20, 085_141-L30D-P-01, 085_L45B-P-34, 20-120-P-G-2, 085_L45B-P-36, 20-118-P-G-2, 085_L45B-P-37, 20-116-P-G-3, 085_L45B-P-38, 20-114-P-G-3, 085_L45B-P-39, 20-112-P-G-3, 085_L45B-P-40, 20-110-P-G-3, 085_L45B-P-41, 20-108-P-G-3, 085_L45B-P-42, 20-106-P-G-3, 20-105-P-B-1-(400X200), DDC, DECK-20, 087_L45B-P-33, 087_L45B-P-32, 20-101-P-G-1, 087_L65B-PC-03, 20-99-P-G-3, 087_L65B-PC-02, 20-97-P-G-3, 087_L65B-PC-01, 20-95-P-G-3, 087_L65B-PC-04, 20-93-P-G-3, 20-91-P-G-3, 087_L75B-PC-28, 20-89-P-G-3, 087_L75B-PC-27, 20-87-P-G-3, 087_L75B-PC-26, 20-85-P-G-3, 20-84-P-B-3-(325X250), MOON POOL, DECK-20, 20-82-P-G-8, 089_L75B-P-03, 20-80-P-G-6, 089_L75B-P-02, 20-78-P-G-6, 089_L75B-P-01, 20-76-P-G-6, 089_L75B-P-04, 20-74-P-G-6, AFT MSB ROOM, DECK-20, 20-73-P-B-3-(325X250), 20-71-P-G-3, 091_L75B-P-19, 20-69-P-G-3, 091_L75B-P-18, 20-67-P-G-3, 091_L75B-P-17, 20-65-P-G-3, 091_L75B-P-16, 20-63-P-G-3, 091_L75B-P-26, 091_L75B-P-27, 091_L75B-P-28, 091_L75B-P-29, 095_L65B-P-10, 20-53-P-B-7-9325X2500, 095_L65B-P-04, 095_L65B-P-03, FWD.DG ROOM,DECK-30, 20-52-P-D-1-(325X250), 072_L65D-P-01, 072_L75D-P-04, 072_L75D-P-03, 072_L75D-P-02, 072_L75D-P-01, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 12:01:50,0.0
14,B,3X50-e,Unknown,PDB7-4P-01,"415V PDB-7, PASSAGE-14, DK-10","ACOS FIN STABILIZER (STBD), FIN STABILISER ROOM (STBD), DK-40",85.0,1.0,85.0,"PASSAGE-14,DECK-10, 107_L45B-P-38, 107_L45B-P-39, 107_SCH45-P-21, 107_L45B-P-01, 107_L45B-P-02, 107_L45B-P-03, 107_L45B-P-04, 107_L45B-P-05, 107_L45B-P-06, 107_SCH45-P-06, 107_L45D-P-02, 107_L45D-P-01, 107_L45B-P-54, 107_L45B-P-55, 107_L45B-P-56, 106_L45B-P-02, 106_L45B-P-01, 10-120-P-D-01-(400X200), PROP.FWD,DECK-20, 085_141-L30D-P-01, 085_L45B-P-34, 20-120-P-G-2, 085_L45B-P-36, 20-118-P-G-2, 085_L45B-P-37, 20-116-P-G-3, 085_L45B-P-38, 20-114-P-G-3, 085_L45B-P-39, 20-112-P-G-3, 085_L45B-P-40, 20-110-P-G-3, 085_L45B-P-41, 20-108-P-G-3, 085_L45B-P-42, 20-106-P-G-3, 20-105-P-B-1-(400X200), DDC,DECK-20, 087_L45B-P-32, 087_L65B-PC-19, 087_L75B-P-43, 087_L45B-PC-02, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 12:01:50,0.0
14,B,3X50-e,Unknown,PDB7-4P-04,"415V PDB-7, PASSAGE-14, DK-10","ACOS FIN STABILIZER (PORT), FIN STABILISER ROOM (PORT), DK-40",80.0,1.0,80.0,"PASSAGE-14,DECK-10, 107_L45B-P-38, 107_L45B-P-39, 107_SCH45-P-21, 107_L45B-P-01, 107_L45B-P-02, 107_L45B-P-03, 107_L45B-P-04, 107_L45B-P-05, 107_L45B-P-06, 107_SCH45-P-06, 107_L45D-P-02, 107_L45D-P-01, 107_L45B-P-54, 107_L45B-P-55, 107_L45B-P-56, 106_L45B-P-02, 106_L45B-P-01, 10-120-P-D-01(400X200), PROP.FWD,DECK-20, 085_141-L30D-P-01, 085_L45C-P-05, 20-118-P-G-4, 085_L45B-P-06, 20-116-P-G-1, 085_L45B-P-07, 20-114-P-G-1, 085_L45B-P-08, 20-112-P-G-1, 085_L45B-P-09, 20-110-P-G-1, 085_L45B-P-10, 20-108-P-G-1, 085_L45B-P-11, 20-106-P-G-1, 20-105-P-B-2(400X200), DDC,DECK-20, 087_L45B-P-35, 087_L45B-P-36, 087_L45B-P-37, 087_L45B-PC-19, 087_L45B-PC-18, 087_L45B-PC-17, 087_L45B-PC-06, 20-97-P-G-2, 087_L45B-PC-07, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 12:01:50,0.0
14,B,3X16-e,Unknown,PDB7-4P-05,"415V PDB-7, PASSAGE-14, DK-10","HCOS_SALVAGE PUMP (803.002.080), FWD PROP ROOM, DK-20",55.0,1.0,55.0,"PASSAGE-14,DECK-10, 107_L45B-P-38, 107_L45B-P-39, 107_SCH45-P-21, 107_L45B-P-01, 107_L45B-P-02, 107_L45B-P-03, 107_L45B-P-04, 107_L45B-P-05, 107_L45B-P-06, 107_SCH45-P-06, 107_L45D-P-02, 107_L45D-P-01, 107_L45B-P-54, 107_L45B-P-55, 107_L45B-P-56, 106_L45B-P-02, 106_L45B-P-01, 10-120-P-D-01-(400X200), PROP.FWD,DECK-20, 085_141-L30D-P-01, 085_L45B-P-34, 20-120-P-G-2, 085_L45B-P-36, 20-118-P-G-2, 085_L45B-P-37, 20-116-P-G-3, 085_L45B-P-38, 20-114-P-G-3, 085_L45B-P-39, 20-112-P-G-3, 085_L45B-P-40, 20-110-P-G-3, 085_L45B-P-41, 20-108-P-G-3, 085_L45B-P-42, 20-106-P-G-3, 20-105-P-B-1-(400X200), DDC,DECK-20, 087_L45B-P-32, 087_L65B-PC-19, 087_L75B-P-44, LOCAL ROUTE�, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 12:01:50,0.0
14,B,3X16-e,Unknown,PDB7-4P-06,"415V PDB-7, PASSAGE-14, DK-10","HCOS_SALVAGE PUMP (803.002.090), MOON POOL AREA, DK-20",65.0,1.0,65.0,"PASSAGE-14,DECK-10, 107_L45B-P-38, 107_L45B-P-39, 107_SCH45-P-21, 107_L45B-P-01, 107_L45B-P-02, 107_L45B-P-03, 107_L45B-P-04, 107_L45B-P-05, 107_L45B-P-06, 107_SCH45-P-06, 107_L45D-P-02, 107_L45D-P-01, 107_L45B-P-54, 107_L45B-P-55, 107_L45B-P-56, 106_L45B-P-02, 106_L45B-P-01, 10-120-P-D-01-(400X200), PROP.FWD,DECK-20, 085_141-L30D-P-01, 085_L45B-P-34, 20-120-P-G-2, 085_L45B-P-36, 20-118-P-G-2, 085_L45B-P-37, 20-116-P-G-3, 085_L45B-P-38, 20-114-P-G-3, 085_L45B-P-39, 20-112-P-G-3, 085_L45B-P-40, 20-110-P-G-3, 085_L45B-P-41, 20-108-P-G-3, 085_L45B-P-42, 20-106-P-G-3, 20-105-P-B-1-(400X200), DDC,DECK-20, 087_L45B-P-32, 087_L65B-PC-19, 087_L75B-P-44, 087_L75B-P-43, 087_L75B-P-42, 087_L75B-P-41, 087_L75B-P-19, 087_L75B-P-14, 087_L75B-P-09, 087_L75B-P-08, 087_L75B-P-07, 20-84-PC-B-4-(325X250), MOON POOL AREA,DECK-20, 089_L75B-PC-10, 089_L75B-PC-09, 089_L75B-PC-08, 089_L45B-PC-01, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 12:01:50,0.0
14,B,3X16-e,Unknown,PDB7-4P-07,"415V PDB-7, PASSAGE-14, DK-10","HCOS_SALVAGE PUMP (803.002.050), STEERING GEAR ROOM, DK-20",78.0,1.0,78.0,"PASSAGE-14,DECK-10, 107_L45B-P-38, 107_L45B-P-39, 107_SCH45-P-21, 107_L45B-P-01, 107_L45B-P-02, 107_L45B-P-03, 107_L45B-P-04, 107_L45B-P-05, 107_L45B-P-06, 107_SCH45-P-06, 107_L45D-P-02, 107_L45D-P-01, 107_L45B-P-54, 107_L45B-P-55, 107_L45B-P-56, 106_L45B-P-02, 106_L45B-P-01, 10-120-P-D-01-(400X200), PROP.FWD,DECK-20, 085_141-L30D-P-01, 085_L45B-P-34, 20-122-P-G-3, 085_L45B-P-35, 20-124-P-G-3, 085_L45B-P-33, 20-126-P-B-1-(400x200), PROP.AFT,DECK-20, 083_L45B-P-48, 20-128-P-G-3, 083_L45B-P-47, 20-130-P-G-3, 083_L45B-P-46, 20-132-P-G-3, 083_L45B-P-45, 20-134-P-G-3, 083_L45C-P-10, 20-136-P-G-2, 083_L45B-P-42, 20-138-P-G-2, 083_L45B-P-43, 20-140-P-G-3, 083_L45B-P-44, 20-142-P-G-3, 20-143-P-B-1-(400x250), 20-144-P-G-3, 083_L45B-P-40, 20-146-P-G-3, 083_L45B-P-41, HPWM UNIT,DECK-20, 20-148-P-B-3-(325x250), 078_L45B-P-11, 20-150-P-G-3, 078_L45B-P-10, 20-152-P-G-4, 078_L45B-P-09, 20-154-P-G-4, 078_L45B-P-08, 20-156-P-G-4, 20-157-P-B-1-(325x250), 20-158-P-G-4, 078_L45B-P-07, VFD AFT,DECK-20, 20-160-P-B-3-(325x250), 077_L45B-P-11, 20-162-P-G-4, 20-163-P-B-1-(325x250), 20-164-P-G-4, 077_L45B-P-07, 20-166-P-G-4, 077_L45B-P-08, 20-168-P-G-4, 077_L45B-P-09, 20-170-P-G-4, 077_L45B-P-10, 074_L45B-P-10, 074_L45B-P-11, 074_L45B-P-12, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 12:01:50,0.0
14,B,3X16-e,Unknown,PDB7-4P-08,"415V PDB-7, PASSAGE-14, DK-10","HCOS_SALVAGE PUMP (803.002.060), AFT PROP ROOM, DK-20",65.0,1.0,65.0,"PASSAGE-14,DECK-10, 107_L45B-P-38, 107_L45B-P-39, 107_SCH45-P-21, 107_L45B-P-01, 107_L45B-P-02, 107_L45B-P-03, 107_L45B-P-04, 107_L45B-P-05, 107_L45B-P-06, 107_SCH45-P-06, 107_L45D-P-02, 107_L45D-P-01, 107_L45B-P-54, 107_L45B-P-55, 107_L45B-P-56, 106_L45B-P-02, 106_L45B-P-01, 10-120-P-D-01-(400X200), PROP.FWD,DECK-20, 085_141-L30D-P-01, 085_L45C-P-05, 20-122-P-G-1, 085_L45B-P-01, 20-124-P-G-1, 085_L45B-P-02, 20-126-P-B-2-(400X200), PROP.AFT,DECK-20, 083_L45B-P-12, 20-128-P-G-1, 083_L45B-P-11, 20-130-P-G-1, 083_L45B-P-10, 20-132-P-G-1, 083_L45B-P-09, 20-134-P-G-1, 083_L45B-P-24, 20-136-P-G-3, 083_L45B-P-23, 20-138-P-G-3, 083_L45B-P-22, 20-139-P-G-2, 083_L45B-P-22, 20-140-P-G-1, 083_L45B-P-04, 20-142-P-G-1, 083_L45B-P-03, 20-144-P-G-1, 083_L45B-P-02, 20-145-P-02A-(250X150), 083-L30B-P-06A, 083-L30B-P-06A-1, 083-L30B-P-07A, 083-L30B-P-08A, 083-L30B-P-09A, 083-L30B-P-11A, 083-L30B-P-11A-1, 083_VL30B-P/C_01, 083_VL30B-P/C_02, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 12:01:50,0.0
14,B,3X2.5-e,Unknown,PDB7-4P-12,"415V PDB-7, PASSAGE-14, DK-10","MOT CABLE REELING DRUM CP (PORT), FR 101-106, DK-01",10.0,1.0,10.0,"107_L30B-P-01, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 12:01:50,0.0
14,B,3X2.5-e,Unknown,PDB7-4P-13,"415V PDB-7, PASSAGE-14, DK-10","MOT CABLE REELING DRUM CP (STBD), DK-10, FR127-131",35.0,1.0,35.0,"107_L45B-P-38, 107_L45B-P-39, 107_SCH45-P-21, 107_L45B-P-01, 107_L45B-P-02, 107_L45B-P-03, 107_L45B-P-04, 107_L45B-P-05, 107_L45B-P-06, 107_SCH45-P-06, 107_L45D-P-02, 107_L45D-P-01, 107_L45B-P-54, 107_L45B-P-55, 107_L45B-P-56, 107_L45B-P-57, 106_L45B-P-03, 106_L45B-P-04, 106_SCH30-P-08, 106_SCH30-P-05, 106_SCH30-P-03, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 12:01:50,0.0
14,B,3X2.5-e,Unknown,PDB7-4P-14,"415V PDB-7, PASSAGE-14, DK-10",ICCP AUTO CONTROL UNIT,51.0,1.0,51.0,"PASSAGE-14,DECK-10, 107_L45B-P-38, 10-99-P-G-2, 107_L45B-P-37, 10-97-P-G-2, 107_L45B-P-36, 10-95-P-G-2, 107_L45B-P-35, 10-93-P-G-2, 107_L45B-P-34, 10-91-P-G-2, 107_L45B-P-33, 10-89-P-G-2, 107_L45B-P-32, 10-87-P-G-2, 107_L45B-P-31, 10-85-P-G-2, 10-84-P-G-2, 10-101-P-G-2, 107_L45B-P-07, 10-82-P-G-2, 107_L45B-P-08, 10-80-P-G-2, 107_L45B-P-09, 10-78-P-G-2, 107_L45B-P-10, PASSAGE-15,DECK-10, 10-76-P-B-01(325X250), 112_L45D-P-06A, 112_L45D-P-05A, 112_L45D-P-41A, 112_L45D-P-03A, 112_L45D-P-02A, 112_L45D-P-01A, 114_L30B-P-06, 114_L30B-P-05, 114_L30B-P-04, 114_L30B-P-03, 114_L30B-P-02, 114_LCT450_B9, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 12:01:50,0.0
14,B,3X2.5-e,Unknown,PDB7-4P-16,"415V PDB-7, PASSAGE-14, DK-10","TRANSFORMER RECTIFIER UNIT,MCR ROOM,DECK-10",45.0,1.0,45.0,"107_L45B-P-38, 10-101-P-G-2, 107_L45B-P-39, 10-103-P-G-2, 107_SCH45-P-21, 107_L45B-P-01, 107_L45B-P-02, 107_L45B-P-03, 107_L45B-P-04, 107_L45B-P-05, 107_L45B-P-06, 107_SCH45-P-24, 107_SCH45-P-06, 107_L45D-P-02, 107_L45D-P-01, 10-122-P-G-2, 107_L45B-P-48, 10-123-P-B-01-(250X150), 105_L20B-P-01, 105_L20B-P-02, 105_L20B-P-03, 105_SCH20-P-06, 105_SCH20-P-08, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 12:01:50,0.0
14,B,3X1.5-e,Unknown,PDB7-4P-19,"415V PDB-7, PASSAGE-14, DK-10","HIPAP HULL UNIT CONTROLLER, DIVING COMPT, DK-20",70.0,1.0,70.0,"PASSAGE-14,DECK-10, 107_L45B-P-38, 107_L45B-P-39, 107_SCH45-P-21, 107_L45B-P-01, 107_L45B-P-02, 107_L45B-P-03, 107_L45B-P-04, 107_L45B-P-05, 107_L45B-P-06, 107_SCH45-P-06, 107_L45D-P-02, 107_L45D-P-01, 107_L45B-P-54, 107_L45B-P-55, 107_L45B-P-56, 106_L45B-P-02, 106_L45B-P-01, 10-120-P-D-01-(400X200), PROP.FWD,DECK-20, 085_141-L30D-P-01, 085_L45C-P-05, 20-118-P-G-4, 085_L45B-P-06, 20-116-P-G-1, 085_L45B-P-07, 20-114-P-G-1, 085_L45B-P-08, 20-112-P-G-1, 085_L45B-P-09, 20-110-P-G-1, 085_L45B-P-10, 20-108-P-G-1, 085_L45B-P-11, 20-106-P-G-1, 20-105-P-B-2(400X200), DDC,DECK-20, 087_L45B-P-35, 087_L45B-P-36, 087_L45B-P-37, 087_L45B-PC-19, 087_L45B-PC-18, 20-101-P/C-B-(400X200), , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 12:01:50,0.0
22,E,7PX0.75,Unknown,SP-1,"12 WAY JUNCTION BOX - 1 GR.A ANCHORING, LOC: DK-04, WARD ROOM","SPT_STN-1, LOC: DK-06, WHEEL HOUSE",17.0,1.0,17.0,"161_L20B-C-02_A, 161_L20B-C-01_A, 04-43-C-B-01-(250X200), 05-44-C-D-01-(400X200), 171_L45C-C-02, 171_L45C-C-01, 06-44-C-D-01, 175_L45B-C-01, ",2023-09-12 13:14:57,0.0
22,E,7PX0.75,Unknown,SP-2,"12 WAY JUNCTION BOX - 1 GR.A ANCHORING, LOC: DK-04, WARD ROOM","SPT_STN-2, LOC: DK-04, OPS ROOM",37.0,1.0,37.0,"161_L20B-C-02_A, 161_L20B-C-01_A, LOCAL ROUTE THROUGH COMMUNICATION FLAT BAR, 161_L30B-C-15, 161_L30B-C-14, 161_L30B-C-06, 161_L30B-C-07, 161_L30B-C-08, 161_L30B-C-09, 161_L30B-C-10, 161_L30B-C-11,161_L30B-C-12,161_L30B-C-13, 156_L30B-C-01, 156_L30B-C-02, 156_L30B-C-03, 04-62-C-B-02-(250X150), 156_L30C-C-01, 156_L30D-C-01, 156_L30D-C-02, 156_L30D-C-03, LOCAL ROUTE THROUGH COMMUNICATION FLATBAR, , ",2023-09-12 13:14:57,0.0
22,E,7PX0.75,Unknown,SP-3,"12 WAY JUNCTION BOX - 1 GR.A ANCHORING, LOC: DK-04, WARD ROOM","SPT_STN-3, LOC: DK-02, FOXLE FWD BHD",45.0,1.0,45.0,"161_L20B-C-02_A, 161_L20B-C-01_A, 04-43-C-B-01-(250X200), 161_L45C-C-01, 161_L45C-C-02, 04-44-C-D-01-(400X200), 151_L45B-C-01, 151_L45C-C-01, 03-44-C-D-01-(400X200), 02-43-C-B-01-(250X200), LOCAL  ROUTE THROUGH COMMUNICATION FLAT BAR,143_L20D-C-01,143_L20C-C-01, 143_L20B-C-01, 143_L20B-C-27, 143_L20B-C-26, 143_L20B-C-25, 143_L20B-C-24, 143_L20B-C-23, 143_L20B-C-22, 143_L20B-C-21, 143_L20B-C-20, 143_L20B-C-19, 143_L20B-C-18, LOCAL  ROUTE THROUGH COMMUNICATION FLAT BAR, , ,  , , , , ",2023-09-12 13:14:57,0.0
22,E,7PX0.75,Unknown,SP-14,"12 WAY JUNCTION BOX - 2 GR.C CONNING AND STEERING LOC: DK-04, WARD ROOM","SPT_STN-1, LOC: DK-06, BRIDGE WING (S)",33.0,1.0,33.0,"161_L20B-C-02_A, 161_L20B-C-01_A, 04-43-C-B-01-(250X200), 05-44-C-D-01-(400X200), 171_L45C-C-02, 171_L45C-C-01, 06-44-C-D-01, 175_L30C-C-07, 175_L20B-C-17, 175_L20B-C-16, 175_L20B-C-15,175_L20B-C-09,175_L20B-C-10, 175_L20B-C-11, 175_L20B-C-12, 175_L20B-C-13, 175_L20B-C-14, LOCAL ROUTE THROUGH COMMUNICATION FLAT BAR, , , , , , ",2023-09-12 13:14:57,0.0
22,E,7PX0.75,Unknown,SP-15,"12 WAY JUNCTION BOX - 2 GR.C CONNING AND STEERING LOC: DK-04, WARD ROOM","SPT_STN-2, LOC: DK-06, BRIDGE WING (P)",33.0,1.0,33.0,"161_L20B-C-02_A, 161_L20B-C-01_A, 04-43-C-B-01-(250X200), 05-44-C-D-01-(400X200), 171_L45C-C-02, 171_L45C-C-01, 06-44-C-D-01, 175_L45B-C-01, 175_L45B-C-02, 175_L45B-C-03, 175_L45B-C-04,175_L45B-C-13,175_L45B-C-12, 175_L45B-C-11, 175_L45B-C-10, 175_L45B-C-9, 175_L45B-C-8, 175_L45B-C-7, 175_L45B-C-6, 175_L45B-C-5, LOCAL ROUTE THROUGH COMMUNICATION FLAT BAR, , , ",2023-09-12 13:14:57,0.0
22,E,7PX0.75,Unknown,SP-16,"12 WAY JUNCTION BOX - 2 GR.C CONNING AND STEERING LOC: DK-04, WARD ROOM","SPT_STN-3, LOC: DK-06, WHEEL HOUSE (FWD)",20.0,1.0,20.0,"161_L20B-C-02_A, 161_L20B-C-01_A, 04-43-C-B-01-(250X200), 05-44-C-D-01-(400X200), 171_L45C-C-02, 171_L45C-C-01, 06-44-C-D-01, 175_L30C-C-03, 175_L30C-C-02, 175_L30C-C-01, 175_L30B-C-08, 175_L30B-C-07",2023-09-12 13:14:57,0.0
22,E,7PX0.75,Unknown,SP-17,"12 WAY JUNCTION BOX - 2 GR.C CONNING AND STEERING LOC: DK-04, WARD ROOM","SPT_STN-4, LOC: DK-05, CO DAY CABIN",28.0,1.0,28.0,"161_L20B-C-02_A, 161_L20B-C-01_A, 04-43-C-B-01-(250X200), 05-44-C-D-01-(400X200), 171_L45C-C-02, 171_L45C-C-01, 05-43-C-B-02-(400X200), 171_L45C-C-07, 171_L45B-C-02, 171_L45B-C-01, 171_L30B-C-03, 171_L30B-C-04, 171_L30B-C-05, 171_L30B-C-06, 172_L30D-C-01, LOCAL ROUTE THROUGH COMMUNICATION FLAT BAR",2023-09-12 13:14:57,0.0
22,E,7PX0.75,Unknown,SP-18,"12 WAY JUNCTION BOX - 2 GR.C CONNING AND STEERING LOC: DK-04, WARD ROOM","SPT_STN-5, LOC: DK-05, LSO",27.0,1.0,27.0,"161_L20B-C-02_A, 161_L20B-C-01_A, 04-43-C-B-01-(250X200), 05-44-C-D-01-(400X200), 171_L45C-C-02, 171_L45C-C-01, 05-43-C-B-02-(400X200), 171_L45C-C-07, 171_L45B-C-02, 171_L45B-C-01, 171_L30B-C-03, 171_L30B-C-04, 171_L30B-C-05, 171_L30B-C-06, LOCAL ROUTE THROUGH COMMUNICATION FLAT BAR",2023-09-12 13:14:57,0.0
22,E,7PX0.75,Unknown,SP-19,"12 WAY JUNCTION BOX - 2 GR.C CONNING AND STEERING LOC: DK-04, WARD ROOM","SPT_STN-6, LOC: DK-04, OPS ROOM",26.0,1.0,26.0,"161_L20B-C-02_A, 161_L20B-C-01_A, LOCAL ROUTE THROUGH COMMUNICATION FLAT BAR, 161_L30B-C-15, 161_L30B-C-14, 161_L30B-C-06, 161_L30B-C-07, 161_L30B-C-08, 161_L30B-C-09, 161_L30B-C-10, 161_L30B-C-11,161_L30B-C-12,161_L30B-C-13, 156_L30B-C-01, 156_L30B-C-02, 156_L30B-C-03, 04-62-C-B-02-(250X150), LOCAL ROUTE THROUGH COMMUNICATION FLATBAR, , , , , , ",2023-09-12 13:14:57,0.0
22,E,7PX0.75,Unknown,SP-20,"12 WAY JUNCTION BOX - 2 GR.C CONNING AND STEERING LOC: DK-04, WARD ROOM","SPT_STN-7, LOC: DK-01, EMBARKATION AREA (S)",90.0,1.0,90.0,"161_L20B-C-02_A, 161_L20B-C-01_A, 04-43-C-B-01-(250X200), 161_L45C-C-01, 161_L45C-C-02, 04-44-C-D-01-(400X200), 151_L45B-C-01, 151_L45C-C-01, 03-44-C-D-01-(400X200), 143_L45C-C-01, 143_L45C-C-02,02-44-C-D-01-(400X200),01-43-C-B-01-(250X200), 132_L30B-C-01, 132_L30B-C-02, 132_L20D-C-01, 130_L20B-C-01, 130_L20B-C-02, 130_L20B-C-03, 130_L20B-C-04, 130_L20B-C-05, 130_L20B-C-10, 130_L20B-C-09, 130_L20B-C-08, 130_L20B-C-07, 130_L20B-C-06, 127_L20B-C-01, 127_L20B-C-02, 127_L20B-C-03, 127_L20B-C-04, 127_L20B-C-05, 127_L20C-C-01, 127_L20B-C-06, 127_L20B-C-07, 127_L20B-C-08, 127_L20B-C-09, 127_L20B-C-10, 127_L20B-C-11, 01-75-C-B-01-(250X200), 01-76-C-B-01-(250X200), 125_L30C-C-05, 125_L30C-C-06, 125_L30C-C-07, 125_L30C-C-08, 125_L30B-C-01, 125_L30B-C-02, 125_L30C-C-04, 125_L30C-C-03, 125_L30C-C-02, 125_L30C-C-01, 01-104-C-B-01-(250X200), 123_L45D-C-01, 123_L45B-C-01, 123_L45B-C-02, 123_L45B-C-03, 123_L45C-C-01, 123_L45C-C-02, LOCAL  ROUTE THROUGH COMMUNICATION FLAT BAR",2023-09-12 13:14:57,0.0
22,E,7PX0.75,Unknown,SP-21,"12 WAY JUNCTION BOX - 2 GR.C CONNING AND STEERING LOC: DK-04, WARD ROOM","SPT_STN-8, LOC: DK-01, EMBARKATION AREA (P)",57.0,1.0,57.0,"161_L20B-C-02_A, 161_L20B-C-01_A, 04-43-C-B-01-(250X200), 161_L45C-C-01, 161_L45C-C-02, 04-44-C-D-01-(400X200), 151_L45B-C-01, 151_L45C-C-01, 03-44-C-D-01-(400X200), 143_L45C-C-01, 143_L45C-C-02,02-44-C-D-01-(400X200),01-43-C-B-01-(250X200), 132_L30B-C-01, 132_L30B-C-02, 132_L20D-C-01, 130_L20B-C-01, 130_L20B-C-02, 130_L20B-C-03, 130_L20B-C-04, 130_L20B-C-05, 130_L20B-C-10, 130_L20B-C-09, 130_L20B-C-08, 130_L20B-C-07, 130_L20B-C-06, 127_L20B-C-01, 127_L20B-C-02, 127_L20B-C-03, 127_L20B-C-04, 127_L20B-C-05, 127_L20C-C-01, 127_L20B-C-06, 127_L20B-C-07, 127_L20B-C-09, 127_L20B-C-10, 127_L20B-C-11, LOCAL ROUTE THROUGH PIPE COAMING, LOCAL  ROUTE THROUGH COMMUNICATION FLAT BAR, , , , , , , , , , , , , , , , , , ",2023-09-12 13:14:57,0.0
22,E,7PX0.75,Unknown,SP-22,"12 WAY JUNCTION BOX - 2 GR.C CONNING AND STEERING LOC: DK-04, WARD ROOM","SPT_STN-9, LOC: DK-10, MCR",98.0,1.0,98.0,"161_L20B-C-02_A, 161_L20B-C-01_A, 04-43-C-B-01-(250X200), 161_L45C-C-01, 161_L45C-C-02, 04-44-C-D-01-(400X200), 151_L45B-C-01, 151_L45C-C-01, 03-44-C-D-01-(400X200), 143_L45C-C-01, 143_L45C-C-02,02-44-C-D-01-(400X200),132_L45C-C-01, 132_L45C-C-02, 01-44-C-D-01-(400X200), 10-43-C-B-01-(250X200), 117_L20B-C-06, 117-L20D-C-02, 117-L20C-C-01, 117-L20C-C-02, 10-48-C-B-01-(120MM), 117-L20B-C-04, 117-L20B-C-05, 10-53-C-B-01-(120MM), 114-L20D-C-04, 114-L20B-C-01, 114-L20D-C-01, 114-L20D-C-02, 114-L20D-C-03, 112_L20D-C-01A, 112_L20D-C-02A, 112_L20D-C-03A, 112_L20D-C-04A, 112_L20D-C-05A, 112_L20D-C-06A, 10-76-C-B-01-(205X200), 107_L45B-C-01, 107_L45B-C-03, 107_L45B-CC-05, 107_L45B-CC-07, 107_L45B-CC-09, 107_L45B-CC-15, 107_L45B-CC-17, 107_L45B-CC-18, 107_L45B-CC-10, 107_L45B-CC-59, 107_L45B-CC-60, 107_L45D-CC-02, 107_L45B-CC-53, 107_L45B-CC-52, 107_L45B-CC-24, 107_L45B-CC-25, 10-127-C-B-01-(250X200), 105_L30B-C-03, 105_L20B-C-01, LOCAL  ROUTE THROUGH COMMUNICATION FLAT BAR, ",2023-09-12 13:14:57,0.0
22,E,7PX0.75,Unknown,SP-33,"12 WAY JUNCTION BOX - 3 GR.D DAMAGE CONTROL LOC: DK-02, PASSAGE-8","SPT_STN-1, LOC: DK-06, WHEEL HOUSE",27.0,1.0,27.0,"LOCAL ROUTE THROUGH COMMUNICATION FLATBAR, 143_L20B-C-28, 143_L20B-C-27, 151_L45C-C-01, 143_L20B-C-01, LOCAL ROUTE THROUGH COMMUNICATION FLATBAR, 02-43-C-B-01-(250X200), 03-44-C-D-01-(400X200), 151_L45C-C-01, 151_L45B-C-01, 04-44-C-D-01-(400X200),161_L45C-C-02,161_L45C-C-01, 05-44-C-D-01-(400X200), 171_L45C-C-02, 171_L45C-C-01, 06-44-C-D-01, 175_L30C-C-07, LOCAL ROUTE THROUGH COMMUNICATION FLATBAR, , , , , ",2023-09-12 13:14:57,0.0
22,E,7PX0.75,Unknown,SP-34,"12 WAY JUNCTION BOX - 3 GR.D DAMAGE CONTROL LOC: DK-02, PASSAGE-8","SPT_STN-2, LOC: DK-04, OPS ROOM",61.0,1.0,61.0,"LOCAL ROUTE THROUGH COMMUNICATION FLATBAR, 143_L20B-C-28, 143_L20B-C-27, 151_L45C-C-01, 143_L20B-C-01, LOCAL ROUTE THROUGH COMMUNICATION FLATBAR, 02-43-C-B-01-(250X200), 03-44-C-D-01-(400X200), 151_L45C-C-01, 151_L45B-C-01, 04-44-C-D-01-(400X200),161_L45C-C-02,161_L45C-C-01, 04-43-C-B-01-(250X200), LOCAL ROUTE THROUGH COMMUNICATION FLAT BAR, 161_L30B-C-15, 161_L30B-C-14, 161_L30B-C-06, 161_L30B-C-07, 161_L30B-C-08, 161_L30B-C-09, 161_L30B-C-10, 161_L30B-C-11, 161_L30B-C-12, 161_L30B-C-13, 156_L30B-C-01, 156_L30B-C-02, 156_L30B-C-03, 04-62-C-B-02-(250X150), 156_L30C-C-01, 156_L30D-C-01, 156_L30D-C-02, LOCAL ROUTE THROUGH COMMUNICATION FLATBAR, , ",2023-09-12 13:14:57,0.0
22,E,7PX0.75,Unknown,SP-35,"12 WAY JUNCTION BOX - 3 GR.D DAMAGE CONTROL LOC: DK-02, PASSAGE-8","SPT_STN-3, LOC: DK-02, FWD SEC. BASE",40.0,1.0,40.0,"LOCAL ROUTE THROUGH COMMUNICATION FLATBAR, 143_L20B-C-28, 143_L20B-C-27, 143_L20B-C-01, 143_L20C-C-01, 143_L20D-C-01, 143_L20B-C-02, 143_L20B-C-34, 143_L20B-C-04, 143_L20B-C-05, 143_L20B-C-06,143_L20B-C-07,143_L20B-C-08, 143_L20B-C-09, 143_L20B-C-10, 143_L20B-C-11, 143_L20B-C-12, LOCAL ROUTE THROUGH COMMUNICATION FLATBAR, , , , , , ",2023-09-12 13:14:57,0.0
22,E,7PX0.75,Unknown,SP-36,"12 WAY JUNCTION BOX - 3 GR.D DAMAGE CONTROL LOC: DK-02, PASSAGE-8","SPT_STN-4, LOC: DK-10, DC&FF STORE",83.0,1.0,83.0,"LOCAL ROUTE THROUGH COMMUNICATION FLATBAR, 143_L20B-C-28, 143_L20B-C-27, 151_L45C-C-01, 143_L20B-C-01, LOCAL ROUTE THROUGH COMMUNICATION FLATBAR, 02-43-C-B-01-(250X200), 143_L45C-C-01, 143_L45C-C-02, 02-44-C-D-01-(400X200), 132_L45C-C-01,132_L45C-C-02,01-44-C-D-01-(400X200), 10-43-C-B-01-(250X200), 117_L20B-C-06, 117-L20D-C-02, 117-L20C-C-01, 117-L20C-C-02, 10-48-C-B-01-(120MM), 117-L20B-C-04, 117-L20B-C-05, 10-53-C-B-01-(120MM), 114-L20D-C-04, 114-L20B-C-01, 114-L20D-C-01, 114-L20D-C-02, 114-L20D-C-03, 112_L20D-C-01A, 112_L20D-C-02A, 112_L20D-C-03A, 112_L20D-C-04A, 112_L20D-C-05A, 112_L20D-C-06A, 10-76-C-B-01-(205X200), 107_L45B-C-01, 107_L45B-C-03, 107_L45B-CC-05, 107_L45B-CC-07, 107_L45B-CC-09, 107_L45B-CC-11, 107_L45B-CC-12, 107_L45B-CC-13, 107_L45B-CC-14, LOCAL ROUTE THROUGH COMMUNICATION FLATBAR",2023-09-12 13:14:57,0.0
22,E,7PX0.75,Unknown,SP-37,"12 WAY JUNCTION BOX - 3 GR.D DAMAGE CONTROL LOC: DK-02, PASSAGE-8","SPT_STN-5, LOC: DK-02, AFT SEC. BASE",26.0,1.0,26.0,"LOCAL ROUTE THROUGH COMMUNICATION FLATBAR, 143_L20B-C-28, 143_L20B-C-29, 143_L20B-C-30, 143_L20B-C-31, 143_L20B-C-32, 02-53-C-B-01-(250X150), 140_L20C-C-01, 140_L20B-C-01, 140_L20B-C-02, 140_L20B-C-03,140_L20B-C-04,140_L20B-C-05, 140_L20B-C-06, 140_L20B-C-07, LOCAL ROUTE THROUGH COMMUNICATION FLAT BAR, , , , , , , , ",2023-09-12 13:14:57,0.0
22,E,7PX0.75,Unknown,SP-39,"12 WAY JUNCTION BOX - 3 GR.D DAMAGE CONTROL LOC: DK-02, PASSAGE-8","SPT_STN-6, LOC: DK-01, DC STORE",60.0,1.0,60.0,"LOCAL ROUTE THROUGH COMMUNICATION FLATBAR, 143_L20B-C-28, 143_L20B-C-27, 151_L45C-C-01, 143_L20B-C-01, LOCAL ROUTE THROUGH COMMUNICATION FLATBAR, 02-43-C-B-01-(250X200), 143_L45C-C-01, 143_L45C-C-02, 02-44-C-D-01-(400X200), 01-43-C-B-01-(250X200),132_L30B-C-01,132_L30B-C-02, 132_L20D-C-01, 130_L20B-C-01, 130_L20B-C-02, 130_L20B-C-03, 130_L20B-C-04, 130_L20B-C-05, 130_L20B-C-10, 130_L20B-C-09, 130_L20B-C-08, 130_L20B-C-07, 130_L20B-C-06, 127_L20B-C-01, 127_L20B-C-02, 127_L20B-C-03, 127_L20B-C-04, 127_L20B-C-05, 127_L20C-C-01, 127_L20B-C-06, 127_L20B-C-07, 127_L20B-C-09, 127_L20B-C-10, 127_L20B-C-11, LOCAL ROUTE THROUGH COMMUNICATION FLATBAR",2023-09-12 13:14:57,0.0
22,E,7PX0.75,Unknown,SP-40,"12 WAY JUNCTION BOX - 3 GR.D DAMAGE CONTROL LOC: DK-02, PASSAGE-8","SPT_STN-7, LOC: DK-10, DCHQ",93.0,1.0,93.0,"LOCAL ROUTE THROUGH COMMUNICATION FLATBAR, 143_L20B-C-28, 143_L20B-C-27, 151_L45C-C-01, 143_L20B-C-01, LOCAL ROUTE THROUGH COMMUNICATION FLATBAR, 02-43-C-B-01-(250X200), 143_L45C-C-01, 143_L45C-C-02, 02-44-C-D-01-(400X200), 132_L45C-C-01,132_L45C-C-02,01-44-C-D-01-(400X200), 10-43-C-B-01-(250X200), 117_L20B-C-06, 117-L20D-C-02, 117-L20C-C-01, 117-L20C-C-02, 10-48-C-B-01-(120MM), 117-L20B-C-04, 117-L20B-C-05, 10-53-C-B-01-(120MM), 114-L20D-C-04, 114-L20B-C-01, 114-L20D-C-01, 114-L20D-C-02, 114-L20D-C-03, 112_L20D-C-01A, 112_L20D-C-02A, 112_L20D-C-03A, 112_L20D-C-04A, 112_L20D-C-05A, 112_L20D-C-06A, 10-76-C-B-01-(205X200), 107_L45B-C-01, 107_L45B-C-03, 107_L45B-CC-05, 107_L45B-CC-07, 107_L45B-CC-09, 107_L45B-CC-11, 107_L45B-CC-12, 107_L45B-CC-13, 107_L45B-CC-14, 107_L45B-CC-15, 107_L45B-CC-17, 107_L45B-CC-18, 107_L45B-CC-10, 107_L45B-CC-59, 107_L45B-CC-60, 107_L45D-CC-02, 107_L45B-CC-53, 10-119-C-B-01-(250X150), 105_L20C-C-02, LOCAL  ROUTE THROUGH COMMUNICATION FLAT BAR",2023-09-12 13:14:57,0.0
22,E,7PX0.75,Unknown,SP-51,"12 WAY JUNCTION BOX - 4 GR.H HELO & AVCAT, LOC: DK-04, WARD ROOM","SPT_STN-1, LOC: DK-06, WHEEL HOUSE",32.0,1.0,32.0,"161_L20B-C-02_A, 161_L20B-C-01_A, 04-43-C-B-01-(250X200), 05-44-C-D-01-(400X200), 171_L45C-C-02, 171_L45C-C-01, 06-44-C-D-01, 175_L45B-C-01, 175_L45B-C-02, 175_L45B-C-03, 175_L45B-C-04,175_L20B-C-06,175_L20B-C-05, 175_L20B-C-04, 175_L20B-C-03, 175_L20B-C-02, 175_L20B-C-01, LOCAL ROUTE THROUGH COMMUNICATION FLAT BAR, , , , , , ",2023-09-12 13:14:57,0.0
22,E,7PX0.75,Unknown,SP-52,"12 WAY JUNCTION BOX - 4 GR.H HELO & AVCAT, LOC: DK-04, WARD ROOM","SPT_STN-2, LOC: DK-04, AIR BRIEFING ROOM",26.0,1.0,26.0,"161_L20B-C-02_A, 161_L20B-C-01_A, LOCAL ROUTE THROUGH COMMUNICATION FLAT BAR, 161_L30B-C-15, LOCAL ROUTE THROUGH COMMUNICATION FLAT BAR, , , , ",2023-09-12 13:14:57,0.0
22,E,7PX0.75,Unknown,SP-53,"12 WAY JUNCTION BOX - 4 GR.H HELO & AVCAT, LOC: DK-04, WARD ROOM","SPT_STN-3, LOC: DK-05, LSO",29.0,1.0,29.0,"161_L20B-C-02_A, 161_L20B-C-01_A, 04-43-C-B-01-(250X200), 05-44-C-D-01-(400X200), 171_L45C-C-02, 171_L45C-C-01, 05-43-C-B-02-(400X200), 171_L45C-C-07, 171_L45B-C-02, 171_L45B-C-01, 171_L30B-C-03, 171_L30B-C-04, 171_L30B-C-05, 171_L30B-C-06, LOCAL ROUTE THROUGH COMMUNICATION FLAT BAR",2023-09-12 13:14:57,0.0
22,E,7PX0.75,Unknown,SP-54,"12 WAY JUNCTION BOX - 4 GR.H HELO & AVCAT, LOC: DK-04, WARD ROOM","SPT_STN-4, LOC: DK-04, FOXLE",28.0,1.0,28.0,"161_L20B-C-02_A, 161_L20B-C-01_A, LOCAL ROUTE THROUGH COMMUNICATION FLAT BAR, 161_L30B-C-15, LOCAL ROUTE THROUGH COMMUNICATION FLAT BAR, LOCAL ROUTE THROUGH COMMUNICATON PIPE COAMING, LOCAL ROUTE THROUGH COMMUNICATION FLAT BAR, , ",2023-09-12 13:14:57,0.0
22,E,7PX0.75,Unknown,SP-55,"12 WAY JUNCTION BOX - 4 GR.H HELO & AVCAT, LOC: DK-04, WARD ROOM","SPT_STN-5, LOC: DK-04, OPS ROOM",38.0,1.0,38.0,"161_L20B-C-02_A, 161_L20B-C-01_A, LOCAL ROUTE THROUGH COMMUNICATION FLAT BAR, 161_L30B-C-15, 161_L30B-C-14, 161_L30B-C-06, 161_L30B-C-07, 161_L30B-C-08, 161_L30B-C-09, 161_L30B-C-10, 161_L30B-C-11,161_L30B-C-12,161_L30B-C-13, 156_L30B-C-01, 156_L30B-C-02, 156_L30B-C-03, 04-62-C-B-02-(250X150), 156_L30C-C-01, 156_L30D-C-01, 156_L30D-C-02, 156_L30D-C-03, LOCAL ROUTE THROUGH COMMUNICATION FLATBAR, , ",2023-09-12 13:14:57,0.0
22,E,7PX0.75,Unknown,SP-56,"12 WAY JUNCTION BOX - 4 GR.H HELO & AVCAT, LOC: DK-04, WARD ROOM","SPT_STN-6, LOC: DK-04, AV RECEPTION ROOM",26.0,1.0,26.0,"161_L20B-C-02_A, 161_L20B-C-01_A, LOCAL ROUTE THROUGH COMMUNICATION FLAT BAR, 161_L30B-C-15, LOCAL ROUTE THROUGH COMMUNICATION FLAT BAR, , , , ",2023-09-12 13:14:57,0.0
22,E,7PX0.75,Unknown,SP-57,"12 WAY JUNCTION BOX - 4 GR.H HELO & AVCAT, LOC: DK-04, WARD ROOM","SPT_STN-7, LOC: DK-10, MCR",98.0,1.0,98.0,"161_L20B-C-02_A, 161_L20B-C-01_A, 04-43-C-B-01-(250X200), 161_L45C-C-01, 161_L45C-C-02, 04-44-C-D-01-(400X200), 151_L45B-C-01, 151_L45C-C-01, 03-44-C-D-01-(400X200), 143_L45C-C-01, 143_L45C-C-02,02-44-C-D-01-(400X200),132_L45C-C-01, 132_L45C-C-02, 01-44-C-D-01-(400X200), 10-43-C-B-01-(250X200), 117_L20B-C-06, 117-L20D-C-02, 117-L20C-C-01, 117-L20C-C-02, 10-48-C-B-01-(120MM), 117-L20B-C-04, 117-L20B-C-05, 10-53-C-B-01-(120MM), 114-L20D-C-04, 114-L20B-C-01, 114-L20D-C-01, 114-L20D-C-02, 114-L20D-C-03, 112_L20D-C-01A, 112_L20D-C-02A, 112_L20D-C-03A, 112_L20D-C-04A, 112_L20D-C-05A, 112_L20D-C-06A, 10-76-C-B-01-(205X200), 107_L45B-C-01, 107_L45B-C-03, 107_L45B-CC-05, 107_L45B-CC-07, 107_L45B-CC-09, 107_L45B-CC-15, 107_L45B-CC-17, 107_L45B-CC-18, 107_L45B-CC-10, 107_L45B-CC-59, 107_L45B-CC-60, 107_L45D-CC-02, 107_L45B-CC-53, 107_L45B-CC-52, 107_L45B-CC-24, 107_L45B-CC-25, 10-127-C-B-01-(250X200), 105_L30B-C-03, 105_L20B-C-01, LOCAL  ROUTE THROUGH COMMUNICATION FLAT BAR, ",2023-09-12 13:14:57,0.0
22,E,7PX0.75,Unknown,SP-68,"12 WAY JUNCTION BOX - 5 GR.M MACHINERY, LOC: DK-10, PASSAGE-16 ","SPT_STN-1, LOC: DK-06, WHEEL HOUSE",38.0,1.0,38.0,"LOCAL ROUTE THROUGH COMMUNICATION FLAT BAR, 10-43-C-B-01-(250X200), 01-44-C-D-01-(400X200), 132_L45C-C-02, 132_L45C-C-01, 02-44-C-D-01-(400X200), 143_L45C-C-02, 143_L45C-C-01, 03-44-C-D-01-(400X200), 151_L45C-C-01, 151_L45B-C-01,04-44-C-D-01-(400X200),161_L45C-C-02, 161_L45C-C-01, 05-44-C-D-01-(400X200), 171_L45C-C-02, 171_L45C-C-01, 06-44-C-D-01, 175_L45B-C-01, 175_L30C-C-03, 175_L30C-C-02, 175_L30C-C-01, 175_L30B-C-08, 175_L30B-C-09, 175_L30B-C-10, 175_L30B-C-11, 175_L30B-C-12, LOCAL ROUTE THROUGH COMMUNICATION FLATBAR",2023-09-12 13:14:57,0.0
