REV_NUMBER,REV_ALPHABET,CABLE_SIZE,PROCURED_BY,CABLE_TAG,START_EQPT,END_EQPT,LENGTH_SRRL,NO_OF_RUNS,TOTAL_DESIGN_LENGTH,CABLE_ROUTE,TIMESTAMP,LENGTH_VARIANCE
22,E,7PX0.75,Unknown,SP-69,"12 WAY JUNCTION BOX - 5 GR.M MACHINERY, LOC: DK-10, PASSAGE-16 ","SPT_STN-2 LOC: DK-04, OPS ROOM",50.0,1.0,50.0,"LOCAL ROUTE THROUGH COMMUNICATION FLAT BAR, 10-43-C-B-01-(250X200), 01-44-C-D-01-(400X200), 132_L45C-C-02, 132_L45C-C-01, 02-44-C-D-01-(400X200), 143_L45C-C-02, 143_L45C-C-01, 03-44-C-D-01-(400X200), 151_L45C-C-01, 151_L45B-C-01,04-44-C-D-01-(400X200),161_L45C-C-02, 161_L45C-C-01, 04-43-C-B-01-(250X200), LOCAL ROUTE THROUGH COMMUNICATION FLAT BAR, 161_L30B-C-15, 161_L30B-C-14, 161_L30B-C-06, 161_L30B-C-07, 161_L30B-C-08, 161_L30B-C-09, 161_L30B-C-10, 161_L30B-C-11, 161_L30B-C-12, 161_L30B-C-13, 156_L30B-C-01, 156_L30B-C-02, 156_L30B-C-03, 04-62-C-B-02-(250X150), 156_L30C-C-01, 156_L30D-C-01, 156_L30D-C-02, 156_L30D-C-03, LOCAL ROUTE THROUGH COMMUNICATION FLATBAR",2023-09-12 13:14:57,0.0
22,E,7PX0.75,Unknown,SP-70,"12 WAY JUNCTION BOX - 5 GR.M MACHINERY, LOC: DK-10, PASSAGE-16 ","SPT_STN-3 LOC: DK-01, EMCY DG. RM",87.0,1.0,87.0,"LOCAL ROUTE THROUGH COMMUNICATION FLAT BAR, 10-43-C-B-01-(250X200), 01-44-C-D-01-(400X200), 132_L45C-C-02, 132_L45C-C-01, 01-43-C-B-01-(250X200), 132_L30B-C-01, 132_L30B-C-02, 132_L20D-C-01, 130_L20B-C-01, 130_L20B-C-02,130_L20B-C-03,130_L20B-C-04, 130_L20B-C-05, 130_L20B-C-10, 130_L20B-C-09, 130_L20B-C-08, 130_L20B-C-07, 130_L20B-C-06, 127_L20B-C-01, 127_L20B-C-02, 127_L20B-C-03, 127_L20B-C-04, 127_L20B-C-05, 127_L20C-C-01, 127_L20B-C-06, 127_L20B-C-07, 127_L20B-C-08, 127_L20B-C-09, 127_L20B-C-10, 127_L20B-C-11, 01-75-C-B-01-(250X200), 01-76-C-B-01-(250X200), 125_L30C-C-05, 125_L30C-C-06, 125_L30C-C-07, 125_L30C-C-08, 125_L30B-C-01, 125_L30B-C-02, 125_L30C-C-04, 125_L30C-C-03, 125_L30C-C-02, 125_L30C-C-01, 01-104-C-B-01-(250X200), 123_L45D-C-01, 123_L45B-C-01, 123_L45B-C-02, 123_L45B-C-03, LOCAL ROUTE THROUGH COMMUNICATION FLAT BAR, , , , , , , , , ",2023-09-12 13:14:57,0.0
22,E,7PX0.75,Unknown,SP-71,"12 WAY JUNCTION BOX - 5 GR.M MACHINERY, LOC: DK-10, PASSAGE-16 ","SPT_STN-4 LOC: DK-20, STEERING GEAR COMPT ",125.0,1.0,125.0,"LOCAL ROUTE THROUGH COMMUNICATION FLAT BAR, 117_L20B-C-06, 117-L20D-C-02, 117-L20C-C-01, 117-L20C-C-02, 10-48-C-B-01-(120MM), 117-L20B-C-04, 117-L20B-C-05, 10-53-C-B-01-(120MM), 114-L20D-C-04, 114-L20B-C-01,114-L20D-C-01,114-L20D-C-02, 114-L20D-C-03, 112_L20D-C-01A, 112_L20D-C-02A, 112_L20D-C-03A, 112_L20D-C-04A, 112_L20D-C-05A, 112_L20D-C-06A, 10-76-C-B-01-(205X200), 107_L45B-C-01, 107_L45B-C-03, 107_L45B-CC-05, 107_L45B-CC-07, 107_L45B-CC-09, 107_L45B-CC-15, 107_L45B-CC-17, 107_L45B-CC-18, 107_L45B-CC-10, 107_L45B-CC-59, 107_L45B-CC-60, 107_L45D-CC-02, 107_L45B-CC-53, 107_L45B-CC-52, 107_L45B-CC-24, 107_L45B-CC-25, 105_L30B-C-01, 10-127-C-D-01-(250X200), 085_L45B-P-43, 083_L45B-CC-39, 20-128-C-G-4, 083_L45B-CC-38, 20-130-C-G-4, 083_L45B-CC-37, 20-132-C-G-4, 083_L45B-CC-36, 20-134-C-G-4, 083_L45B-CC-33, 20-136-C-G-4, 083_L45B-CC-32, 20-138-C-G-4, 083_L45B-CC-31, 20-139-C-G-1, 20-140-C-G-4, 083_L45B-CC-29, 20-142-C-G-4, 083_L45B-CC-28, 20-146-C-G-4, 083_L45B-CC-26, 20-148-C-B-1-(325x250), 076_L45D-CC-01, 20-151-C-B-1-(325x200), 076_L45B-CC-16, 076_L45B-CC-15, 076_L45B-CC-14, 076_L45B-CC-13, 20-160-C-B-1-(325x250), 076_L45B-CC-12, 076_L45B-CC-11, 076_L45B-CC-10, 076_L45B-CC-9, 20-169-P-B-1-(325x250), 077_L45B-CC-06, 20-174-P-G-3, 20-176-P-G-3, 20-178-P-G-3, LOCAL ROUTE THEROUGH COMMUNICATION FLAT BAR",2023-09-12 13:14:57,0.0
22,E,2X1.5,Unknown,SP-71A,"SPT_STN-4 LOC: DK-20, STEERING GEAR COMPT ",AUDIO VISUAL UNIT,10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
22,E,7PX0.75,Unknown,SP-72,"12 WAY JUNCTION BOX - 5 GR.M MACHINERY, LOC: DK-10, PASSAGE-16 ","SPT_STN-5 LOC: DK-20, PROPULSION RM. AFT",91.0,1.0,91.0,"LOCAL ROUTE THROUGH COMMUNICATION FLAT BAR, 117_L20B-C-06, 117-L20D-C-02, 117-L20C-C-01, 117-L20C-C-02, 10-48-C-B-01-(120MM), 117-L20B-C-04, 117-L20B-C-05, 10-53-C-B-01-(120MM), 114-L20D-C-04, 114-L20B-C-01,114-L20D-C-01,114-L20D-C-02, 114-L20D-C-03, 112_L20D-C-01A, 112_L20D-C-02A, 112_L20D-C-03A, 112_L20D-C-04A, 112_L20D-C-05A, 112_L20D-C-06A, 10-76-C-B-01-(205X200), 107_L45B-C-01, 107_L45B-C-03, 107_L45B-CC-05, 107_L45B-CC-07, 107_L45B-CC-09, 107_L45B-CC-15, 107_L45B-CC-17, 107_L45B-CC-18, 107_L45B-CC-10, 107_L45B-CC-59, 107_L45B-CC-60, 107_L45D-CC-02, 107_L45B-CC-53, 107_L45B-CC-52, 107_L45B-CC-24, 107_L45B-CC-25, 105_L30B-C-01, 10-127-C-D-01-(250X200), 085_L45B-P-43, 083_L45B-CC-39, 20-128-C-G-4, 083_L45B-CC-38, 20-130-C-G-4, 083_L45B-CC-37, , LOCAL ROUTE THROUGH COMMUNICATION FLAT BAR",2023-09-12 13:14:57,0.0
22,E,2X1.5,Unknown,SP-72A,"SPT_STN-5 LOC: DK-20, PROPULSION RM. AFT",AUDIO VISUAL UNIT,10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
22,E,7PX0.75,Unknown,SP-73,"12 WAY JUNCTION BOX - 5 GR.M MACHINERY, LOC: DK-10, PASSAGE-16 ","SPT_STN-6 LOC: DK-20, PROPULSION RM. FWD",100.0,1.0,100.0,"LOCAL ROUTE THROUGH COMMUNICATION FLAT BAR, 117_L20B-C-06, 117-L20D-C-02, 117-L20C-C-01, 117-L20C-C-02, 10-48-C-B-01-(120MM), 117-L20B-C-04, 117-L20B-C-05, 10-53-C-B-01-(120MM), 114-L20D-C-04, 114-L20B-C-01,114-L20D-C-01,114-L20D-C-02, 114-L20D-C-03, 112_L20D-C-01A, 112_L20D-C-02A, 112_L20D-C-03A, 112_L20D-C-04A, 112_L20D-C-05A, 112_L20D-C-06A, 10-76-C-B-01-(205X200), 107_L45B-C-01, 107_L45B-C-03, 107_L45B-CC-05, 107_L45B-CC-07, 107_L45B-CC-09, 107_L45B-CC-15, 107_L45B-CC-17, 107_L45B-CC-18, 107_L45B-CC-10, 107_L45B-CC-59, 107_L45B-CC-60, 107_L45D-CC-02, 107_L45B-CC-53, 107_L45B-CC-52, 107_L45B-CC-24, 107_L45B-CC-25, 105_L30B-C-01, 10-127-C-D-01-(250X200), 085_L45B-P-43, 083_L45B-CC-39, 20-126-C-B-1-(400x200), 085_L45B-CC-23, 085_L45B-CC-22, 085_010-L30C-C-02, 085_010_L30C-C-01, 085_L45B-C-13, 085_L45B-C-15, 085_L45B-C-16, 085_160_L30D-C-01, 085_160_L30D-C-02, LOCAL ROUTE THROUGH COMMUNICATION FLAT BAR, , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 13:14:57,0.0
22,E,2X1.5,Unknown,SP-73A,"SPT_STN-6 LOC: DK-20, PROPULSION RM. FWD",AUDIO VISUAL UNIT,10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
22,E,7PX0.75,Unknown,SP-74,"12 WAY JUNCTION BOX - 5 GR.M MACHINERY, LOC: DK-10, PASSAGE-16 ","SPT_STN-7 LOC: DK-10, MCR",85.0,1.0,85.0,"LOCAL ROUTE THROUGH COMMUNICATION FLAT BAR, 117_L20B-C-06, 117-L20D-C-02, 117-L20C-C-01, 117-L20C-C-02, 10-48-C-B-01-(120MM), 117-L20B-C-04, 117-L20B-C-05, 10-53-C-B-01-(120MM), 114-L20D-C-04, 114-L20B-C-01,114-L20D-C-01,114-L20D-C-02, 114-L20D-C-03, 112_L20D-C-01A, 112_L20D-C-02A, 112_L20D-C-03A, 112_L20D-C-04A, 112_L20D-C-05A, 112_L20D-C-06A, 10-76-C-B-01-(205X200), 107_L45B-C-01, 107_L45B-C-03, 107_L45B-CC-05, 107_L45B-CC-07, 107_L45B-CC-09, 107_L45B-CC-15, 107_L45B-CC-17, 107_L45B-CC-18, 107_L45B-CC-10, 107_L45B-CC-59, 107_L45B-CC-60, 107_L45D-CC-02, 107_L45B-CC-53, 107_L45B-CC-52, 107_L45B-CC-23, 107_L45B-CC-24, 107_L45B-CC-25, 10-127-C-B-01-(250X200), 105_L30B-C-03, 105_L20B-C-01, 105_L20B-C-02, 105_L20B-C-03, LOCAL ROUTE THROUGH COMMUNICATION FLAT BAR, , , ",2023-09-12 13:14:57,0.0
22,E,7PX0.75,Unknown,SP-85,"12 WAY JUNCTION BOX - 5 GR.M MACHINERY, LOC: DK-10, PASSAGE-16 ","SPT_STN-8 LOC: DK-40, PROPULSION RM. AFT",106.0,1.0,106.0,"LOCAL ROUTE THROUGH COMMUNICATION FLAT BAR, 117_L20B-C-06, 117-L20D-C-02, 117-L20C-C-01, 117-L20C-C-02, 10-48-C-B-01-(120MM), 117-L20B-C-04, 117-L20B-C-05, 10-53-C-B-01-(120MM), 114-L20D-C-04, 114-L20B-C-01,114-L20D-C-01,114-L20D-C-02, 114-L20D-C-03, 112_L20D-C-01A, 112_L20D-C-02A, 112_L20D-C-03A, 112_L20D-C-04A, 112_L20D-C-05A, 112_L20D-C-06A, 10-76-C-B-01-(205X200), 107_L45B-C-01, 107_L45B-C-03, 107_L45B-CC-05, 107_L45B-CC-07, 107_L45B-CC-09, 107_L45B-CC-15, 107_L45B-CC-17, 107_L45B-CC-18, 107_L45B-CC-10, 107_L45B-CC-59, 107_L45B-CC-60, 107_L45D-CC-02, 107_L45B-CC-53, 107_L45B-CC-52, 107_L45B-CC-24, 107_L45B-CC-25, 105_L30B-C-01, 10-127-C-D-01-(250X200), 085_L45B-P-43, 083_L45B-CC-39, 20-128-C-G-4, 083_L45B-CC-38, 20-130-C-G-4, 083_L45B-CC-37, 20-132-C-G-4, 083_L45B-CC-36, 20-134-C-G-4, 083_L45B-CC-33, 20-136-C-G-4, 083_L45B-CC-32, 20-138-C-G-4, 083_VL30C-C_01, 083_VL30C-C_02, 02-138-P-C-1-250X200, 048_L45B-C-14, 048_L45B-C-15, 048_L45B-C-16, 048_L45B-C-28, 048_L45B-C-27, 048_L45B-C-26, LOCAL ROUTE THROUGH COMMUNICATION FLAT BAR, , , , , , , , , , , , , , , , ",2023-09-12 13:14:57,0.0
22,E,2X1.5,Unknown,SP-85A,"SPT_STN-8 LOC: DK-40, PROPULSION RM. AFT",AUDIO VISUAL UNIT,10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
22,E,7PX0.75,Unknown,SP-86,"12 WAY JUNCTION BOX - 5 GR.M MACHINERY, LOC: DK-10, PASSAGE-16 ","SPT_STN-9 LOC: DK-40, PROPULSION RM. FWD",92.0,1.0,92.0,"LOCAL ROUTE THROUGH COMMUNICATION FLAT BAR, 117_L20B-C-06, 117-L20D-C-02, 117-L20C-C-01, 117-L20C-C-02, 10-48-C-B-01-(120MM), 117-L20B-C-04, 117-L20B-C-05, 10-53-C-B-01-(120MM), 114-L20D-C-04, 114-L20B-C-01,114-L20D-C-01,114-L20D-C-02, 114-L20D-C-03, 112_L20D-C-01A, 112_L20D-C-02A, 112_L20D-C-03A, 112_L20D-C-04A, 112_L20D-C-05A, 112_L20D-C-06A, 10-76-C-B-01-(205X200), 107_L45B-C-01, 107_L45B-C-03, 107_L45B-CC-05, 107_L45B-CC-07, 107_L45B-CC-09, 107_L45B-CC-15, 107_L45B-CC-17, 107_L45B-CC-18, 107_L45B-CC-10, 107_L45B-CC-59, 107_L45B-CC-60, 107_L45D-CC-02, 107_L45B-CC-53, 107_L45B-CC-52, 107_L45B-CC-24, 107_L45B-CC-25, 105_L30B-C-01, 10-127-C-D-01-(250X200), 085_L45B-P-43, 083_L45B-CC-39, 20-126-C-B-1-(400x200), 085_L45C-C-01, 085_L45C-C-02, 20-126-C-D-1(250X200), LOCAL ROUTE THROUGH COMMUNICATION FLAT BAR",2023-09-12 13:14:57,0.0
22,E,2X1.5,Unknown,SP-86A,"SPT_STN-9 LOC: DK-40, PROPULSION RM. FWD",AUDIO VISUAL UNIT,10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
22,E,10X2X0.75,Unknown,SP-99,"24 WAY JUNCTION BOX - 1 GR.E ELECTRICAL & COMMUNICATION, LOC: DK-10, PASSAGE-16 ","SPT_STN-1, LOC: TOP OF DK-06",0.0,0.0,0.0,"LOCAL ROUTE THROUGH COMMUNICATION FLAT BAR, 10-43-C-B-01-(250X200), 01-44-C-D-01-(400X200), 132_L45C-C-02, 132_L45C-C-01, 02-44-C-D-01-(400X200), 143_L45C-C-02, 143_L45C-C-01, 03-44-C-D-01-(400X200), 151_L45C-C-01, 151_L45B-C-01,04-44-C-D-01-(400X200),161_L45C-C-02, 161_L45C-C-01, 05-44-C-D-01-(400X200), 171_L45C-C-02, 171_L45C-C-01, 06-44-C-D-01, , , , , , , , , , ",2023-08-22 15:15:18,0.0
22,E,10X2X0.75,Unknown,SP-100,"24 WAY JUNCTION BOX - 1 GR.E ELECTRICAL & COMMUNICATION, LOC: DK-10, PASSAGE-16 ","SPT_STN-2, LOC: DK-06, WHEEL HOUSE",50.0,1.0,50.0,"117-L20B-C-02A, 117-L20B-C-03A, 117-L20C-C-01, 117-L20D-C-02, 117_L20B-C-06, 10-43-C-B-01-(250X200), 01-44-C-D-01-(400X200), 132_L45C-C-02, 132_L45C-C-01, 02-44-C-D-01-(400X200), 143_L45C-C-02,143_L45C-C-01,03-44-C-D-01-(400X200), 151_L45C-C-01, 151_L45B-C-01, 04-44-C-D-01-(400X200), 161_L45C-C-02, 161_L45C-C-01, 05-44-C-D-01-(400X200), 171_L45C-C-02, 171_L45C-C-01, 06-44-C-D-01, 175_L45B-C-01, 175_L45B-C-02, 175_L45B-C-03, 175_L45B-C-04, 175_L45B-C-13, 175_L45B-C-12, 175_L45B-C-11, 175_L45B-C-10, 175_L45B-C-9, 175_L45B-C-8, 175_L45B-C-7, 175_L45B-C-6, 175_L45B-C-5, 175_L45B-C-17, 175_L45B-C-16, 175_L45B-C-15, 175_L45B-C-14, 175_L45B-C-01, 175_L30B-C-23, LOCAL ROUTE THROUGH COMMUNICATION FLATBAR",2023-08-22 15:15:18,0.0
22,E,10X2X0.75,Unknown,SP-101,"24 WAY JUNCTION BOX - 1 GR.E ELECTRICAL & COMMUNICATION, LOC: DK-10, PASSAGE-16 ","SPT_STN-3, LOC: DK-06, WHEEL HOUSE",50.0,1.0,50.0,"117-L20B-C-02A, 117-L20B-C-03A, 117-L20C-C-01, 117-L20D-C-02, 117_L20B-C-06, 10-43-C-B-01-(250X200), 01-44-C-D-01-(400X200), 132_L45C-C-02, 132_L45C-C-01, 02-44-C-D-01-(400X200), 143_L45C-C-02,143_L45C-C-01,03-44-C-D-01-(400X200), 151_L45C-C-01, 151_L45B-C-01, 04-44-C-D-01-(400X200), 161_L45C-C-02, 161_L45C-C-01, 05-44-C-D-01-(400X200), 171_L45C-C-02, 171_L45C-C-01, 06-44-C-D-01, 175_L45B-C-01, 175_L45B-C-02, 175_L45B-C-03, 175_L45B-C-04, 175_L45B-C-13, 175_L45B-C-12, 175_L45B-C-11, 175_L45B-C-10, 175_L45B-C-9, 175_L45B-C-8, 175_L45B-C-7, 175_L45B-C-6, 175_L45B-C-5, 175_L45B-C-17, 175_L45B-C-16, 175_L45B-C-15, 175_L45B-C-14, 175_L30B-C-23, LOCAL ROUTE THROUGH COMMUNICATION FLATBAR",2023-08-22 15:15:18,0.0
22,E,10X2X0.75,Unknown,SP-102,"24 WAY JUNCTION BOX - 1 GR.E ELECTRICAL & COMMUNICATION, LOC: DK-10, PASSAGE-16 ","SPT_STN-4, LOC: DK-04, OPS ROOM",52.0,1.0,52.0,"117-L20B-C-02A, 117-L20B-C-03A, 117-L20C-C-01, 117-L20D-C-02, 117_L20B-C-06, 10-43-C-B-01-(250X200), 01-44-C-D-01-(400X200), 132_L45C-C-02, 10-43-C-B-01-(250X200), 01-44-C-D-01-(400X200), 132_L45C-C-02,132_L45C-C-01,02-44-C-D-01-(400X200), 143_L45C-C-02, 143_L45C-C-01, 03-44-C-D-01-(400X200), 151_L45C-C-01, 151_L45B-C-01, 04-44-C-D-01-(400X200), 161_L45C-C-02, 161_L45C-C-01, 04-43-C-B-01-(250X200), LOCAL ROUTE THROUGH COMMUNICATION FLAT BAR, 161_L30B-C-15, 161_L30B-C-14, 161_L30B-C-06, 161_L30B-C-07, 161_L30B-C-08, 161_L30B-C-09, 161_L30B-C-10, 161_L30B-C-11, 161_L30B-C-12, 161_L30B-C-13, 156_L30B-C-01, 156_L30B-C-02, 156_L30B-C-03, 04-62-C-B-02-(250X150), 156_L30C-C-01, 156_L30D-C-01, 156_L30D-C-02, LOCAL ROUTE THROUGH COMMUNICATION FLATBAR",2023-08-22 15:15:18,0.0
22,E,10X2X0.75,Unknown,SP-103,"24 WAY JUNCTION BOX - 1 GR.E ELECTRICAL & COMMUNICATION, LOC: DK-10, PASSAGE-16 ","SPT_STN-5, LOC: DK-05, SRE/INSTRUMENTATION ROOM",40.0,1.0,40.0,"117-L20B-C-02A, 117-L20B-C-03A, 117-L20C-C-01, 117-L20D-C-02, 117_L20B-C-06, 10-43-C-B-01-(250X200), 01-44-C-D-01-(400X200), 132_L45C-C-02, 10-43-C-B-01-(250X200), 01-44-C-D-01-(400X200), 132_L45C-C-02,132_L45C-C-01,02-44-C-D-01-(400X200), 143_L45C-C-02, 143_L45C-C-01, 03-44-C-D-01-(400X200), 151_L45C-C-01, 151_L45B-C-01, 04-44-C-D-01-(400X200), 161_L45C-C-02, 161_L45C-C-01, 05-44-C-D-01-(400X200), 171_L45C-C-07, 171_L45B-C-02, 171_L45B-C-01, LOCAL ROUTE THROUGH COMMUNICATION FLATBAR, , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
22,E,10X2X0.75,Unknown,SP-104,"24 WAY JUNCTION BOX - 1 GR.E ELECTRICAL & COMMUNICATION, LOC: DK-10, PASSAGE-16 ","SPT_STN-6 LOC: DK-01, EMCY DG. RM",88.0,1.0,88.0,"117-L20B-C-02A, 117-L20B-C-03A, 117-L20C-C-01, 117-L20D-C-02, 117_L20B-C-06, 10-43-C-B-01-(250X200), 01-44-C-D-01-(400X200), 132_L45C-C-02, 132_L45C-C-01, LOCAL ROUTE THROUGH COMMUNICATION FLAT BAR, 10-43-C-B-01-(250X200),01-44-C-D-01-(400X200),132_L45C-C-02, 132_L45C-C-01, 01-43-C-B-01-(250X200), 132_L30B-C-01, 132_L30B-C-02, 132_L20D-C-01, 130_L20B-C-01, 130_L20B-C-02, 130_L20B-C-03, 130_L20B-C-04, 130_L20B-C-05, 130_L20B-C-10, 130_L20B-C-09, 130_L20B-C-08, 130_L20B-C-07, 130_L20B-C-06, 127_L20B-C-01, 127_L20B-C-02, 127_L20B-C-03, 127_L20B-C-04, 127_L20B-C-05, 127_L20C-C-01, 127_L20B-C-06, 127_L20B-C-07, 127_L20B-C-08, 127_L20B-C-09, 127_L20B-C-10, 127_L20B-C-11, 01-75-C-B-01-(250X200), 01-76-C-B-01-(250X200), 125_L30C-C-05, 125_L30C-C-06, 125_L30C-C-07, 125_L30C-C-08, 125_L30B-C-01, 125_L30B-C-02, 125_L30C-C-04, 125_L30C-C-03, 125_L30C-C-02, 125_L30C-C-01, 01-104-C-B-01-(250X200), 123_L45D-C-01, 123_L45B-C-01, 123_L45B-C-02, 123_L45B-C-03, LOCAL ROUTE THROUGH COMMUNICATION FLAT BAR",2023-08-22 15:15:18,0.0
22,E,10X2X0.75,Unknown,SP-105,"24 WAY JUNCTION BOX - 1 GR.E ELECTRICAL & COMMUNICATION, LOC: DK-10, PASSAGE-16 ","SPT_STN-7 LOC: DK-40, PROPULSION RM. AFT",104.0,1.0,104.0,"117-L20B-C-02A, 117-L20B-C-03A, 117-L20C-C-01, 10-48-C-B-01-(120MM), 117-L20B-C-04, 117-L20B-C-05, 10-53-C-B-01-(120MM), 114-L20D-C-04, 114-L20B-C-01, 114-L20D-C-01, 114-L20D-C-02,114-L20D-C-03,112_L20D-C-01A, 112_L20D-C-02A, 112_L20D-C-03A, 112_L20D-C-04A, 112_L20D-C-05A, 112_L20D-C-06A, 10-76-C-B-01-(205X200), 107_L45B-C-01, 107_L45B-C-03, 107_L45B-CC-05, 107_L45B-CC-07, 107_L45B-CC-09, 107_L45B-CC-15, 107_L45B-CC-17, 107_L45B-CC-18, 107_L45B-CC-10, 107_L45B-CC-59, 107_L45B-CC-60, 107_L45D-CC-02, 107_L45B-CC-53, 107_L45B-CC-52, 107_L45B-CC-24, 107_L45B-CC-25, 105_L30B-C-01, 10-127-C-D-01-(250X200), 085_L45B-P-43, 083_L45B-CC-39, 20-128-C-G-4, 083_L45B-CC-38, 20-130-C-G-4, 083_L45B-CC-37, 20-132-C-G-4, 083_L45B-CC-36, 20-134-C-G-4, 083_L45B-CC-33, 20-136-C-G-4, 083_L45B-CC-32, 20-138-C-G-4, 083_VL30C-C_01, 083_VL30C-C_02, 02-138-P-C-1-250X200, 048_L45B-C-14, 048_L45B-C-15, 048_L45B-C-16, 048_L45B-C-28, 048_L45B-C-27, 048_L45B-C-26, LOCAL ROUTE THROUGH COMMUNICATION FLAT BAR, , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
22,E,10X2X0.75,Unknown,SP-106,"24 WAY JUNCTION BOX - 1 GR.E ELECTRICAL & COMMUNICATION, LOC: DK-10, PASSAGE-16 ","SPT_STN-8 LOC: DK-40, PROPULSION RM. FWD",90.0,1.0,90.0,"117-L20B-C-02A, 117-L20B-C-03A, 117-L20C-C-01, 10-48-C-B-01-(120MM), 117-L20B-C-04, 117-L20B-C-05, 10-53-C-B-01-(120MM), 114-L20D-C-04, 114-L20B-C-01, 114-L20D-C-01, 114-L20D-C-02,114-L20D-C-03,112_L20D-C-01A, 112_L20D-C-02A, 112_L20D-C-03A, 112_L20D-C-04A, 112_L20D-C-05A, 112_L20D-C-06A, 10-76-C-B-01-(205X200), 107_L45B-C-01, 107_L45B-C-03, 107_L45B-CC-05, 107_L45B-CC-07, 107_L45B-CC-09, 107_L45B-CC-15, 107_L45B-CC-17, 107_L45B-CC-18, 107_L45B-CC-10, 107_L45B-CC-59, 107_L45B-CC-60, 107_L45D-CC-02, 107_L45B-CC-53, 107_L45B-CC-52, 107_L45B-CC-24, 107_L45B-CC-25, 105_L30B-C-01, 10-127-C-D-01-(250X200), 085_L45B-P-43, 083_L45B-CC-39, 20-126-C-B-1-(400x200), 085_L45C-C-01, 085_L45C-C-02, 20-126-C-D-1(250X200), LOCAL ROUTE THROUGH COMMUNICATION FLAT BAR, , ",2023-08-22 15:15:18,0.0
22,E,10X2X0.75,Unknown,SP-117,"24 WAY JUNCTION BOX - 1 GR.E ELECTRICAL & COMMUNICATION, LOC: DK-10, PASSAGE-16 ","SPT_STN-9 LOC: DK-10, MCR",84.0,1.0,84.0,"117-L20B-C-02A, 117-L20B-C-03A, 117-L20C-C-01, 10-48-C-B-01-(120MM), 117-L20B-C-04, 117-L20B-C-05, 10-53-C-B-01-(120MM), 114-L20D-C-04, 114-L20B-C-01, 114-L20D-C-01, 114-L20D-C-02,114-L20D-C-03,112_L20D-C-01A, 112_L20D-C-02A, 112_L20D-C-03A, 112_L20D-C-04A, 112_L20D-C-05A, 112_L20D-C-06A, 10-76-C-B-01-(205X200), 107_L45B-C-01, 107_L45B-C-03, 107_L45B-CC-05, 107_L45B-CC-07, 107_L45B-CC-09, 107_L45B-CC-15, 107_L45B-CC-17, 107_L45B-CC-18, 107_L45B-CC-10, 107_L45B-CC-59, 107_L45B-CC-60, 107_L45D-CC-02, 107_L45B-CC-53, 107_L45B-CC-52, 107_L45B-CC-23, 107_L45B-CC-24, 107_L45B-CC-25, 10-127-C-B-01-(250X200), 105_L30B-C-03, 105_L30B-C-02, LOCAL ROUTE THROUGH COMMUNICATION FLAT BAR, , , , , , , ",2023-08-22 15:15:18,0.0
22,E,10X2X0.75,Unknown,SP-118,"24 WAY JUNCTION BOX - 1 GR.E ELECTRICAL & COMMUNICATION, LOC: DK-10, PASSAGE-16 ","SPT_STN-10 LOC: DK-20, SPACE FOR DIVING EQPT.",58.0,1.0,58.0,"117-L20B-C-02A, 117-L20B-C-03A, 117-L20C-C-01, 117-L20D-C-02, 117_L20B-C-06, 10-43-C-B-01-(250X200), 117_L45C-C-01, 117_L45C-C-02, 10-44-C-D-01-(400X200), 095_L65C-C-08, 095_L65C-C-09,095_L65C-C-10,LOCAL ROUTE THROUGH COMMUNICATION FLAT BAR, 095_L45B-C-04, 095_L45B-C-03, 095_L45B-C-02, 095_L45B-C-01, 325x250 COMMUNICATION COAMING, 091_L75B-C-48, 091_L75B-C-49, 091_L75B-C-50, 091_L75B-C-51, 091_L75B-C-39, 091_L45B-C-01, 091_L45B-C-02, 091_L45B-C-03, 091_L45B-C-04, 091_L45B-C-05, 20-73-C-B-5-(325X250), 089_L75B-C-06, 089_L75B-C-07, 089_L75B-C-08, 089_L75B-C-09, 089_L75B-C-10, 20-84-C-B-4-(325x250), LOCAL ROUTE THROUGH COMMUNICATION FLAT BAR",2023-08-22 15:15:18,0.0
22,E,10X2X0.75,Unknown,SP-119,"24 WAY JUNCTION BOX - 1 GR.E ELECTRICAL & COMMUNICATION, LOC: DK-10, PASSAGE-16 ","SPT_STN-11 LOC: DK-20, SWITCHBOARD RM. DIVE SYSTEM",54.0,1.0,54.0,"117-L20B-C-02A, 117-L20B-C-03A, 117-L20C-C-01, 117-L20D-C-02, 117_L20B-C-06, 10-43-C-B-01-(250X200), 117_L45C-C-01, 117_L45C-C-02, 10-44-C-D-01-(400X200), 095_L65C-C-08, 095_L65C-C-07,095_L65C-C-02,095_L65C-C-01, 095_L65C-P-07, 095_L65C-P-08, 095_L65C-P-06, 20-53-P-B-4-(325x250), 091_L75B-C-35, 091_L75B-C-36, 091_L75B-C-37, 091_L75B-C-38, 20-61-C-B-1-(325X250), 091_L65B-C-31, 091_L65B-C-32, 091_L75B-C-25, 091_L75B-C-26, 091_L75B-C-27, 091_L75B-C-28, 091_L75B-C-29, 20-73-P-B-2-(400x250), 088_L75B-C-05, 088_L75B-C-04, LOCAL ROUTE THROUGH COMMUNICATION FLAT BAR",2023-08-22 15:15:18,0.0
22,E,10X2X0.75,Unknown,SP-120,"24 WAY JUNCTION BOX - 1 GR.E ELECTRICAL & COMMUNICATION, LOC: DK-10, PASSAGE-16 ","SPT_STN-12 LOC: DK-20, AFT SWITCHBOARD RM.",44.0,1.0,44.0,"117-L20B-C-02A, 117-L20B-C-03A, 117-L20C-C-01, 117-L20D-C-02, 117_L20B-C-06, 10-43-C-B-01-(250X200), 117_L45C-C-01, 117_L45C-C-02, 10-44-C-D-01-(400X200), 095_L65C-C-08, 095_L65C-C-09,095_L65C-C-10,LOCAL ROUTE THROUGH COMMUNICATION FLAT BAR, 095_L45B-C-04, 095_L45B-C-03, 095_L45B-C-02, 095_L45B-C-01, 325x250 COMMUNICATION COAMING, 091_L75B-C-48, 091_L75B-C-49, 091_L75B-C-50, 091_L75B-C-51, 091_L75B-C-39, 091_L45B-C-01, 091_L45B-C-02, LOCAL ROUTE THROUGH COMMUNICATION FLATBAR",2023-08-22 15:15:18,0.0
22,E,10X2X0.75,Unknown,SP-121,"24 WAY JUNCTION BOX - 1 GR.E ELECTRICAL & COMMUNICATION, LOC: DK-10, PASSAGE-16 ","SPT_STN-13 LOC: DK-20, FWD SWITCHBOARD RM.",24.0,1.0,24.0,"117-L20B-C-02A, 117-L20B-C-03A, 117-L20C-C-01, 117-L20D-C-02, 117_L20B-C-06, 10-43-C-B-01-(250X200), 117_L45C-C-01, 117_L45C-C-02, 10-44-C-D-01-(400X200), 095_L65C-C-08, LOCAL ROUTE THROUGH COMMUNICATION FLAT BAR",2023-08-22 15:15:18,0.0
22,E,10X2X0.75,Unknown,SP-122,"24 WAY JUNCTION BOX - 1 GR.E ELECTRICAL & COMMUNICATION, LOC: DK-10, PASSAGE-16 ","SPT_STN-14 LOC: DK-20, PROPULSION RM. AFT",89.0,1.0,89.0,"117-L20B-C-02A, 117-L20B-C-03A, 117-L20C-C-01, 10-48-C-B-01-(120MM), 117-L20B-C-04, 117-L20B-C-05, 10-53-C-B-01-(120MM), 114-L20D-C-04, 114-L20B-C-01, 114-L20D-C-01, 114-L20D-C-02,114-L20D-C-03,112_L20D-C-01A, 112_L20D-C-02A, 112_L20D-C-03A, 112_L20D-C-04A, 112_L20D-C-05A, 112_L20D-C-06A, 10-76-C-B-01-(205X200), 107_L45B-C-01, 107_L45B-C-03, 107_L45B-CC-05, 107_L45B-CC-07, 107_L45B-CC-09, 107_L45B-CC-15, 107_L45B-CC-17, 107_L45B-CC-18, 107_L45B-CC-10, 107_L45B-CC-59, 107_L45B-CC-60, 107_L45D-CC-02, 107_L45B-CC-53, 107_L45B-CC-52, 107_L45B-CC-24, 107_L45B-CC-25, 105_L30B-C-01, 10-127-C-D-01-(250X200), 085_L45B-P-43, 083_L45B-CC-39, 20-128-C-G-4, 083_L45B-CC-38, 20-130-C-G-4, 083_L45B-CC-37, LOCAL ROUTE THROUGH COMMUNICATION FLAT BAR, , , ",2023-08-22 15:15:18,0.0
22,E,10X2X0.75,Unknown,SP-123,"24 WAY JUNCTION BOX - 1 GR.E ELECTRICAL & COMMUNICATION, LOC: DK-10, PASSAGE-16 ","SPT_STN-15 LOC: DK-20, PROPULSION RM. FWD",98.0,1.0,98.0,"117-L20B-C-02A, 117-L20B-C-03A, 117-L20C-C-01, 10-48-C-B-01-(120MM), 117-L20B-C-04, 117-L20B-C-05, 10-53-C-B-01-(120MM), 114-L20D-C-04, 114-L20B-C-01, 114-L20D-C-01, 114-L20D-C-02,114-L20D-C-03,112_L20D-C-01A, 112_L20D-C-02A, 112_L20D-C-03A, 112_L20D-C-04A, 112_L20D-C-05A, 112_L20D-C-06A, 10-76-C-B-01-(205X200), 107_L45B-C-01, 107_L45B-C-03, 107_L45B-CC-05, 107_L45B-CC-07, 107_L45B-CC-09, 107_L45B-CC-15, 107_L45B-CC-17, 107_L45B-CC-18, 107_L45B-CC-10, 107_L45B-CC-59, 107_L45B-CC-60, 107_L45D-CC-02, 107_L45B-CC-53, 107_L45B-CC-52, 107_L45B-CC-24, 107_L45B-CC-25, 105_L30B-C-01, 10-127-C-D-01-(250X200), 085_L45B-P-43, 083_L45B-CC-39, 20-126-C-B-1-(400x200), 085_L45B-CC-23, 085_L45B-CC-22, 085_010-L30C-C-02, 085_010_L30C-C-01, 085_L45B-C-13, 085_L45B-C-15, 085_L45B-C-16, 085_160_L30D-C-01, 085_160_L30D-C-02, LOCAL ROUTE THROUGH COMMUNICATION FLAT BAR",2023-08-22 15:15:18,0.0
22,E,10X2X0.75,Unknown,SP-124,"24 WAY JUNCTION BOX - 1 GR.E ELECTRICAL & COMMUNICATION, LOC: DK-10, PASSAGE-16 ","SPT_STN-16 LOC: DK-40, GENERATOR ROOM AFT",58.0,1.0,58.0,"117-L20B-C-02A, 117-L20B-C-03A, 117-L20C-C-01, 117-L20D-C-02, 117_L20B-C-06, 10-43-C-B-01-(250X200), 117_L45C-C-01, 117_L45C-C-02, 10-44-C-D-01-(400X200), 095_L65C-C-08, 095_L65C-C-09,095_L65C-C-10,LOCAL ROUTE THROUGH COMMUNICATION FLAT BAR, 095_L45B-C-04, 095_L45B-C-03, 095_L45B-C-02, 095_L45B-C-01, 325x250 COMMUNICATION COAMING, 091_L75B-C-48, LOCAL ROUTE TH5ROUGH COMMUNICATION FLAT BAR, 20-53-C-D-1-(200x150), 071_L20B-C-02, 071_VL20C-C-01, 30-53-C-D-1-(200x150), LOCAL ROUTE THROUGH COMMUNICATION FLAT BAR, 063_L20C-C-02, 063_L20C-C-01, LOCAL ROUTE THROUGH COMMUNICATION FLAT BAR",2023-08-22 15:15:18,0.0
22,E,10X2X0.75,Unknown,SP-125,"24 WAY JUNCTION BOX - 1 GR.E ELECTRICAL & COMMUNICATION, LOC: DK-10, PASSAGE-16 ","SPT_STN-17 LOC: DK-40, GENERATOR ROOM FWD",45.0,1.0,45.0,"117-L20B-C-02A, 117-L20B-C-03A, 117-L20C-C-01, 117-L20D-C-02, 117_L20B-C-06, 10-43-C-B-01-(250X200), 117_L45C-C-01, 117_L45C-C-02, 10-44-C-D-01-(400X200), 095_L65C-C-08, 095_L65C-C-07,095_L65C-C-02,095_L65C-C-01, 095_L65C-P-07, 095_L65C-P-08, 095_VL75D-C-05, 20-51-C-D-1-(325X250), 072_L30D-C-01, 30-52-C-D-2A-(250X200), 066_L20B-C-2A, 066_L20D-C-1A, LOCAL ROUTE THROUGH COMMUNICATION FLAT BAR",2023-08-22 15:15:18,0.0
22,E,10X2X0.75,Unknown,SP-136,"24 WAY JUNCTION BOX - 2 GR.DI DIVING & DP, LOC: DK-10, PASSAGE-16 ","SPT_STN-1 LOC: DK-06, WHEEL HOUSE",51.0,1.0,51.0,"117-L20B-C-01A, 117-L20B-C-02A, 117-L20B-C-03A, 117-L20C-C-01, 117-L20D-C-02, 117_L20B-C-06, 10-43-C-B-01-(250X200), 01-44-C-D-01-(400X200), 132_L45C-C-02, 132_L45C-C-01, 02-44-C-D-01-(400X200),143_L45C-C-02,143_L45C-C-01, 03-44-C-D-01-(400X200), 151_L45C-C-01, 151_L45B-C-01, 04-44-C-D-01-(400X200), 161_L45C-C-02, 161_L45C-C-01, 05-44-C-D-01-(400X200), 171_L45C-C-02, 171_L45C-C-01, 06-44-C-D-01, 175_L45B-C-01, 175_L45B-C-02, 175_L45B-C-03, 175_L45B-C-04, 175_L45B-C-13, 175_L45B-C-12, 175_L45B-C-11, 175_L45B-C-10, 175_L45B-C-9, 175_L45B-C-8, 175_L45B-C-7, 175_L45B-C-6, 175_L45B-C-5, 175_L45B-C-17, 175_L45B-C-16, 175_L45B-C-15, 175_L45B-C-14, LOCAL ROUTE THROUGH COMMUNICATION FLAT BAR",2023-08-22 15:15:18,0.0
22,E,10X2X0.75,Unknown,SP-137,"24 WAY JUNCTION BOX - 2 GR.DI DIVING & DP, LOC: DK-10, PASSAGE-16 ","SPT_STN-2 LOC: DK-04, OPS ROOM",54.0,1.0,54.0,"117-L20B-C-01A, 117-L20B-C-02A, 117-L20B-C-03A, 117-L20C-C-01, 117-L20D-C-02, 117_L20B-C-06, 10-43-C-B-01-(250X200), 01-44-C-D-01-(400X200), 132_L45C-C-02, 10-43-C-B-01-(250X200), 01-44-C-D-01-(400X200),132_L45C-C-02,132_L45C-C-01, 02-44-C-D-01-(400X200), 143_L45C-C-02, 143_L45C-C-01, 03-44-C-D-01-(400X200), 151_L45C-C-01, 151_L45B-C-01, 04-44-C-D-01-(400X200), 161_L45C-C-02, 161_L45C-C-01, 04-43-C-B-01-(250X200), LOCAL ROUTE THROUGH COMMUNICATION FLAT BAR, 161_L30B-C-15, 161_L30B-C-14, 161_L30B-C-06, 161_L30B-C-07, 161_L30B-C-08, 161_L30B-C-09, 161_L30B-C-10, 161_L30B-C-11, 161_L30B-C-12, 161_L30B-C-13, 156_L30B-C-01, 156_L30B-C-02, 156_L30B-C-03, 04-62-C-B-02-(250X150), 156_L30C-C-01, 156_L30D-C-01, 156_L30D-C-02",2023-08-22 15:15:18,0.0
22,E,10X2X0.75,Unknown,SP-138,"24 WAY JUNCTION BOX - 2 GR.DI DIVING & DP, LOC: DK-10, PASSAGE-16 ","SPT_STN-3 LOC: DK-05, SRE / INSTRUMENTATION ROOM",41.0,1.0,41.0,"117-L20B-C-01A, 117-L20B-C-02A, 117-L20B-C-03A, 117-L20C-C-01, 117-L20D-C-02, 117_L20B-C-06, 10-43-C-B-01-(250X200), 01-44-C-D-01-(400X200), 132_L45C-C-02, 10-43-C-B-01-(250X200), 01-44-C-D-01-(400X200),132_L45C-C-02,132_L45C-C-01, 02-44-C-D-01-(400X200), 143_L45C-C-02, 143_L45C-C-01, 03-44-C-D-01-(400X200), 151_L45C-C-01, 151_L45B-C-01, 04-44-C-D-01-(400X200), 161_L45C-C-02, 161_L45C-C-01, 05-44-C-D-01-(400X200), 171_L45C-C-07, 171_L45B-C-02, 171_L45B-C-01, LOCAL ROUTE THROUGH COMMUNICATION FLATBAR, , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
22,E,10X2X0.75,Unknown,SP-139,"24 WAY JUNCTION BOX - 2 GR.DI DIVING & DP, LOC: DK-10, PASSAGE-16 ","SPT_STN-4 LOC: DK-01, BELL HANDLING AND DEVICES AREA",70.0,1.0,70.0,"117-L20B-C-01A, 117-L20B-C-02A, 117-L20B-C-03A, 117-L20C-C-01, 117-L20D-C-02, 117_L20B-C-06, 10-43-C-B-01-(250X200), 01-44-C-D-01-(400X200), 132_L45C-C-02, 132_L45C-C-01, LOCAL ROUTE THROUGH COMMUNICATION FLAT BAR,10-43-C-B-01-(250X200),01-44-C-D-01-(400X200), 132_L45C-C-02, 132_L45C-C-01, 01-43-C-B-01-(250X200), 132_L30B-C-01, 132_L30B-C-02, 132_L20D-C-01, 130_L20B-C-01, 130_L20B-C-02, 130_L20B-C-03, 130_L20B-C-04, 130_L20B-C-05, 130_L20B-C-10, 130_L20B-C-09, 130_L20B-C-08, 130_L20B-C-07, 130_L20B-C-06, 127_L20B-C-01, 127_L20B-C-02, 127_L20B-C-03, 127_L20B-C-04, 127_L20B-C-05, 127_L20C-C-01, 127_L20B-C-06, 127_L20B-C-07, 127_L20B-C-08, 127_L20B-C-09, 127_L20B-C-10, 127_L20B-C-11, 01-75-C-B-01-(250X200), 01-76-C-B-01-(250X200), 125_L30C-C-05, 125_L30C-C-06, 125_L30C-C-07, LOCAL ROUTE THROUGH COMMUNICATION FLAT BAR",2023-08-22 15:15:18,0.0
22,E,10X2X0.75,Unknown,SP-140,"24 WAY JUNCTION BOX - 2 GR.DI DIVING & DP, LOC: DK-10, PASSAGE-16 ","SPT_STN-5 LOC: DK-01, DSRV CONTROL ROOM",89.0,1.0,89.0,"117-L20B-C-01A, 117-L20B-C-02A, 117-L20B-C-03A, 117-L20C-C-01, 117-L20D-C-02, 117_L20B-C-06, 10-43-C-B-01-(250X200), 01-44-C-D-01-(400X200), 132_L45C-C-02, 132_L45C-C-01, LOCAL ROUTE THROUGH COMMUNICATION FLAT BAR,10-43-C-B-01-(250X200),01-44-C-D-01-(400X200), 132_L45C-C-02, 132_L45C-C-01, 01-43-C-B-01-(250X200), 132_L30B-C-01, 132_L30B-C-02, 132_L20D-C-01, 130_L20B-C-01, 130_L20B-C-02, 130_L20B-C-03, 130_L20B-C-04, 130_L20B-C-05, 130_L20B-C-10, 130_L20B-C-09, 130_L20B-C-08, 130_L20B-C-07, 130_L20B-C-06, 127_L20B-C-01, 127_L20B-C-02, 127_L20B-C-03, 127_L20B-C-04, 127_L20B-C-05, 127_L20C-C-01, 127_L20B-C-06, 127_L20B-C-07, 127_L20B-C-08, 127_L20B-C-09, 127_L20B-C-10, 127_L20B-C-11, 01-75-C-B-01-(250X200), 01-76-C-B-01-(250X200), 125_L30C-C-05, 125_L30C-C-06, 125_L30C-C-07, 125_L30C-C-08, 125_L30B-C-01, 125_L30B-C-02, 125_L30C-C-04, 125_L30C-C-03, 125_L30C-C-02, 125_L30C-C-01, 01-104-C-B-01-(250X200), 123_L45D-C-01, 123_L45B-C-01, 123_L45B-C-02, 123_L45B-C-03, LOCAL ROUTE THROUGH COMMUNICATION FLAT BAR",2023-08-22 15:15:18,0.0
22,E,10X2X0.75,Unknown,SP-141,"24 WAY JUNCTION BOX - 2 GR.DI DIVING & DP, LOC: DK-10, PASSAGE-16 ","SPT_STN-6 LOC: DK-10, POWER CONSOLE / ECP",70.0,1.0,70.0,"117-L20B-C-01A, 161_L20B-C-02_A, 161_L20B-C-01_A, 04-43-C-B-01-(250X200), 161_L45C-C-01, 161_L45C-C-02, 04-44-C-D-01-(400X200), 151_L45B-C-01, 151_L45C-C-01, 03-44-C-D-01-(400X200), 143_L45C-C-01,143_L45C-C-02,02-44-C-D-01-(400X200), 132_L45C-C-01, 132_L45C-C-02, 01-44-C-D-01-(400X200), 10-43-C-B-01-(250X200), 117_L20B-C-06, 117-L20D-C-02, 117-L20C-C-01, 117-L20C-C-02, 10-48-C-B-01-(120MM), 117-L20B-C-04, 117-L20B-C-05, 10-53-C-B-01-(120MM), 114-L20D-C-04, 114-L20B-C-01, 114-L20D-C-01, 114-L20D-C-02, 114-L20D-C-03, 112_L20D-C-01A, 112_L20D-C-02A, 112_L20D-C-03A, 112_L20D-C-04A, 112_L20D-C-05A, 112_L20D-C-06A, 10-76-C-B-01-(205X200), 107_L45B-C-01, 107_L45B-C-03, 107_L45B-CC-05, 107_L45B-CC-07, 107_L45B-CC-09, 107_L45B-CC-15, 107_L45B-CC-17, 107_L45B-CC-18, 107_L45B-CC-10, 107_L45B-CC-59, 107_L45B-CC-60, 107_L45D-CC-02, LOCAL  ROUTE THROUGH COMMUNICATION FLAT BAR",2023-08-22 15:15:18,0.0
22,E,10X2X0.75,Unknown,SP-142,"24 WAY JUNCTION BOX - 2 GR.DI DIVING & DP, LOC: DK-10, PASSAGE-16 ","SPT_STN-7 LOC: DK-10, BELL HANDLING SYSTEM MCC (PS)",65.0,1.0,65.0,"117-L20B-C-01A, 161_L20B-C-02_A, 161_L20B-C-01_A, 04-43-C-B-01-(250X200), 161_L45C-C-01, 161_L45C-C-02, 04-44-C-D-01-(400X200), 151_L45B-C-01, 151_L45C-C-01, 03-44-C-D-01-(400X200), 143_L45C-C-01,143_L45C-C-02,02-44-C-D-01-(400X200), 132_L45C-C-01, 132_L45C-C-02, 01-44-C-D-01-(400X200), 10-43-C-B-01-(250X200), 117_L20B-C-06, 117-L20D-C-02, 117-L20C-C-01, 117-L20C-C-02, 10-48-C-B-01-(120MM), 117-L20B-C-04, 117-L20B-C-05, 10-53-C-B-01-(120MM), 114-L20D-C-04, 114-L20B-C-01, 114-L20D-C-01, 114-L20D-C-02, 114-L20D-C-03, 112_L20D-C-01A, 112_L20D-C-02A, 112_L20D-C-03A, 112_L20D-C-04A, 112_L20D-C-05A, 112_L20D-C-06A, 10-76-C-B-01-(205X200), 107_L45B-C-01, 107_L45B-C-03, 107_L45B-CC-05, 107_L45B-CC-07, 107_L45B-CC-09, 107_L45B-CC-15, 107_L45B-CC-17, 107_L45B-CC-18, 107_L45B-CC-10, LOCAL ROUTE THROUGH COMMUNICATION FLAT BAR",2023-08-22 15:15:18,0.0
22,E,10X2X0.75,Unknown,SP-143,"24 WAY JUNCTION BOX - 2 GR.DI DIVING & DP, LOC: DK-10, PASSAGE-16 ","SPT_STN-8 LOC: DK-10, SDC CONTROL ROOM",53.0,1.0,53.0,"117-L20B-C-01A, 161_L20B-C-02_A, 161_L20B-C-01_A, 04-43-C-B-01-(250X200), 161_L45C-C-01, 161_L45C-C-02, 04-44-C-D-01-(400X200), 151_L45B-C-01, 151_L45C-C-01, 03-44-C-D-01-(400X200), 143_L45C-C-01,143_L45C-C-02,02-44-C-D-01-(400X200), 132_L45C-C-01, 132_L45C-C-02, 01-44-C-D-01-(400X200), 10-43-C-B-01-(250X200), 117_L20B-C-06, 117-L20D-C-02, 117-L20C-C-01, 117-L20C-C-02, 10-48-C-B-01-(120MM), 117-L20B-C-04, 117-L20B-C-05, 10-53-C-B-01-(120MM), 114-L20D-C-04, 114-L20B-C-01, 114-L20D-C-01, 114-L20D-C-02, 114-L20D-C-03, 112_L20D-C-01A, 112_L20D-C-02A, 112_L20D-C-03A, 112_L20D-C-04A, 112_L20D-C-05A, 112_L20D-C-06A, 10-76-C-B-01-(205X200), 107_L45B-C-01, 107_L45B-C-02, 107_L45B-C-03, LOCAL ROUTE THROUGH COMMUNICATION FLAT BAR",2023-08-22 15:15:18,0.0
22,E,10X2X0.75,Unknown,SP-154,"24 WAY JUNCTION BOX - 2 GR.DI DIVING & DP, LOC: DK-10, PASSAGE-16 ","SPT_STN-9 LOC: DK-10, EMC'Y OT",64.0,1.0,64.0,"117-L20B-C-01A, 161_L20B-C-02_A, 161_L20B-C-01_A, 04-43-C-B-01-(250X200), 161_L45C-C-01, 161_L45C-C-02, 04-44-C-D-01-(400X200), 151_L45B-C-01, 151_L45C-C-01, 03-44-C-D-01-(400X200), 143_L45C-C-01,143_L45C-C-02,02-44-C-D-01-(400X200), 132_L45C-C-01, 132_L45C-C-02, 01-44-C-D-01-(400X200), 10-43-C-B-01-(250X200), 117_L20B-C-06, 117-L20D-C-02, 117-L20C-C-01, 117-L20C-C-02, 10-48-C-B-01-(120MM), 117-L20B-C-04, 117-L20B-C-05, 10-53-C-B-01-(120MM), 114-L20D-C-04, 114-L20B-C-01, 114-L20D-C-01, 114-L20D-C-02, 114-L20D-C-03, 112_L20D-C-01A, 112_L20D-C-02A, 112_L20D-C-03A, 112_L20D-C-04A, 112_L20D-C-05A, 112_L20D-C-06A, 10-76-C-B-01-(205X200), 107_L45B-C-01, 107_L45B-C-03, 107_L45B-CC-05, 107_L45B-CC-07, 107_L45B-CC-09, 107_L45B-CC-15, 107_L45B-CC-17, 107_L45B-CC-18, LOCAL ROUTE THROUGH COMMUNICATION FLAT BAR",2023-08-22 15:15:18,0.0
22,E,10X2X0.75,Unknown,SP-155,"24 WAY JUNCTION BOX - 2 GR.DI DIVING & DP, LOC: DK-10, PASSAGE-16 ","SPT_STN-10 LOC: DK-10, DIVING OFFICERS CABIN",66.0,1.0,66.0,"117-L20B-C-01A, 161_L20B-C-02_A, 161_L20B-C-01_A, 04-43-C-B-01-(250X200), 161_L45C-C-01, 161_L45C-C-02, 04-44-C-D-01-(400X200), 151_L45B-C-01, 151_L45C-C-01, 03-44-C-D-01-(400X200), 143_L45C-C-01,143_L45C-C-02,02-44-C-D-01-(400X200), 132_L45C-C-01, 132_L45C-C-02, 01-44-C-D-01-(400X200), 10-43-C-B-01-(250X200), 117_L20B-C-06, 117-L20D-C-02, 117-L20C-C-01, 117-L20C-C-02, 10-48-C-B-01-(120MM), 117-L20B-C-04, 117-L20B-C-05, 10-53-C-B-01-(120MM), 114-L20D-C-04, 114-L20B-C-01, 114-L20D-C-01, 114-L20D-C-02, 114-L20D-C-03, 112_L20D-C-01A, 112_L20D-C-02A, 112_L20D-C-03A, 112_L20D-C-04A, 112_L20D-C-05A, 112_L20D-C-06A, 10-76-C-B-01-(205X200), 107_L45B-C-01, 107_L45B-C-03, 107_L45B-CC-05, 107_L45B-CC-07, 107_L45B-CC-09, 107_L45B-CC-11, 107_L45B-CC-12, 107_L45B-CC-13, LOCAL ROUTE THROUGH COMMUNICATION FLAT BAR",2023-08-22 15:15:18,0.0
22,E,10X2X0.75,Unknown,SP-156,"24 WAY JUNCTION BOX - 2 GR.DI DIVING & DP, LOC: DK-10, PASSAGE-16 ","SPT_STN-11 LOC: DK-10, ROV CONTROL ROOM",27.0,1.0,27.0,"117-L20B-C-01A, 161_L20B-C-02_A, 161_L20B-C-01_A, 04-43-C-B-01-(250X200), 161_L45C-C-01, 161_L45C-C-02, 04-44-C-D-01-(400X200), 151_L45B-C-01, 151_L45C-C-01, 03-44-C-D-01-(400X200), 143_L45C-C-01,143_L45C-C-02,02-44-C-D-01-(400X200), 132_L45C-C-01, 132_L45C-C-02, 01-44-C-D-01-(400X200), 10-43-C-B-01-(250X200), 117_L20B-C-06, 117-L20D-C-02, 117-L20C-C-01, 117-L20C-C-02, 10-48-C-B-01-(120MM), 117-L20B-C-04, 117-L20B-C-05, 10-53-C-B-01-(120MM), 114-L20D-C-04, 114-L20B-C-01, LOCAL ROUTE THROUGH COMMUNICATION FLAT BAR",2023-08-22 15:15:18,0.0
22,E,10X2X0.75,Unknown,SP-157,"24 WAY JUNCTION BOX - 2 GR.DI DIVING & DP, LOC: DK-10, PASSAGE-16 ","SPT_STN-12 LOC: DK-20, SPACE FOR DIVING EQPT.",59.0,1.0,59.0,"117-L20B-C-01A, 117-L20B-C-03A, 117-L20C-C-01, 117-L20D-C-02, 117_L20B-C-06, 10-43-C-B-01-(250X200), 117_L45C-C-01, 117_L45C-C-02, 10-44-C-D-01-(400X200), 095_L65C-C-08, 095_L65C-C-09,095_L65C-C-10,LOCAL ROUTE THROUGH COMMUNICATION FLAT BAR, 095_L45B-C-04, 095_L45B-C-03, 095_L45B-C-02, 095_L45B-C-01, 325x250 COMMUNICATION COAMING, 091_L75B-C-48, 091_L75B-C-49, 091_L75B-C-50, 091_L75B-C-51, 091_L75B-C-39, 091_L45B-C-01, 091_L45B-C-02, 091_L45B-C-03, 091_L45B-C-04, 091_L45B-C-05, 20-73-C-B-5-(325X250), 089_L75B-C-06, 089_L75B-C-07, 089_L75B-C-08, 089_L75B-C-09, 089_L75B-C-10, 20-84-C-B-4-(325x250), LOCAL ROUTE THROUGH COMMUNICATION FLAT BAR, , , , , ",2023-08-22 15:15:18,0.0
22,E,2X1.5,Unknown,SP-157A,"SPT_STN-12 LOC: DK-20, SPACE FOR DIVING EQPT.",AUDIO VISUAL UNT,10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
22,E,10X2X0.75,Unknown,SP-158,"24 WAY JUNCTION BOX - 2 GR.DI DIVING & DP, LOC: DK-10, PASSAGE-16 ","SPT_STN-13 LOC: DK-20, SATURATION CONTROL ROOM (SRC)",70.0,1.0,70.0,"117-L20B-C-01A, 117-L20B-C-03A, 117-L20C-C-01, 117-L20D-C-02, 117_L20B-C-06, 10-43-C-B-01-(250X200), 117_L45C-C-01, 117_L45C-C-02, 10-44-C-D-01-(400X200), 095_L65C-C-08, 095_L65C-C-09,095_L65C-C-10,LOCAL ROUTE THROUGH COMMUNICATION FLAT BAR, 095_L45B-C-04, 095_L45B-C-03, 095_L45B-C-02, 095_L45B-C-01, 325x250 COMMUNICATION COAMING, 091_L75B-C-48, 091_L75B-C-49, 091_L75B-C-50, 091_L75B-C-51, 091_L75B-C-39, 091_L45B-C-01, 091_L45B-C-02, 091_L45B-C-03, 091_L45B-C-04, 091_L45B-C-05, 20-73-C-B-5-(325X250), 089_L75B-C-06, 089_L75B-C-07, 089_L75B-C-08, 089_L75B-C-09, 089_L75B-C-10, 20-84-C-B-4-(325x250), 20-84-C-B-2(325X250), 087_L45B-C-04, 087_L45B-C-05, LOCAL ROUTE THROUGH COMMUNICATION FLAT BAR, , ",2023-08-22 15:15:18,0.0
22,E,10X2X0.75,Unknown,SP-159,"24 WAY JUNCTION BOX - 2 GR.DI DIVING & DP, LOC: DK-10, PASSAGE-16 ","SPT_STN-14 LOC: DK-20, SWITCHBOARD ROOM DIVE SYSTEM",56.0,1.0,56.0,"117-L20B-C-01A, 117-L20B-C-02A, 117-L20B-C-03A, 117-L20C-C-01, 117-L20D-C-02, 117_L20B-C-06, 10-43-C-B-01-(250X200), 117_L45C-C-01, 117_L45C-C-02, 10-44-C-D-01-(400X200), 095_L65C-C-08,095_L65C-C-07,095_L65C-C-02, 095_L65C-C-01, 095_L65C-P-07, 095_L65C-P-08, 095_L65C-P-06, 20-53-P-B-4-(325x250), 091_L75B-C-35, 091_L75B-C-36, 091_L75B-C-37, 091_L75B-C-38, 20-61-C-B-1-(325X250), 091_L65B-C-31, 091_L65B-C-32, 091_L75B-C-25, 091_L75B-C-26, 091_L75B-C-27, 091_L75B-C-28, 091_L75B-C-29, 20-73-P-B-2-(400x250), 088_L75B-C-05, 088_L75B-C-04, LOCAL ROUTE THROUGH COMMUNICATION FLAT BAR, , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
22,E,10X2X0.75,Unknown,SP-160,"24 WAY JUNCTION BOX - 2 GR.DI DIVING & DP, LOC: DK-10, PASSAGE-16 ","SPT_STN-15 LOC: DK-40, PASSAGE",65.0,1.0,65.0,"117-L20B-C-01A, 117-L20B-C-03A, 117-L20C-C-01, 117-L20B-C-01A, 117-L20B-C-03A, 117-L20C-C-01, 117-L20D-C-02, 117_L20B-C-06, 10-43-C-B-01-(250X200), 117_L45C-C-01, 117_L45C-C-02,10-44-C-D-01-(400X200),095_L65C-C-08, 095_L65C-C-09, 095_L65C-C-10, LOCAL ROUTE THROUGH COMMUNICATION FLAT BAR, 095_L45B-C-04, 095_L45B-C-03, 095_L45B-C-02, 095_L45B-C-01, 325x250 COMMUNICATION COAMING, 091_L75B-C-48, 091_L75B-C-49, 091_L75B-C-50, 091_L75B-C-51, 091_L75B-C-39, 091_L45B-C-01, 091_L45B-C-02, 091_L45B-C-03, 091_L45B-C-04, 091_L45B-C-05, 20-73-C-B-5-(325X250), 089_L75B-C-06, 089_L75B-C-07, 089_L75B-C-08, 089_L75B-C-09, 089_L75B-C-10, LOCAL ROUTE THROUGH COMMUNICATION FLAT BAR, , , , , , , , ",2023-08-22 15:15:18,0.0
24,A,2X4,Unknown,ST-P-001,LCP,STEERING GEAR CONSOLE_WHEEL HOUSE FWD,160.0,1.0,160.0,"STGR ROOM,074_L20B-C-24/H-900,074_L20B-C-25/H-900,074_L20B-C-26/H-900,20-172-P-B-3-(325x250), CHILLER/ HYDRAULIC STORE,077_L45B-C-04,20-170-P-G-2,077_L45B-C-03,20-168-P-G-2,077_L45B-C-02,20-166-P-G-2,077_L45B-C-01,20-164-P-G-2,20-163-P-B-2-(325x250),20-162-P-G-2,077_L45B-C-05,HPWM ROOM,20-160-P-B-4-(325x250),078_L45B-C-01,20-158-P-G-2,20-157-P-B-2-(325x250),20-156-P-G-2,078_L45B-C-02,20-154-P-G-2,078_L45B-C-03,20-152-P-G-2,078_L45B-C-04,20-150-P-G-2,078_L45B-C-05,E/R AFT,20-143-C-B-1-(400x250),20-142-C-G-2.,083_L45B-C-17,20-140-C-G-2.,083_L45B-C-16,20-138-C-G-1.,083_L45B-C-15,20-136-C-G-1.,083_L45C-C-04,20-134-C-G-2.,083_L45B-C-18,20-132-C-G-2.,083_L45B-C-19,20-130-C-G-2., 083_L45B-C-20,20-128-C-G-2,083_L45B-C-21,E/R FWD,20-126-C-B-2-(400x200),085_L45B-C-12,20-124-C-G-2,085_L45B-C-14,20-122-C-G-2,085_L45B-C-13,20-120-C-G-1.,085_L45B-C-15,20-118-C-G-1,085_L45B-C-16, 20-116-C-G-2,085_L45B-C-17,20-114-C-G-2.,085_L45B-C-18,20-112-C-G-2,085_L45B-C-19,20-110-C-G-2, 085_L45B-C-20,20-108-C-G-2,085_L45B-C-21,20-106-C-G-2.,DDC,20-105-C-B-1-(400x200),087_L75B-CC-11, 087_L75B-CC-36,087_L75B-CC-33,087_L75B-CC-32,087_L75B-CC-31,087_L75B-CC-30,087_L75B-CC-38, 087_L75B-CC-25,087_L75B-CC-25,087_L75B-CC-24,087_L75B-CC-23,087_L75B-CC-22,MOONPOOL,20-84-CC-B-4-(325x250),20-82-P-G-7,089_L75B-CC-11,20-80-P-G-7,089_L75B-CC-10,20-78-P-G-7,089_L75B-CC-09,20-76-P-G-7,089_L75B-CC-08,20-74-P-G-7,AFT  MSBM,20-73-C-B-1-(325X250),091_L45B-C-04,091_L45B-C-03, 091_L45B-C-02,091_L45B-C-01,095_L45B-C-1,095_L45B-C-2,095_L45B-C-5,095_L45B-C_5, FWD  MSB,20-53-P-B-10-(400x250),095_L45B-C-01,095_L45B-C-02,095_L45B-C-03,095_L45B-C-04,095_L30C-C-04,20-46-C-G-01-(400X200),095_L30B-C-10,095_L30B-C-09,20-46-C-G-02-(400X200),095_L30B-C-08,095_L30B-C-07, DK10,10-44-C-D-03-(400X200),117_L45C-C-06,117_L45C-C-05,DK01,01-44-C-D-03-(400X200),132_L45C-C-06, 132_L45C-C-05,DK02,02-44-C-D-03-(400X200),143_L45C-C-06,143_L45C-C-05,DK03,03-44-C-D-03-(400X200), 151_L45C-C-03,151_L45B-C-03,DK04,04-44-C-D-03-(400X200),161_L45C-C-06,161_L45C-C-05,DK05,05-44-C-D-03-(400X200),171_L45C-C-06,171_L45C-C-05,DK06,06-44-C-D-03-(400X200),175_L30C-C-06,175_L30C-C-05,175_L30C-C-04,175_L30B-C-08.",2023-09-12 10:42:28,0.0
24,A,19X1.5,Unknown,ST-C-002,LCP,STEERING GEAR CONSOLE_WHEEL HOUSE FWD,160.0,1.0,150.0,"STGR,074_L20B-C-22/H-900,074_L20B-C-21/H-900,074_L20B-C-20/H-900,20-172-P-B-2-(325x250),SDC TROLLEY STORE,077_L45B-CC-06,20-170-P-G-3,20-169-P-B-1-(325x250),20-168-P-G-3,076_L45B-CC-09,20-166-P-G-3,076_L45B-CC-10,20-164-P-G-3,076_L45B-CC-11,20-162-P-G-3,076_L45B-CC-12,ROV STORE-2,20-160-P-B-1-(325x250),076_L45B-CC-13,20-158-P-G-3,076_L45B-CC-14,20-156-P-G-3,076_L45B-CC-15,20-154-P-G-3,076_L45B-CC-16,20-152-P-G-3,20-151-P-B-1-(325x200),20-150-P-G-4,076_L45D-CC-01,E/R AFT,20-148-C-B-1-(325x250),083_L45B-CC-26,20-146-C-G-4.,083_L45B-CC-27,20-144-C-G-4,083_L45B-CC-28,20-142-C-G-4.,083_L45B-CC-29,20-140-C-G-4,20-139-C-G-1,083_L45B-CC-31,20-138-C-G-4,083_L45B-CC-32,20-136-C-G-4.,083_L45B-CC-33,20-134-C-G-4,083_L45B-CC-36,20-132-C-G-4,083_L45B-CC-37,20-130-C-G-4,083_L45B-CC-38,20-128-C-G-4.,083_L45B-CC-39,E/R FWD,20-126-C-B-1-(400x200),085_L45B-CC-23,20-124-C-G-4,085_L45B-CC-22,20-122-C-G-4,085_L45C-CC-06,20-118-C-G-3,085_L45B-CC-27,20-116-C-G-4.,085_L45B-CC-28,20-114-C-G-4,085_L45B-CC-29,20-112-C-G-4,085_L45B-CC-30,20-110-C-G-4,085_L45B-CC-31,20-108-C-G-4,085_L45B-CC-32,20-106-C-G-4.,DDC,20-105-C-B-2-(400x200),087_L75B-CC-15,087_L75B-CC-16, 087_L75B-CC-17,087_L75B-CC-10,087_L75B-CC-09,087_L75B-CC-08,20-99-P-G-1,087_L75B-CC-01,20-97-P-G-1,087_L75B-CC-02,20-95-P-G-1,087_L75B-CC-03,20-93-P-G-1,087_L75B-CC-04,20-91-P-G-1,087_L75B-CC-05,20-89-P-G-1,087_L75B-CC-06,20-87-P-G-1,087_L75B-CC-07,20-85-P-G-1,20-84-CC-B-2-(400x200), MOONPOOL,20-84-CC-B-2-(400x200),088_L75B-CC-01,20-82-P-G-1,088_L75B-CC-02,20-80-P-G-1,088_L75B-CC-03,20-78-P-G-1,088_L75B-CC-04,20-76-P-G-1,088_L75B-CC-05,20-74-P-G-1,AFT  MSB,20-73-P-B-1_(400X250),091_L75B-C-05,20-71-C-G-1,091_L75B-C-04,20-69-C-G-1,091_L75B-C-03,20-67-C-G-1., 091_L75B-C-02,20-65-C-G-1.,091_L75B-C-01,20-63-C-G-1.,20-61-CC-B-1-(325X250),091_L20B-C-01, 091_L20C-C-02,091_L20C-C-01, FWD MSB,20-53-C-B-1-(400x200),095_L30B-CC-01,095_L30B-C-02, 095_L30B-C-03,095_L30C-C-01,095_L30B-C-04,095_L30B-C-05,095_L30B-C-06,095_L65C-C-02,095_L30B-C-07,DK10,10-44-C-D-03-(400X200),117_L45C-C-06,117_L45C-C-05,DK01,01-44-C-D-03-(400X200),132_L45C-C-06, 132_L45C-C-05,DK02,02-44-C-D-03-(400X200),143_L45C-C-06,143_L45C-C-05,DK03,03-44-C-D-03-(400X200), 151_L45C-C-03,151_L45B-C-03,DK04,04-44-C-D-03-(400X200),161_L45C-C-06,161_L45C-C-05, DK05,05-44-C-D-03-(400X200),171_L45C-C-06,171_L45C-C-05,DK06,06-44-C-D-03-(400X200),175_L30C-C-06,175_L30C-C-05,175_L30C-C-04,175_L30B-C-08.",2023-09-12 10:42:28,-10.0
24,A,2PX0.75-x,Unknown,ST-C-003,LCP,STEERING GEAR CONSOLE_WHEEL HOUSE FWD,160.0,1.0,160.0,"STGR ROOM,074_L20B-C-24/H-900,074_L20B-C-25/H-900,074_L20B-C-26/H-900,20-172-P-B-3-(325x250),CHILLER/ HYDRAULIC STORE,077_L45B-C-04,20-170-P-G-2,077_L45B-C-03,20-168-P-G-2,077_L45B-C-02,20-166-P-G-2,077_L45B-C-01,20-164-P-G-2,20-163-P-B-2-(325x250),20-162-P-G-2,077_L45B-C-05,HPWM ROOM,20-160-P-B-4-(325x250),078_L45B-C-01,20-158-P-G-2,20-157-P-B-2-(325x250),20-156-P-G-2,078_L45B-C-02,20-154-P-G-2,078_L45B-C-03,20-152-P-G-2,078_L45B-C-04,20-150-P-G-2,078_L45B-C-05,E/R AFT,20-143-C-B-1-(400x250),20-142-C-G-2.,083_L45B-C-17,20-140-C-G-2.,083_L45B-C-16,20-138-C-G-1.,083_L45B-C-15,20-136-C-G-1.,083_L45C-C-04,20-134-C-G-2.,083_L45B-C-18,20-132-C-G-2.,083_L45B-C-19,20-130-C-G-2.,083_L45B-C-20,20-128-C-G-2,083_L45B-C-21,E/R FWD,20-126-C-B-2-(400x200),085_L45B-C-12,20-124-C-G-2,085_L45B-C-14,20-122-C-G-2,085_L45B-C-13,20-120-C-G-1.,085_L45B-C-15,20-118-C-G-1,085_L45B-C-17,20-114-C-G-2.,085_L45B-C-18,20-112-C-G-2,085_L45B-C-19,20-110-C-G-2,085_L45B-C-20,20-108-C-G-2,085_L45B-C-21,20-106-C-G-2.,DDC,20-105-C-B-1-(400x200),087_L75B-CC-11,087_L75B-CC-36,087_L75B-CC-33,087_L75B-CC-32,087_L75B-CC-31,087_L75B-CC-30,087_L75B-CC-38,087_L75B-CC-25,087_L75B-CC-24,087_L75B-CC-23,087_L75B-CC-22,MOONPOOL,20-84-CC-B-4-(325x250),20-82-P-G-7,089_L75B-CC-11,20-80-P-G-7,089_L75B-CC-10,20-78-P-G-7,089_L75B-CC-09,20-76-P-G-7,089_L75B-CC-08,20-74-P-G-7,AFT  MSB,091_L45B-C-04,091_L45B-C-03,091_L45B-C-02,091_L45B-C-01,095_L45B-C-1,095_L45B-C-2,095_L45B-C-5,095_L45B-C_5, FWD  MSB,20-53-P-B-10-(400x250),095_L45B-C-01,095_L45B-C-02,095_L45B-C-03,095_L45B-C-04,095_L30C-C-04,20-46-C-G-01-(400X200),095_L30B-C-10,095_L30B-C-09,20-46-C-G-02-(400X200),095_L30B-C-08,095_L30B-C-07,DK10,10-44-C-D-03-(400X200),117_L45C-C-06,117_L45C-C-05,DK01,01-44-C-D-03-(400X200),132_L45C-C-06,132_L45C-C-05,DK02,02-44-C-D-03-(400X200),143_L45C-C-06,143_L45C-C-05,DK03,03-44-C-D-03-(400X200),151_L45C-C-03,151_L45B-C-03,DK04,04-44-C-D-03-(400X200),161_L45C-C-06,161_L45C-C-05,DK05,05-44-C-D-03-(400X200),171_L45C-C-06,171_L45C-C-05,DK06,06-44-C-D-03-(400X200),175_L30C-C-06,175_L30C-C-05,175_L30C-C-04,175_L30B-C-08.",2023-09-12 10:52:08,0.0
24,A,37X1.5,Unknown,ST-C-004,LCP,STEERING GEAR CONSOLE_WHEEL HOUSE FWD,160.0,1.0,160.0,"STGR ROOM,074_L20B-C-24/H-900,074_L20B-C-25/H-900,074_L20B-C-26/H-900,20-172-P-B-3-(325x250),CHILLER/ HYDRAULIC STORE,077_L45B-C-04,20-170-P-G-2,077_L45B-C-03,20-168-P-G-2,077_L45B-C-02,20-166-P-G-2,077_L45B-C-01,20-164-P-G-2,20-163-P-B-2-(325x250),20-162-P-G-2,077_L45B-C-05,HPWM ROOM,20-160-P-B-4-(325x250),078_L45B-C-01,20-158-P-G-2,20-157-P-B-2-(325x250),20-156-P-G-2,078_L45B-C-02,20-154-P-G-2,078_L45B-C-03,20-152-P-G-2,078_L45B-C-04,20-150-P-G-2,078_L45B-C-05,E/R AFT,20-143-C-B-1-(400x250),20-142-C-G-2.,083_L45B-C-17,20-140-C-G-2.,083_L45B-C-16,20-138-C-G-1.,083_L45B-C-15,20-136-C-G-1.,083_L45C-C-04,20-134-C-G-2.,083_L45B-C-18,20-132-C-G-2.,083_L45B-C-19,20-130-C-G-2.,083_L45B-C-20,20-128-C-G-2,083_L45B-C-21,E/R FWD,20-126-C-B-2-(400x200),085_L45B-C-12,20-124-C-G-2,085_L45B-C-14,20-122-C-G-2,085_L45B-C-13,20-120-C-G-1.,085_L45B-C-15,20-118-C-G-1,085_L45B-C-16,20-116-C-G-2,085_L45B-C-17,20-114-C-G-2.,085_L45B-C-18,20-112-C-G-2,085_L45B-C-19,20-110-C-G-2,085_L45B-C-20,20-108-C-G-2,085_L45B-C-21,20-106-C-G-2.,DDC,20-105-C-B-1-(400x200),087_L75B-CC-11,087_L75B-CC-36,087_L75B-CC-33,087_L75B-CC-32,087_L75B-CC-31,087_L75B-CC-30,087_L75B-CC-38,087_L75B-CC-25,087_L75B-CC-25,087_L75B-CC-24,087_L75B-CC-23,087_L75B-CC-22,MOONPOOL,20-84-CC-B-4-(325x250),20-82-P-G-7,089_L75B-CC-11,20-80-P-G-7,089_L75B-CC-10,20-78-P-G-7,089_L75B-CC-09,20-76-P-G-7,089_L75B-CC-08,20-74-P-G-7,AFT  MSBM,20-73-C-B-1-(325X250),091_L45B-C-04,091_L45B-C-03,091_L45B-C-02,091_L45B-C-01,095_L45B-C-1,095_L45B-C-2,095_L45B-C-5,095_L45B-C_5, FWD  MSB,20-53-P-B-10-(400x250),095_L45B-C-01,095_L45B-C-02,095_L45B-C-03,095_L45B-C-04,095_L30C-C-04,20-46-C-G-01-(400X200),095_L30B-C-10,095_L30B-C-09,20-46-C-G-02-(400X200),095_L30B-C-08,095_L30B-C-07,DK10,10-44-C-D-03-(400X200),117_L45C-C-06,117_L45C-C-05,DK01,01-44-C-D-03-(400X200),132_L45C-C-06,132_L45C-C-05,DK02,02-44-C-D-03-(400X200),143_L45C-C-06,143_L45C-C-05,DK03,03-44-C-D-03-(400X200),151_L45C-C-03,151_L45B-C-03,DK04,04-44-C-D-03-(400X200),161_L45C-C-06,161_L45C-C-05,DK05,05-44-C-D-03-(400X200),171_L45C-C-06,171_L45C-C-05,DK06,06-44-C-D-03-(400X200),175_L30C-C-06,175_L30C-C-05,175_L30C-C-04,175_L30B-C-08.",2023-09-12 10:42:28,0.0
