REV_NUMBER,REV_ALPHABET,CABLE_SIZE,PROCURED_BY,CABLE_TAG,START_EQPT,END_EQPT,LENGTH_SRRL,NO_OF_RUNS,TOTAL_DESIGN_LENGTH,CABLE_ROUTE,TIMESTAMP,LENGTH_VARIANCE
24,A,2PX0.75-x,Unknown,ST-C-005,LCP,STEERING GEAR CONSOLE_WHEEL HOUSE FWD,160.0,1.0,160.0,"STGR,074_L20B-C-22/H-900,074_L20B-C-21/H-900,074_L20B-C-20/H-900,20-172-P-B-2-(325x250),SDC TROLLEY STORE,077_L45B-CC-06,20-170-P-G-3,20-169-P-B-1-(325x250),20-168-P-G-3,076_L45B-CC-09,20-166-P-G-3,076_L45B-CC-10,20-164-P-G-3,076_L45B-CC-11,20-162-P-G-3,076_L45B-CC-12,ROV STORE-2,20-160-P-B-1-(325x250),076_L45B-CC-13,20-158-P-G-3,076_L45B-CC-14,20-156-P-G-3, 076_L45B-CC-15,20-154-P-G-3,076_L45B-CC-16,20-152-P-G-3,20-151-P-B-1-(325x200),20-150-P-G-4,076_L45D-CC-01,E/R AFT,20-148-C-B-1-(325x250),083_L45B-CC-26,20-146-C-G-4.,083_L45B-CC-27,20-144-C-G-4,083_L45B-CC-28,20-142-C-G-4.,083_L45B-CC-29,20-140-C-G-4,20-139-C-G-1,083_L45B-CC-31,20-138-C-G-4,083_L45B-CC-32,20-136-C-G-4.,083_L45B-CC-33,20-134-C-G-4,083_L45B-CC-36,20-132-C-G-4,083_L45B-CC-37,20-130-C-G-4,083_L45B-CC-38,20-128-C-G-4.,083_L45B-CC-39,E/R FWD,20-126-C-B-1-(400x200),085_L45B-CC-23,20-124-C-G-4,085_L45B-CC-22,20-122-C-G-4,085_L45C-CC-06,20-118-C-G-3,085_L45B-CC-27,20-116-C-G-4.,085_L45B-CC-28,20-114-C-G-4,085_L45B-CC-29,20-112-C-G-4,085_L45B-CC-30,20-110-C-G-4,085_L45B-CC-31,20-108-C-G-4,085_L45B-CC-32,20-106-C-G-4.,DDC,20-105-C-B-2-(400x200),087_L75B-CC-15,087_L75B-CC-16,087_L75B-CC-17,087_L75B-CC-10,087_L75B-CC-09,087_L75B-CC-08,20-99-P-G-1,087_L75B-CC-01,20-97-P-G-1,087_L75B-CC-02,20-95-P-G-1,087_L75B-CC-03,20-93-P-G-1,087_L75B-CC-04,20-91-P-G-1,087_L75B-CC-05,20-89-P-G-1,087_L75B-CC-06,20-87-P-G-1,087_L75B-CC-07,20-85-P-G-1,20-84-CC-B-2-(400x200),MOONPOOL,20-84-CC-B-2-(400x200), 088_L75B-CC-01,20-82-P-G-1,088_L75B-CC-02,20-80-P-G-1,088_L75B-CC-03,20-78-P-G-1,088_L75B-CC-04,20-76-P-G-1,088_L75B-CC-05,20-74-P-G-1,AFT  MSB,20-73-P-B-1_(400X250), 091_L75B-C-05,20-71-C-G-1,091_L75B-C-04,20-69-C-G-1,091_L75B-C-03,20-67-C-G-1.,091_L75B-C-02,20-65-C-G-1.,091_L75B-C-01,20-63-C-G-1.,20-61-CC-B-1-(325X250),091_L20B-C-01,091_L20C-C-02,091_L20C-C-01, FWD MSB,20-53-C-B-1-(400x200),095_L30B-CC-01,095_L30B-C-02,095_L30B-C-03,095_L30C-C-01,095_L30B-C-04,095_L30B-C-05,095_L30B-C-06,095_L65C-C-02,095_L30B-C-07,DK10,10-44-C-D-03-(400X200), 117_L45C-C-06,117_L45C-C-05,DK01,01-44-C-D-03-(400X200),132_L45C-C-06,132_L45C-C-05,DK02,02-44-C-D-03-(400X200),143_L45C-C-06,143_L45C-C-05,DK03,03-44-C-D-03-(400X200),151_L45C-C-03, 151_L45B-C-03,DK04,04-44-C-D-03-(400X200), 161_L45C-C-06,161_L45C-C-05,DK05,05-44-C-D-03-(400X200), 171_L45C-C-06,171_L45C-C-05,DK06,06-44-C-D-03-(400X200),175_L30C-C-06,175_L30C-C-05,175_L30C-C-04,175_L30B-C-08.",2023-09-12 10:52:08,0.0
24,A,2PX0.75-x,Unknown,ST-C-007,LCP,STEERING GEAR CONSOLE_WHEEL HOUSE FWD,160.0,1.0,160.0,"STGR,074_L20B-C-22/H-900,074_L20B-C-21/H-900,074_L20B-C-20/H-900,20-172-P-B-2-(325x250),SDC TROLLEY STORE,077_L45B-CC-06,20-170-P-G-3,20-169-P-B-1-(325x250),20-168-P-G-3,076_L45B-CC-09,20-166-P-G-3,076_L45B-CC-10,20-164-P-G-3,076_L45B-CC-11,20-162-P-G-3,076_L45B-CC-12,ROV STORE-2,20-160-P-B-1-(325x250),076_L45B-CC-13,20-158-P-G-3,076_L45B-CC-14,20-156-P-G-3, 076_L45B-CC-15,20-154-P-G-3,076_L45B-CC-16,20-152-P-G-3,20-151-P-B-1-(325x200),20-150-P-G-4, 076_L45D-CC-01,E/R AFT,20-148-C-B-1-(325x250),083_L45B-CC-26,20-146-C-G-4.,083_L45B-CC-27,20-144-C-G-4,083_L45B-CC-28,20-142-C-G-4.,083_L45B-CC-29,20-140-C-G-4,20-139-C-G-1,083_L45B-CC-31,20-138-C-G-4,083_L45B-CC-32,20-136-C-G-4.,083_L45B-CC-33,20-134-C-G-4,083_L45B-CC-36,20-132-C-G-4,083_L45B-CC-37,20-130-C-G-4,083_L45B-CC-38,20-128-C-G-4.,083_L45B-CC-39,E/R FWD,20-126-C-B-1-(400x200),085_L45B-CC-23,20-124-C-G-4,085_L45B-CC-22,20-122-C-G-4,085_L45C-CC-06,20-118-C-G-3,085_L45B-CC-27,20-116-C-G-4.,085_L45B-CC-28,20-114-C-G-4,085_L45B-CC-29,20-112-C-G-4,085_L45B-CC-30,20-110-C-G-4,085_L45B-CC-31,20-108-C-G-4,085_L45B-CC-32,20-106-C-G-4.,DDC,20-105-C-B-2-(400x200),087_L75B-CC-15,087_L75B-CC-16,087_L75B-CC-17,087_L75B-CC-10,087_L75B-CC-09,087_L75B-CC-08,20-99-P-G-1,087_L75B-CC-01,20-97-P-G-1,087_L75B-CC-02,20-95-P-G-1,087_L75B-CC-03,20-93-P-G-1,087_L75B-CC-04,20-91-P-G-1,087_L75B-CC-05,20-89-P-G-1,087_L75B-CC-06,20-87-P-G-1,087_L75B-CC-07,20-85-P-G-1,20-84-CC-B-2-(400x200),MOONPOOL,20-84-CC-B-2-(400x200), 088_L75B-CC-01,20-82-P-G-1,088_L75B-CC-02,20-80-P-G-1,088_L75B-CC-03,20-78-P-G-1,088_L75B-CC-04,20-76-P-G-1,088_L75B-CC-05,20-74-P-G-1,AFT  MSB,20-73-P-B-1_(400X250),091_L75B-C-05,20-71-C-G-1,091_L75B-C-04,20-69-C-G-1,091_L75B-C-03,20-67-C-G-1.,091_L75B-C-02,20-65-C-G-1.,091_L75B-C-01,20-63-C-G-1.,20-61-CC-B-1-(325X250),091_L20B-C-01,091_L20C-C-02,091_L20C-C-01, FWD MSB,20-53-C-B-1-(400x200),095_L30B-CC-01,095_L30B-C-02,095_L30B-C-03,095_L30C-C-01,095_L30B-C-04, 095_L30B-C-05,095_L30B-C-06,095_L65C-C-02,095_L30B-C-07,DK10,10-44-C-D-03-(400X200),117_L45C-C-06,117_L45C-C-05,DK01,01-44-C-D-03-(400X200),132_L45C-C-06,132_L45C-C-05,DK02,02-44-C-D-03-(400X200),143_L45C-C-06,143_L45C-C-05,DK03,03-44-C-D-03-(400X200),151_L45C-C-03,151_L45B-C-03,DK04,04-44-C-D-03-(400X200),161_L45C-C-06,161_L45C-C-05,DK05,05-44-C-D-03-(400X200), 171_L45C-C-06, 171_L45C-C-05,DK06,06-44-C-D-03-(400X200),175_L30C-C-06,175_L30C-C-05,175_L30C-C-04,175_L30B-C-08.",2023-09-12 10:52:08,0.0
24,A,2X4,Unknown,ST-P-008,LCP,STEERING GEAR CONSOLE_WHEEL HOUSE FWD,160.0,1.0,160.0,"STGR,074_L20B-C-22/H-900,074_L20B-C-21/H-900,074_L20B-C-20/H-900,20-172-P-B-2-(325x250),SDC TROLLEY STORE,077_L45B-CC-06,20-170-P-G-3,20-169-P-B-1-(325x250),20-168-P-G-3,076_L45B-CC-09,20-166-P-G-3,076_L45B-CC-10,20-164-P-G-3,076_L45B-CC-11,20-162-P-G-3,076_L45B-CC-12,ROV STORE-2,20-160-P-B-1-(325x250),076_L45B-CC-13,20-158-P-G-3,076_L45B-CC-14,20-156-P-G-3, 076_L45B-CC-15,20-154-P-G-3,076_L45B-CC-16,20-152-P-G-3,20-151-P-B-1-(325x200),20-150-P-G-4,076_L45D-CC-01,E/R AFT,20-148-C-B-1-(325x250),083_L45B-CC-26,20-146-C-G-4.,083_L45B-CC-27,20-144-C-G-4,083_L45B-CC-28,20-142-C-G-4.,083_L45B-CC-29,20-140-C-G-4,20-139-C-G-1,083_L45B-CC-31,20-138-C-G-4,083_L45B-CC-32,20-136-C-G-4.,083_L45B-CC-33,20-134-C-G-4,083_L45B-CC-36,20-132-C-G-4,083_L45B-CC-37,20-130-C-G-4,083_L45B-CC-38,20-128-C-G-4.,083_L45B-CC-39,E/R FWD,20-126-C-B-1-(400x200),085_L45B-CC-23,20-124-C-G-4,085_L45B-CC-22,20-122-C-G-4,085_L45C-CC-06,20-118-C-G-3,085_L45B-CC-27,20-116-C-G-4.,085_L45B-CC-28,20-114-C-G-4,085_L45B-CC-29,20-112-C-G-4,085_L45B-CC-30,20-110-C-G-4,085_L45B-CC-31,20-108-C-G-4,085_L45B-CC-32,20-106-C-G-4.,DDC,20-105-C-B-2-(400x200),087_L75B-CC-15,087_L75B-CC-16,087_L75B-CC-17,087_L75B-CC-10,087_L75B-CC-09,087_L75B-CC-08,20-99-P-G-1,087_L75B-CC-01,20-97-P-G-1,087_L75B-CC-02,20-95-P-G-1,087_L75B-CC-03,20-93-P-G-1,087_L75B-CC-04,20-91-P-G-1,087_L75B-CC-05,20-89-P-G-1,087_L75B-CC-06,20-87-P-G-1,087_L75B-CC-07,20-85-P-G-1,20-84-CC-B-2-(400x200),MOONPOOL,20-84-CC-B-2-(400x200), 088_L75B-CC-01,20-82-P-G-1,088_L75B-CC-02,20-80-P-G-1,088_L75B-CC-03,20-78-P-G-1,088_L75B-CC-04,20-76-P-G-1,088_L75B-CC-05,20-74-P-G-1,AFT  MSB,20-73-P-B-1_(400X250),091_L75B-C-05,20-71-C-G-1,091_L75B-C-04,20-69-C-G-1,091_L75B-C-03,20-67-C-G-1.,091_L75B-C-02,20-65-C-G-1.,091_L75B-C-01,20-63-C-G-1.,20-61-CC-B-1-(325X250),091_L20B-C-01,091_L20C-C-02,091_L20C-C-01, FWD MSB,20-53-C-B-1-(400x200),095_L30B-CC-01,095_L30B-C-02,095_L30B-C-03,095_L30C-C-01,095_L30B-C-04, 095_L30B-C-05,095_L30B-C-06,095_L65C-C-02,095_L30B-C-07,DK10,10-44-C-D-03-(400X200),117_L45C-C-06,117_L45C-C-05,DK01,01-44-C-D-03-(400X200),132_L45C-C-06,132_L45C-C-05,DK02,02-44-C-D-03-(400X200),143_L45C-C-06,143_L45C-C-05,DK03,03-44-C-D-03-(400X200),151_L45C-C-03,151_L45B-C-03,DK04,04-44-C-D-03-(400X200),161_L45C-C-06,161_L45C-C-05,DK05,05-44-C-D-03-(400X200), 171_L45C-C-06,171_L45C-C-05,DK06,06-44-C-D-03-(400X200),175_L30C-C-06,175_L30C-C-05,175_L30C-C-04,175_L30B-C-08.",2023-09-12 10:42:28,0.0
24,A,19X1.5,Unknown,ST-C-009,LCP,STEERING GEAR CONSOLE_WHEEL HOUSE FWD,160.0,1.0,160.0,"STGR ROOM,074_L20B-C-24/H-900,074_L20B-C-25/H-900,074_L20B-C-26/H-900,20-172-P-B-3-(325x250), CHILLER/ HYDRAULIC STORE,077_L45B-C-04,20-170-P-G-2,077_L45B-C-03,20-168-P-G-2,077_L45B-C-02,20-166-P-G-2,077_L45B-C-01,20-164-P-G-2,20-163-P-B-2-(325x250),20-162-P-G-2,077_L45B-C-05, HPWM ROOM,20-160-P-B-4-(325x250),078_L45B-C-01,20-158-P-G-2,20-157-P-B-2-(325x250),20-156-P-G-2,078_L45B-C-02,20-154-P-G-2,078_L45B-C-03,20-152-P-G-2,078_L45B-C-04,20-150-P-G-2,078_L45B-C-05,E/R AFT,20-143-C-B-1-(400x250),20-142-C-G-2.,083_L45B-C-17,20-140-C-G-2.,083_L45B-C-16,20-138-C-G-1.,083_L45B-C-15,20-136-C-G-1.,083_L45C-C-04,20-134-C-G-2.,083_L45B-C-18,20-132-C-G-2., 083_L45B-C-19,20-130-C-G-2.,083_L45B-C-20,20-128-C-G-2,083_L45B-C-21,E/R FWD,20-126-C-B-2-(400x200),085_L45B-C-12,20-124-C-G-2,085_L45B-C-14,20-122-C-G-2,085_L45B-C-13,20-120-C-G-1., 085_L45B-C-15,20-118-C-G-1,085_L45B-C-16,20-116-C-G-2,085_L45B-C-17,20-114-C-G-2.,085_L45B-C-18,20-112-C-G-2,085_L45B-C-19,20-110-C-G-2,085_L45B-C-20,20-108-C-G-2,085_L45B-C-21,20-106-C-G-2.,DDC,20-105-C-B-1-(400x200),087_L75B-CC-11,087_L75B-CC-36,087_L75B-CC-33,087_L75B-CC-32,087_L75B-CC-31,087_L75B-CC-30,087_L75B-CC-38,087_L75B-CC-25,087_L75B-CC-25,087_L75B-CC-24,087_L75B-CC-23,087_L75B-CC-22,MOONPOOL,20-84-CC-B-4-(325x250),20-82-P-G-7,089_L75B-CC-11,20-80-P-G-7,089_L75B-CC-10,20-78-P-G-7,089_L75B-CC-09,20-76-P-G-7,089_L75B-CC-08,20-74-P-G-7,AFT  MSBM,20-73-C-B-1-(325X250),091_L45B-C-04,091_L45B-C-03,091_L45B-C-02,091_L45B-C-01, 095_L45B-C-1,095_L45B-C-2,095_L45B-C-5,095_L45B-C_5, FWD  MSB,20-53-P-B-10-(400x250),095_L45B-C-01,095_L45B-C-02,095_L45B-C-03,095_L45B-C-04,095_L30C-C-04,20-46-C-G-01-(400X200),095_L30B-C-10,095_L30B-C-09,20-46-C-G-02-(400X200),095_L30B-C-08,095_L30B-C-07,DK10,10-44-C-D-03-(400X200),117_L45C-C-06,117_L45C-C-05,DK01,01-44-C-D-03-(400X200),132_L45C-C-06,132_L45C-C-05,DK02,02-44-C-D-03-(400X200),143_L45C-C-06,143_L45C-C-05,DK03,03-44-C-D-03-(400X200), 151_L45C-C-03,151_L45B-C-03,DK04,04-44-C-D-03-(400X200),161_L45C-C-06,161_L45C-C-05,DK05,05-44-C-D-03-(400X200),171_L45C-C-06,171_L45C-C-05,DK06,06-44-C-D-03-(400X200),175_L30C-C-06, 175_L30C-C-05,175_L30C-C-04,175_L30B-C-08.",2023-09-12 10:42:28,0.0
24,A,5X1.5,Unknown,ST-C-138,LCP,Wheel House Panorama (STBD),170.0,1.0,170.0,"STGR ROOM,074_L20B-C-24/H-900,074_L20B-C-25/H-900,074_L20B-C-26/H-900,20-172-P-B-3-(325x250), CHILLER/ HYDRAULIC STORE,077_L45B-C-04,20-170-P-G-2,077_L45B-C-03,20-168-P-G-2,077_L45B-C-02,20-166-P-G-2,077_L45B-C-01,20-164-P-G-2,077_L45B-C-05,HPWM ROOM,20-160-P-B-4-(325x250), 078_L45B-C-01,20-158-P-G-2,20-157-P-B-2-(325x250),20-156-P-G-2,078_L45B-C-02,20-154-P-G-2, 078_L45B-C-03,20-152-P-G-2,078_L45B-C-04,20-150-P-G-2,078_L45B-C-05,E/R AFT,20-143-C-B-1-(400x250), 20-142-C-G-2.,083_L45B-C-17,20-140-C-G-2.,083_L45B-C-16,20-138-C-G-1.,083_L45B-C-15,20-136-C-G-1.,083_L45C-C-04,20-134-C-G-2.,083_L45B-C-18,20-132-C-G-2.,083_L45B-C-19,20-130-C-G-2.,083_L45B-C-20,20-128-C-G-2,083_L45B-C-21,E/R FWD,20-126-C-B-2-(400x200),085_L45B-C-12,20-124-C-G-2,085_L45B-C-14,20-122-C-G-2,085_L45B-C-13,20-120-C-G-1.,085_L45B-C-15,20-118-C-G-1, 085_L45B-C-16,20-116-C-G-2,085_L45B-C-17,20-114-C-G-2.,20-114-C-G-2.,085_L45B-C-18,20-112-C-G-2, 085_L45B-C-19,20-110-C-G-2,085_L45B-C-20,20-108-C-G-2,085_L45B-C-21,20-106-C-G-2.,DDC,20-105-C-B-1-(400x200),087_L75B-CC-11,087_L75B-CC-36,087_L75B-CC-33,087_L75B-CC-32,087_L75B-CC-31 ,087_L75B-CC-30,087_L75B-CC-38,087_L75B-CC-25,087_L75B-CC-24,087_L75B-CC-23,087_L75B-CC-22, MOONPOOL,20-84-CC-B-4-(325x250),20-82-P-G-7,089_L75B-CC-11,20-80-P-G-7,089_L75B-CC-10,20-78-P-G-7,089_L75B-CC-09,20-76-P-G-7,089_L75B-CC-08,20-74-P-G-7,AFT  MSB,20-73-C-B-1-(325X250), 091_L45B-C-04,091_L45B-C-03,091_L45B-C-02,091_L45B-C-01,095_L45B-C-1,095_L45B-C-2,095_L45B-C-5,095_L45B-C_5, FWD  MSB,20-53-P-B-10-(400x250),095_L45B-C-01,095_L45B-C-02,095_L45B-C-03, 095_L45B-C-04,095_L30C-C-04,20-46-C-G-01-(400X200),095_L30B-C-10,095_L30B-C-09,20-46-C-G-02-(400X200),095_L30B-C-08,095_L30B-C-07,DK10,10-44-C-D-03-(400X200),117_L45C-C-06,117_L45C-C-05,DK01,01-44-C-D-03-(400X200),132_L45C-C-06,132_L45C-C-05,DK02,02-44-C-D-03-(400X200), 143_L45C-C-06,143_L45C-C-05,DK03,03-44-C-D-03-(400X200),151_L45C-C-03,151_L45B-C-03,DK04,04-44-C-D-03-(400X200),161_L45C-C-06,161_L45C-C-05,DK05,05-44-C-D-03-(400X200),171_L45C-C-06, 171_L45C-C-05,DK06,06-44-C-D-03-(400X200),175_L30C-C-06,175_L30C-C-05,175_L30C-C-04,175_L30B-C-08.",2023-09-12 10:42:28,0.0
24,A,5X1.5,Unknown,ST-C-045,LCP,Wheel House Panorama (PORT),170.0,1.0,170.0,"STGR ROOM,074_L20B-C-24/H-900,074_L20B-C-25/H-900,074_L20B-C-26/H-900,20-172-P-B-3-(325x250),CHILLER/ HYDRAULIC STORE,077_L45B-C-04,20-170-P-G-2,077_L45B-C-03,20-168-P-G-2,077_L45B-C-02,20-166-P-G-2,077_L45B-C-01,20-164-P-G-2,077_L45B-C-05,HPWM ROOM,20-160-P-B-4-(325x250),078_L45B-C-01,20-158-P-G-2,20-157-P-B-2-(325x250),20-156-P-G-2,078_L45B-C-02,20-154-P-G-2,078_L45B-C-03,20-152-P-G-2,078_L45B-C-04,20-150-P-G-2,078_L45B-C-05,E/R AFT,20-143-C-B-1-(400x250),20-142-C-G-2.,083_L45B-C-17,20-140-C-G-2.,083_L45B-C-16,20-138-C-G-1.,083_L45B-C-15,20-136-C-G-1.,083_L45C-C-04,20-134-C-G-2.,083_L45B-C-18,20-132-C-G-2.,083_L45B-C-19,20-130-C-G-2.,083_L45B-C-20,20-128-C-G-2,083_L45B-C-21,E/R FWD,20-126-C-B-2-(400x200),085_L45B-C-12,20-124-C-G-2,085_L45B-C-14,20-122-C-G-2,085_L45B-C-13,20-120-C-G-1.,085_L45B-C-15,20-118-C-G-1,085_L45B-C-16,20-116-C-G-2,085_L45B-C-17,20-114-C-G-2.,20-114-C-G-2.,085_L45B-C-18,20-112-C-G-2,085_L45B-C-19,20-110-C-G-2,085_L45B-C-20,20-108-C-G-2,085_L45B-C-21,20-106-C-G-2.,DDC,20-105-C-B-1-(400x200),087_L75B-CC-11,087_L75B-CC-36,087_L75B-CC-33,087_L75B-CC-32,087_L75B-CC-31,087_L75B-CC-30,087_L75B-CC-38,087_L75B-CC-25,087_L75B-CC-24,087_L75B-CC-23,087_L75B-CC-22,MOONPOOL,20-84-CC-B-4-(325x250),20-82-P-G-7,089_L75B-CC-11,20-80-P-G-7,089_L75B-CC-10,20-78-P-G-7,089_L75B-CC-09,20-76-P-G-7,089_L75B-CC-08,20-74-P-G-7,AFT  MSB,20-73-C-B-1-(325X250),091_L45B-C-04,091_L45B-C-03,091_L45B-C-02,091_L45B-C-01,095_L45B-C-1,095_L45B-C-2,095_L45B-C-5,095_L45B-C_5, FWD  MSB,20-53-P-B-10-(400x250),095_L45B-C-01,095_L45B-C-02,095_L45B-C-03,095_L45B-C-04,095_L30C-C-04,20-46-C-G-01-(400X200),095_L30B-C-10,095_L30B-C-09,20-46-C-G-02-(400X200),095_L30B-C-08,095_L30B-C-07,DK10,10-44-C-D-03-(400X200),117_L45C-C-06,117_L45C-C-05,DK01,01-44-C-D-03-(400X200),132_L45C-C-06,132_L45C-C-05,DK02,02-44-C-D-03-(400X200),143_L45C-C-06,143_L45C-C-05,DK03,03-44-C-D-03-(400X200),151_L45C-C-03,151_L45B-C-03,DK04,04-44-C-D-03-(400X200),161_L45C-C-06,161_L45C-C-05,DK05,05-44-C-D-03-(400X200),171_L45C-C-06,171_L45C-C-05,DK06,06-44-C-D-03-(400X200),175_L30C-C-06,175_L30C-C-05,175_L30C-C-04,175_L30B-C-08.",2023-09-12 10:42:28,0.0
24,A,5X1.5,Unknown,ST-C-139,LCP,Wheel House Bridge WING PORT RAI,170.0,1.0,170.0,"STGR,074_L20B-C-22/H-900,074_L20B-C-21/H-900,074_L20B-C-20/H-900,20-172-P-B-2-(325x250),SDC TROLLEY STORE,077_L45B-CC-06,20-170-P-G-3,076_L45B-CC-09,20-166-P-G-3,076_L45B-CC-10,20-164-P-G-3,076_L45B-CC-11,20-162-P-G-3,076_L45B-CC-12,ROV STORE-2,20-160-P-B-1-(325x250), 076_L45B-CC-13,20-158-P-G-3,076_L45B-CC-14,20-156-P-G-3,076_L45B-CC-15,20-154-P-G-3,076_L45B-CC-16,20-152-P-G-3,20-151-P-B-1-(325x200),20-150-P-G-4,076_L45D-CC-01,E/R AFT,20-148-C-B-1-(325x250),083_L45B-CC-26,20-146-C-G-4.,083_L45B-CC-27,20-144-C-G-4,083_L45B-CC-28,20-142-C-G-4.,085_L45B-CC-29,20-112-C-G-4 ,085_L45B-CC-30,20-110-C-G-4,085_L45B-CC-31,20-108-C-G-4, 085_L45B-CC-32,20-106-C-G-4.,DDC,20-105-C-B-2-(400x200),087_L75B-CC-15,087_L75B-CC-16,087_L75B-CC-17,087_L75B-CC-10,087_L75B-CC-09, 087_L75B-CC-08,20-99-P-G-1,087_L75B-CC-01, 20-97-P-G-1,087_L75B-CC-02,20-95-P-G-1,087_L75B-CC-03,20-93-P-G-1,087_L75B-CC-04,20-91-P-G-1, 087_L75B-CC-05,20-89-P-G-1,087_L75B-CC-06,20-87-P-G-1,087_L75B-CC-07,20-85-P-G-1,20-84-CC-B-2-(400x200),MOONPOOL,20-84-CC-B-2-(400x200),088_L75B-CC-01,20-82-P-G-1,088_L75B-CC-02,20-80-P-G-1,088_L75B-CC-03,20-78-P-G-1,088_L75B-CC-04,20-76-P-G-1,088_L75B-CC-05,20-74-P-G-1,AFT  MSB, 20-73-P-B-1_(400X250),091_L75B-C-05,20-71-C-G-1,091_L75B-C-04,20-69-C-G-1,091_L75B-C-03,20-67-C-G-1.,091_L75B-C-02,20-65-C-G-1.,091_L75B-C-01,20-63-C-G-1.,20-61-CC-B-1-(325X250),091_L20B-C-01,091_L20C-C-02,091_L20C-C-01, FWD MSB,20-53-C-B-1-(400x200), 095_L30B-CC-01,095_L30B-C-02, 095_L30B-C-03,095_L30C-C-01,095_L30B-C-04,095_L30B-C-05, 095_L30B-C-06,095_L65C-C-02, 095_L30B-C-07,DK10,10-44-C-D-03-(400X200),117_L45C-C-06,117_L45C-C-05,DK01,01-44-C-D-03-(400X200),132_L45C-C-06,132_L45C-C-05,DK02,02-44-C-D-03-(400X200),143_L45C-C-06,143_L45C-C-05, DK03,03-44-C-D-03-(400X200),151_L45C-C-03,151_L45B-C-03,DK04,04-44-C-D-03-(400X200), 161_L45C-C-06,161_L45C-C-05,DK05,05-44-C-D-03-(400X200),171_L45C-C-06,171_L45C-C-05,05-43-C-B-01-(400X200),  171_L45C-C-07,171_L45B-C-02,171_L45B-C-01,05-36-C-B-01-(250X200), 171_L30B-C-03,171_L30B-C-02,171_L30B-C-01,169_L30B-C-02,169_L30B-C-01,169_L30D-C-02,169_L30D-C-01.",2023-09-12 10:42:28,0.0
24,A,5X1.5,Unknown,ST-C-140,LCP,Wheel House Bridge WING PORT RAI,170.0,1.0,170.0,"STGR,074_L20B-C-22/H-900,074_L20B-C-21/H-900,074_L20B-C-20/H-900,20-172-P-B-2-(325x250),SDC TROLLEY STORE,077_L45B-CC-06,20-170-P-G-3,076_L45B-CC-09,20-166-P-G-3,076_L45B-CC-10,20-164-P-G-3,076_L45B-CC-11,20-162-P-G-3,076_L45B-CC-12,ROV STORE-2,20-160-P-B-1-(325x250), 076_L45B-CC-13,20-158-P-G-3,076_L45B-CC-14,20-156-P-G-3,076_L45B-CC-15,20-154-P-G-3,076_L45B-CC-16,20-152-P-G-3,20-151-P-B-1-(325x200),20-150-P-G-4,076_L45D-CC-01,E/R AFT,20-148-C-B-1-(325x250), 083_L45B-CC-26,20-146-C-G-4.,083_L45B-CC-27,20-144-C-G-4,083_L45B-CC-28,20-142-C-G-4., 085_L45B-CC-29,20-112-C-G-4,085_L45B-CC-30,20-110-C-G-4,085_L45B-CC-31,20-108-C-G-4, 085_L45B-CC-32,20-106-C-G-4.,DDC,20-105-C-B-2-(400x200),087_L75B-CC-15,087_L75B-CC-16, 087_L75B-CC-17,087_L75B-CC-10,087_L75B-CC-09,087_L75B-CC-08,20-99-P-G-1,087_L75B-CC-01,20-97-P-G-1,087_L75B-CC-02,20-95-P-G-1,087_L75B-CC-03,20-93-P-G-1,087_L75B-CC-04,20-91-P-G-1, 087_L75B-CC-05,20-89-P-G-1,087_L75B-CC-06,20-87-P-G-1,087_L75B-CC-07,20-85-P-G-1,20-84-CC-B-2-(400x200),MOONPOOL,20-84-CC-B-2-(400x200),088_L75B-CC-01,20-82-P-G-1,088_L75B-CC-02,20-80-P-G-1,088_L75B-CC-03,20-78-P-G-1,088_L75B-CC-04,20-76-P-G-1,088_L75B-CC-05,20-74-P-G-1,AFT  MSB, 20-73-P-B-1_(400X250),091_L75B-C-05,20-71-C-G-1,091_L75B-C-04,20-69-C-G-1,091_L75B-C-03,20-67-C-G-1.,091_L75B-C-02,20-65-C-G-1.,091_L75B-C-01,20-63-C-G-1.,20-61-CC-B-1-(325X250),091_L20B-C-01,091_L20C-C-02,091_L20C-C-01, FWD MSB,20-53-C-B-1-(400x200), 095_L30B-CC-01,095_L30B-C-02, 095_L30B-C-03,095_L30C-C-01,095_L30B-C-04,095_L30B-C-05,095_L30B-C-06,095_L65C-C-02, 095_L30B-C-07,DK10,10-44-C-D-03-(400X200),117_L45C-C-06,117_L45C-C-05,DK01,01-44-C-D-03-(400X200),132_L45C-C-06,132_L45C-C-05,DK02,02-44-C-D-03-(400X200),143_L45C-C-06,143_L45C-C-05, DK03,03-44-C-D-03-(400X200),151_L45C-C-03,151_L45B-C-03,DK04,04-44-C-D-03-(400X200), 161_L45C-C-06,161_L45C-C-05,DK05,05-44-C-D-03-(400X200),171_L45C-C-06,171_L45C-C-05,05-43-C-B-01-(400X200), 171_L45C-C-07,171_L45B-C-02,171_L45B-C-01,05-36-C-B-01-(250X200),171_L30B-C-03,171_L30B-C-02, 171_L30B-C-01,169_L30B-C-02,169_L30B-C-01,169_L30D-C-02,169_L30D-C-01.",2023-09-12 10:42:28,0.0
24,A,5X1.5,Unknown,ST-C-141,LCP,Wheel House Bridge WING STBD RAI,170.0,1.0,170.0,"STGR ROOM,074_L20B-C-24/H-900,074_L20B-C-25/H-900,074_L20B-C-26/H-900,20-172-P-B-4-(325x250), CHILLER/ HYDRAULIC STORE,077_L45B-C-04,20-170-P-G-2,077_L45B-C-03,20-168-P-G-2, 077_L45B-C-02, 20-166-P-G-2,077_L45B-C-01,20-164-P-G-2,20-163-P-B-2-(325x250),077_L45B-C-05,HPWM ROOM,20-160-P-B-4-(325x250),078_L45B-C-01,20-158-P-G-2,20-157-P-B-2-(325x250),20-156-P-G-2,078_L45B-C-02, 20-154-P-G-2,078_L45B-C-03,20-152-P-G-2,078_L45B-C-04,20-150-P-G-2,078_L45B-C-05,E/R AFT,20-143-C-B-1-(400x250),20-142-C-G-2.,083_L45B-C-17,20-140-C-G-2.,083_L45B-C-16,20-138-C-G-1., 083_L45B-C-15,20-136-C-G-1.,083_L45C-C-04,20-134-C-G-2.,083_L45B-C-18,20-132-C-G-2.,083_L45B-C-19,20-130-C-G-2.,083_L45B-C-20,20-128-C-G-2,083_L45B-C-21,E/R FWD,20-126-C-B-2-(400x200), 085_L45B-C-12,20-124-C-G-2,085_L45B-C-14,20-122-C-G-2,20-122-C-G-2,085_L45B-C-13,20-120-C-G-1., 085_L45B-C-15,20-118-C-G-1,085_L45B-C-16,20-116-C-G-2,085_L45B-C-17,20-114-C-G-2.,085_L45B-C-18,20-112-C-G-2, 085_L45B-C-19,20-110-C-G-2,085_L45B-C-20,20-108-C-G-2,085_L45B-C-21,20-106-C-G-2.,DDC,20-105-C-B-1-(400x200),087_L75B-CC-11,087_L75B-CC-36,087_L75B-CC-33,087_L75B-CC-32, 087_L75B-CC-31, 087_L75B-CC-30,087_L75B-CC-38,087_L75B-CC-25,087_L75B-CC-24,087_L75B-CC-23, 087_L75B-CC-22,MOONPOOL,20-84-CC-B-4-(325x250),20-82-P-G-7,089_L75B-CC-11,20-80-P-G-7,089_L75B-CC-10,20-78-P-G-7,089_L75B-CC-09,20-76-P-G-7,089_L75B-CC-08,20-74-P-G-7,AFT  MSB, 20-73-C-B-1-(325X250), 091_L45B-C-04,091_L45B-C-03,091_L45B-C-02,091_L45B-C-01,095_L45B-C-1, 095_L45B-C-2,095_L45B-C-5,095_L45B-C_5, FWD  MSB,20-53-P-B-10-(400x250), 095_L45B-C-01, 095_L45B-C-02,095_L45B-C-03, 095_L45B-C-04,095_L30C-C-04,20-46-C-G-01-(400X200),095_L30B-C-10 ,095_L30B-C-09,20-46-C-G-02-(400X200),095_L30B-C-08,095_L30B-C-07,DK10,10-44-C-D-03-(400X200), 117_L45C-C-06,117_L45C-C-05, DK01,01-44-C-D-03-(400X200), 132_L45C-C-06,132_L45C-C-05,DK02,02-44-C-D-03-(400X200), 143_L45C-C-06, 143_L45C-C-05, DK03,03-44-C-D-03-(400X200),151_L45C-C-03,151_L45B-C-03,DK04,04-44-C-D-03-(400X200),161_L45C-C-06,161_L45C-C-05,DK05,05-44-C-D-03-(400X200), 171_L45C-C-06,171_L45C-C-05,05-43-C-B-01-(400X200),171_L45C-C-07,171_L45B-C-02, 171_L45B-C-01,05-36-C-B-01-(250X200), 171_L30B-C-03,171_L30B-C-04,171_L30B-C-05,171_L30B-C-06,172_L30D-C-01,172_L30B-C-01.",2023-09-12 10:42:28,0.0
24,A,5X1.5,Unknown,ST-C-142,LCP,Wheel House Bridge WING STBD RAI,170.0,1.0,170.0,"STGR ROOM,074_L20B-C-24/H-900,074_L20B-C-25/H-900,074_L20B-C-26/H-900,20-172-P-B-4-(325x250), CHILLER/ HYDRAULIC STORE,077_L45B-C-04,20-170-P-G-2,077_L45B-C-03,20-168-P-G-2, 077_L45B-C-02, 20-166-P-G-2,077_L45B-C-01,20-164-P-G-2,20-163-P-B-2-(325x250),077_L45B-C-05,HPWM ROOM,20-160-P-B-4-(325x250),078_L45B-C-01,20-158-P-G-2,20-157-P-B-2-(325x250),20-156-P-G-2,078_L45B-C-02, 20-154-P-G-2,078_L45B-C-03,20-152-P-G-2,078_L45B-C-04,20-150-P-G-2,078_L45B-C-05,E/R AFT,20-143-C-B-1-(400x250),20-142-C-G-2.,083_L45B-C-17,20-140-C-G-2.,083_L45B-C-16,20-138-C-G-1.,083_L45B-C-15,20-136-C-G-1.,083_L45C-C-04,20-134-C-G-2.,083_L45B-C-18,20-132-C-G-2.,083_L45B-C-19,20-130-C-G-2.,083_L45B-C-20,20-128-C-G-2,083_L45B-C-21,E/R FWD,20-126-C-B-2-(400x200),085_L45B-C-12,20-124-C-G-2,085_L45B-C-14,20-122-C-G-2,20-122-C-G-2,085_L45B-C-13,20-120-C-G-1.,085_L45B-C-15,20-118-C-G-1,085_L45B-C-16,20-116-C-G-2,085_L45B-C-17,20-114-C-G-2.,085_L45B-C-18,20-112-C-G-2, 085_L45B-C-19,20-110-C-G-2,085_L45B-C-20,20-108-C-G-2,085_L45B-C-21,20-106-C-G-2.,DDC,20-105-C-B-1-(400x200),087_L75B-CC-11,087_L75B-CC-36,087_L75B-CC-33,087_L75B-CC-32,087_L75B-CC-31, 087_L75B-CC-30,087_L75B-CC-38,087_L75B-CC-25,087_L75B-CC-24,087_L75B-CC-23,087_L75B-CC-22,MOONPOOL,20-84-CC-B-4-(325x250),20-82-P-G-7,089_L75B-CC-11,20-80-P-G-7,089_L75B-CC-10,20-78-P-G-7,089_L75B-CC-09,20-76-P-G-7,089_L75B-CC-08,20-74-P-G-7,AFT  MSB,20-73-C-B-1-(325X250), 091_L45B-C-04,091_L45B-C-03,091_L45B-C-02,091_L45B-C-01,095_L45B-C-1,095_L45B-C-2,095_L45B-C-5,095_L45B-C_5, FWD  MSB,20-53-P-B-10-(400x250), 095_L45B-C-01,095_L45B-C-02,095_L45B-C-03, 095_L45B-C-04,095_L30C-C-04,20-46-C-G-01-(400X200),095_L30B-C-10,095_L30B-C-09,20-46-C-G-02-(400X200),095_L30B-C-08,095_L30B-C-07,DK10,10-44-C-D-03-(400X200),117_L45C-C-06,117_L45C-C-05, DK01,01-44-C-D-03-(400X200), 132_L45C-C-06,132_L45C-C-05,DK02,02-44-C-D-03-(400X200), 143_L45C-C-06, 143_L45C-C-05, DK03,03-44-C-D-03-(400X200),151_L45C-C-03,151_L45B-C-03,DK04,04-44-C-D-03-(400X200),161_L45C-C-06,161_L45C-C-05,DK05,05-44-C-D-03-(400X200), 171_L45C-C-06,171_L45C-C-05,05-43-C-B-01-(400X200),171_L45C-C-07,171_L45B-C-02,171_L45B-C-01,05-36-C-B-01-(250X200), 171_L30B-C-03,171_L30B-C-04,171_L30B-C-05,171_L30B-C-06,172_L30D-C-01,172_L30B-C-01.",2023-09-12 10:42:28,0.0
24,A,19X1.5,Unknown,ST-C-010,STEERING GEAR CONSOLE_WHEEL HOUSE FWD,Wheel House AFT Console,35.0,1.0,35.0,"175_L30B-C-10,175_L30B-C-09,175_L30B-C-08,175_L30C-C-04,175_L30C-C-05,175_L30C-C-06,175_L45B-C-01,175_L45B-C-02,175_L45B-C-03,175_L45B-C-04,175_L45B-C-13,175_L45B-C-12,175_L45B-C-11,175_L45B-C-10,175_L45B-C-09,175_L45B-C-08,175_L45B-C-07,175_L45B-C-06,175_L45B-C-05,175_L45B-C-17,175_L45B-C-16,175_L45B-C-15,175_L45B-C-14,175_L20B-C-27,175_L20B-C-28.",2023-09-12 10:42:28,0.0
24,A,19X1.5,Unknown,ST-C-011,STEERING GEAR CONSOLE_WHEEL HOUSE FWD,Wheel House AFT Console,35.0,1.0,35.0,"175_L30B-C-10,175_L30B-C-09,175_L30B-C-08,175_L30C-C-04,175_L30C-C-05,175_L30C-C-06,175_L45B-C-01,175_L45B-C-02,175_L45B-C-03,175_L45B-C-04,175_L45B-C-13,175_L45B-C-12,175_L45B-C-11,175_L45B-C-10,175_L45B-C-09,175_L45B-C-08,175_L45B-C-07,175_L45B-C-06,175_L45B-C-05,175_L45B-C-17,175_L45B-C-16,175_L45B-C-15,175_L45B-C-14,175_L20B-C-27,175_L20B-C-28.",2023-09-12 10:42:28,0.0
24,A,19X1.5,Unknown,ST-C-118,STEERING GEAR CONSOLE_WHEEL HOUSE FWD,Wheel House AFT Console,35.0,1.0,35.0,"175_L30B-C-10,175_L30B-C-09,175_L30B-C-08,175_L30C-C-04,175_L30C-C-05,175_L30C-C-06,175_L45B-C-01,175_L45B-C-02,175_L45B-C-03,175_L45B-C-04,175_L45B-C-13,175_L45B-C-12,175_L45B-C-11,175_L45B-C-10,175_L45B-C-09,175_L45B-C-08,175_L45B-C-07,175_L45B-C-06,175_L45B-C-05,175_L45B-C-17,175_L45B-C-16,175_L45B-C-15,175_L45B-C-14,175_L20B-C-27,175_L20B-C-28.",2023-09-12 10:42:28,0.0
24,A,19X1.5,Unknown,ST-C-114,STEERING GEAR CONSOLE_WHEEL HOUSE FWD,STEERING_GEAR CONSOLE_OPS ROOM,40.0,1.0,40.0,"175_L30B-C-08,175_L30C-C-04,175_L30C-C-05,175_L30C-C-06,175_L45B-C-01,175_L45B-C-02,DK05,06-44-C-D-03-(400X200),171_L45C-C-05,171_L45C-C-06,DK04,05-44-C-D-03-(400X200),161_L45C-C-05,04-44-C-B-01-(250X150),161_L20B-C-02,161_L20B-C-03,161_L20B-C-04,161_L20B-C-05,161_L20B-C-06,161_L20B-C-07,161_L20B-C-08,156_L20B-C-01,156_L20B-C-02,156_L20B-C-03,04-62-C-B-01-(250X150),156_L30C-C-01,156_L30D-C-01,156_L30D-C-02.",2023-09-12 10:42:28,0.0
24,A,2X4,Unknown,ST-P-014,Local Control Panel,MCR  PAS CONSOLE,65.0,1.0,65.0,"STGR,074_L20B-C-22/H-900,074_L20B-C-21/H-900,074_L20B-C-20/H-900,20-172-P-B-2-(325x250),SDC TROLLEY STORE,077_L45B-CC-06,20-170-P-G-3,20-169-P-B-1-(325x250),20-168-P-G-3,076_L45B-CC-09,20-166-P-G-3,076_L45B-CC-10,20-164-P-G-3,076_L45B-CC-11,20-162-P-G-3,076_L45B-CC-12,ROV STORE-2,20-160-P-B-1-(325x250),076_L45B-CC-13,20-158-P-G-3,076_L45B-CC-14,20-156-P-G-3, 076_L45B-CC-15,20-154-P-G-3,076_L45B-CC-16,20-152-P-G-3,20-151-P-B-1-(325x200),20-150-P-G-4, 076_L45D-CC-01,E/R AFT,20-148-C-B-1-(325x250),083_L45B-CC-26,20-146-C-G-4.,083_L45B-CC-27,20-144-C-G-4,083_L45B-CC-28,20-142-C-G-4.,083_L45B-CC-29,20-140-C-G-4,20-139-C-G-1,083_L45B-CC-31,20-138-C-G-4,083_L45B-CC-32,20-136-C-G-4.,083_L45B-CC-33,20-134-C-G-4,083_L45B-CC-36,20-132-C-G-4,083_L45B-CC-37,20-130-C-G-4,083_L45B-CC-38,20-128-C-G-4.,083_L45B-CC-39,DK10,10-127-C-D-01-(250X200),105_L30B-C-02,105_L30B-C-01,10-127-C-B-01-(250X200),105_L30B-C-03,105_L30B-C-04, 105_L30B-C-05,105_L30B-C-06,105_L30B-C-07.",2023-09-12 10:42:28,0.0
24,A,2X4,Unknown,ST-P-018,Local Control Panel,MCR  PAS CONSOLE,65.0,1.0,65.0,"STGR,074_L20B-C-22/H-900,074_L20B-C-21/H-900,074_L20B-C-20/H-900,20-172-P-B-2-(325x250),SDC TROLLEY STORE,077_L45B-CC-06,20-170-P-G-3,20-169-P-B-1-(325x250),20-168-P-G-3,076_L45B-CC-09,20-166-P-G-3,076_L45B-CC-10,20-164-P-G-3,076_L45B-CC-11,20-162-P-G-3,076_L45B-CC-12,ROV STORE-2,20-160-P-B-1-(325x250),076_L45B-CC-13,20-158-P-G-3,076_L45B-CC-14,20-156-P-G-3, 076_L45B-CC-15,20-154-P-G-3,076_L45B-CC-16,20-152-P-G-3,20-151-P-B-1-(325x200),20-150-P-G-4, 076_L45D-CC-01,E/R AFT,20-148-C-B-1-(325x250),083_L45B-CC-26,20-146-C-G-4.,083_L45B-CC-27,20-144-C-G-4,083_L45B-CC-28,20-142-C-G-4.,083_L45B-CC-29,20-140-C-G-4,20-139-C-G-1,083_L45B-CC-31,20-138-C-G-4,083_L45B-CC-32,20-136-C-G-4.,083_L45B-CC-33,20-134-C-G-4,083_L45B-CC-36,20-132-C-G-4,083_L45B-CC-37,20-130-C-G-4,083_L45B-CC-38,20-128-C-G-4.,083_L45B-CC-39,DK10,10-127-C-D-01-(250X200),105_L30B-C-02,105_L30B-C-01,10-127-C-B-01-(250X200),105_L30B-C-03,105_L30B-C-04, 105_L30B-C-05,105_L30B-C-06,105_L30B-C-07.",2023-09-12 10:42:28,0.0
24,A,2PX0.75-x,Unknown,ST-C-016,Local Control Panel,MCR  PAS CONSOLE,65.0,1.0,65.0,"STGR,074_L20B-C-22/H-900,074_L20B-C-21/H-900,074_L20B-C-20/H-900,20-172-P-B-2-(325x250),SDC TROLLEY STORE,077_L45B-CC-06,20-170-P-G-3,20-169-P-B-1-(325x250),20-168-P-G-3,076_L45B-CC-09,20-166-P-G-3,076_L45B-CC-10,20-164-P-G-3,076_L45B-CC-11,20-162-P-G-3,076_L45B-CC-12,ROV STORE-2,20-160-P-B-1-(325x250),076_L45B-CC-13,20-158-P-G-3,076_L45B-CC-14,20-156-P-G-3, 076_L45B-CC-15,20-154-P-G-3,076_L45B-CC-16,20-152-P-G-3,20-151-P-B-1-(325x200),20-150-P-G-4, 076_L45D-CC-01,E/R AFT,20-148-C-B-1-(325x250),083_L45B-CC-26,20-146-C-G-4.,083_L45B-CC-27,20-144-C-G-4,083_L45B-CC-28,20-142-C-G-4.,083_L45B-CC-29,20-140-C-G-4,20-139-C-G-1,083_L45B-CC-31,20-138-C-G-4,083_L45B-CC-32,20-136-C-G-4.,083_L45B-CC-33,20-134-C-G-4,083_L45B-CC-36,20-132-C-G-4,083_L45B-CC-37,20-130-C-G-4,083_L45B-CC-38,20-128-C-G-4.,083_L45B-CC-39,DK10,10-127-C-D-01-(250X200),105_L30B-C-02,105_L30B-C-01,10-127-C-B-01-(250X200),105_L30B-C-03,105_L30B-C-04, 105_L30B-C-05,105_L30B-C-06,105_L30B-C-07.",2023-09-12 10:52:08,0.0
24,A,2PX0.75-x,Unknown,ST-C-020,Local Control Panel,MCR  PAS CONSOLE,65.0,1.0,65.0,"STGR,074_L20B-C-22/H-900,074_L20B-C-21/H-900,074_L20B-C-20/H-900,20-172-P-B-2-(325x250),SDC TROLLEY STORE,077_L45B-CC-06,20-170-P-G-3,20-169-P-B-1-(325x250),20-168-P-G-3,076_L45B-CC-09,20-166-P-G-3,076_L45B-CC-10,20-164-P-G-3,076_L45B-CC-11,20-162-P-G-3,076_L45B-CC-12,ROV STORE-2,20-160-P-B-1-(325x250),076_L45B-CC-13,20-158-P-G-3,076_L45B-CC-14,20-156-P-G-3, 076_L45B-CC-15,20-154-P-G-3,076_L45B-CC-16,20-152-P-G-3,20-151-P-B-1-(325x200),20-150-P-G-4, 076_L45D-CC-01,E/R AFT,20-148-C-B-1-(325x250),083_L45B-CC-26,20-146-C-G-4.,083_L45B-CC-27,20-144-C-G-4,083_L45B-CC-28,20-142-C-G-4.,083_L45B-CC-29,20-140-C-G-4,20-139-C-G-1,083_L45B-CC-31,20-138-C-G-4,083_L45B-CC-32,20-136-C-G-4.,083_L45B-CC-33,20-134-C-G-4,083_L45B-CC-36,20-132-C-G-4,083_L45B-CC-37,20-130-C-G-4,083_L45B-CC-38,20-128-C-G-4.,083_L45B-CC-39,DK10,10-127-C-D-01-(250X200),105_L30B-C-02,105_L30B-C-01,10-127-C-B-01-(250X200),105_L30B-C-03,105_L30B-C-04, 105_L30B-C-05,105_L30B-C-06,105_L30B-C-07.",2023-09-12 10:52:08,0.0
24,A,19X1.5,Unknown,ST-C-015,Local Control Panel,MCR  PAS CONSOLE,65.0,1.0,65.0,"STGR,074_L20B-C-22/H-900,074_L20B-C-21/H-900,074_L20B-C-20/H-900,20-172-P-B-2-(325x250),SDC TROLLEY STORE,077_L45B-CC-06,20-170-P-G-3,20-169-P-B-1-(325x250),20-168-P-G-3,076_L45B-CC-09,20-166-P-G-3,076_L45B-CC-10,20-164-P-G-3,076_L45B-CC-11,20-162-P-G-3,076_L45B-CC-12,ROV STORE-2,20-160-P-B-1-(325x250),076_L45B-CC-13,20-158-P-G-3,076_L45B-CC-14,20-156-P-G-3, 076_L45B-CC-15,20-154-P-G-3,076_L45B-CC-16,20-152-P-G-3,20-151-P-B-1-(325x200),20-150-P-G-4, 076_L45D-CC-01,E/R AFT,20-148-C-B-1-(325x250),083_L45B-CC-26,20-146-C-G-4.,083_L45B-CC-27,20-144-C-G-4,083_L45B-CC-28,20-142-C-G-4.,083_L45B-CC-29,20-140-C-G-4,20-139-C-G-1,083_L45B-CC-31,20-138-C-G-4,083_L45B-CC-32,20-136-C-G-4.,083_L45B-CC-33,20-134-C-G-4,083_L45B-CC-36,20-132-C-G-4,083_L45B-CC-37,20-130-C-G-4,083_L45B-CC-38,20-128-C-G-4.,083_L45B-CC-39,DK10,10-127-C-D-01-(250X200),105_L30B-C-02,105_L30B-C-01,10-127-C-B-01-(250X200),105_L30B-C-03,105_L30B-C-04, 105_L30B-C-05,105_L30B-C-06,105_L30B-C-07.",2023-09-12 10:42:28,0.0
24,A,19X1.5,Unknown,ST-C-019,Local Control Panel,MCR  PAS CONSOLE,65.0,1.0,65.0,"STGR,074_L20B-C-22/H-900,074_L20B-C-21/H-900,074_L20B-C-20/H-900,20-172-P-B-2-(325x250),SDC TROLLEY STORE,077_L45B-CC-06,20-170-P-G-3,20-169-P-B-1-(325x250),20-168-P-G-3,076_L45B-CC-09,20-166-P-G-3,076_L45B-CC-10,20-164-P-G-3,076_L45B-CC-11,20-162-P-G-3,076_L45B-CC-12,ROV STORE-2,20-160-P-B-1-(325x250),076_L45B-CC-13,20-158-P-G-3,076_L45B-CC-14,20-156-P-G-3,076_L45B-CC-15,20-154-P-G-3,076_L45B-CC-16,20-152-P-G-3,20-151-P-B-1-(325x200),20-150-P-G-4,076_L45D-CC-01,E/R AFT,20-148-C-B-1-(325x250),083_L45B-CC-26,20-146-C-G-4.,083_L45B-CC-27,20-144-C-G-4,083_L45B-CC-28,20-142-C-G-4.,083_L45B-CC-29,20-140-C-G-4,20-139-C-G-1,083_L45B-CC-31,20-138-C-G-4,083_L45B-CC-32,20-136-C-G-4.,083_L45B-CC-33,20-134-C-G-4,083_L45B-CC-36,20-132-C-G-4,083_L45B-CC-37,20-130-C-G-4,083_L45B-CC-38,20-128-C-G-4.,083_L45B-CC-39,DK10,10-127-C-D-01-(250X200),105_L30B-C-02,105_L30B-C-01,10-127-C-B-01-(250X200),105_L30B-C-03,105_L30B-C-04,105_L30B-C-05,105_L30B-C-06,105_L30B-C-07.",2023-09-12 10:42:28,0.0
24,A,12X1.5,Unknown,ST-C-017,Local Control Panel,MCR  PAS CONSOLE,65.0,1.0,65.0,"STGR,074_L20B-C-22/H-900,074_L20B-C-21/H-900,074_L20B-C-20/H-900,20-172-P-B-2-(325x250),SDC TROLLEY STORE,077_L45B-CC-06,20-170-P-G-3,20-169-P-B-1-(325x250),20-168-P-G-3,076_L45B-CC-09,20-166-P-G-3,076_L45B-CC-10,20-164-P-G-3,076_L45B-CC-11,20-162-P-G-3,076_L45B-CC-12,ROV STORE-2,20-160-P-B-1-(325x250),076_L45B-CC-13,20-158-P-G-3,076_L45B-CC-14,20-156-P-G-3,076_L45B-CC-15,20-154-P-G-3,076_L45B-CC-16,20-152-P-G-3,20-151-P-B-1-(325x200),20-150-P-G-4,076_L45D-CC-01,E/R AFT,20-148-C-B-1-(325x250),083_L45B-CC-26,20-146-C-G-4.,083_L45B-CC-27,20-144-C-G-4,083_L45B-CC-28,20-142-C-G-4.,083_L45B-CC-29,20-140-C-G-4,20-139-C-G-1,083_L45B-CC-31,20-138-C-G-4,083_L45B-CC-32,20-136-C-G-4.,083_L45B-CC-33,20-134-C-G-4,083_L45B-CC-36,20-132-C-G-4,083_L45B-CC-37,20-130-C-G-4,083_L45B-CC-38,20-128-C-G-4.,083_L45B-CC-39,DK10,10-127-C-D-01-(250X200),105_L30B-C-02,105_L30B-C-01,10-127-C-B-01-(250X200),105_L30B-C-03,105_L30B-C-04,105_L30B-C-05,105_L30B-C-06,105_L30B-C-07.",2023-09-12 10:42:28,0.0
24,A,2X4,Unknown,ST-P-021,Local Control Panel,STEERING_GEAR CONSOLE_ECP,148.0,1.0,148.0,"STGR ROOM,074_L20B-C-24/H-900,074_L20B-C-25/H-900,074_L20B-C-26/H-900,20-172-P-B-3-(325x250), CHILLER/ HYDRAULIC STORE,077_L45B-C-04,20-170-P-G-2,077_L45B-C-03,20-168-P-G-2,077_L45B-C-02,20-166-P-G-2,077_L45B-C-01,20-164-P-G-2,20-163-P-B-2-(325x250),20-162-P-G-2,077_L45B-C-05, HPWM ROOM,20-160-P-B-4-(325x250),078_L45B-C-01,20-158-P-G-2,20-157-P-B-2-(325x250),20-156-P-G-2,078_L45B-C-02,20-154-P-G-2,078_L45B-C-03,20-152-P-G-2,078_L45B-C-04,20-150-P-G-2,078_L45B-C-05,E/R AFT,20-143-C-B-1-(400x250),20-142-C-G-2.,083_L45B-C-17,20-140-C-G-2.,083_L45B-C-16,20-138-C-G-1.,083_L45B-C-15,20-136-C-G-1.,083_L45C-C-04,20-134-C-G-2.,083_L45B-C-18,20-132-C-G-2., 083_L45B-C-19,20-130-C-G-2.,083_L45B-C-20,20-128-C-G-2,083_L45B-C-21,E/R FWD,20-126-C-B-2-(400x200),085_L45B-C-12,20-124-C-G-2,085_L45B-C-14,20-122-C-G-2,085_L45B-C-13,20-120-C-G-1., 085_L45B-C-15,20-118-C-G-1,085_L45B-C-16,20-116-C-G-2,085_L45B-C-17,20-114-C-G-2.,085_L45B-C-18, 20-112-C-G-2,085_L45B-C-19,20-110-C-G-2,085_L45B-C-20,20-108-C-G-2,085_L45B-C-21,20-106-C-G-2.,DDC,20-105-C-B-1-(400x200),087_L75B-CC-11,087_L75B-CC-36,087_L75B-CC-33,087_L75B-CC-32,087_L75B-CC-31,087_L75B-CC-30,087_L75B-CC-38,087_L75B-CC-25,087_L75B-CC-24,087_L75B-CC-23, 087_L75B-CC-22,MOONPOOL,20-84-CC-B-4-(325x250),20-82-P-G-7,089_L75B-CC-11,20-80-P-G-7, 089_L75B-CC-10,20-78-P-G-7,089_L75B-CC-09,20-76-P-G-7,089_L75B-CC-08,20-74-P-G-7,AFT  MSB,20-73-C-B-1-(325X250),091_L45B-C-04,091_L45B-C-03,091_L45B-C-02,091_L45B-C-01,095_L45B-C-1, 095_L45B-C-2,095_L45B-C-5,095_L45B-C_5, FWD  MSB,20-53-P-B-10-(400x250),095_L45B-C-01, 095_L45B-C-02,095_L45B-C-03,095_L45B-C-04,095_L30C-C-04,20-46-C-G-01-(400X200),095_L30B-C-10, 095_L30B-C-09,20-46-C-G-02-(400X200),095_L30B-C-08,095_L30B-C-07,DK10,10-44-C-D-03-(400X200), 117_L45C-C-06,117_L45C-C-05,DK01,01-44-C-D-03-(400X200),132_L45C-C-06,143_L45C-C-05,DK03,03-44-C-D-03-(400X200),151_L45C-C-03,151_L45B-C-03,03-43-C-B-01-(250X200),153_L20B-C-02,153_L20B-C-01,150_L20D-C-01,150_L20D-C-02,150_L20B-C-20,150_L20B-C-19,150_L20B-C-07,150_L20B-C-06, 150_L20B-C-05,150_L20B-C-04,150_L20B-C-03,150_L20B-C-02,150_L20B-C-01.",2023-09-12 10:42:28,0.0
24,A,2X4,Unknown,ST-P-026,Local Control Panel,STEERING_GEAR CONSOLE_ECP,148.0,1.0,148.0,"STGR ROOM,074_L20B-C-24/H-900,074_L20B-C-25/H-900,074_L20B-C-26/H-900,20-172-P-B-3-(325x250), CHILLER/ HYDRAULIC STORE,077_L45B-C-04,20-170-P-G-2,077_L45B-C-03,20-168-P-G-2,077_L45B-C-02, 20-166-P-G-2,077_L45B-C-01,20-164-P-G-2,20-163-P-B-2-(325x250),20-162-P-G-2,077_L45B-C-05,HPWM ROOM,20-160-P-B-4-(325x250),078_L45B-C-01,20-158-P-G-2,20-157-P-B-2-(325x250),20-156-P-G-2 ,078_L45B-C-02,20-154-P-G-2,078_L45B-C-03,20-152-P-G-2,078_L45B-C-04,20-150-P-G-2,078_L45B-C-05, E/R AFT,20-143-C-B-1-(400x250),20-142-C-G-2.,083_L45B-C-17,20-140-C-G-2.,083_L45B-C-16,20-138-C-G-1.,083_L45B-C-15,20-136-C-G-1.,083_L45C-C-04,20-134-C-G-2.,083_L45B-C-18,20-132-C-G-2., 083_L45B-C-19,20-130-C-G-2.,083_L45B-C-20,20-128-C-G-2,083_L45B-C-21,E/R FWD,20-126-C-B-2-(400x200),085_L45B-C-12,20-124-C-G-2,085_L45B-C-14,20-122-C-G-2,085_L45B-C-13,20-120-C-G-1., 085_L45B-C-15,20-118-C-G-1,085_L45B-C-16,20-116-C-G-2,085_L45B-C-17,20-114-C-G-2.,085_L45B-C-18,20-112-C-G-2,085_L45B-C-19,20-110-C-G-2,085_L45B-C-20,20-108-C-G-2,085_L45B-C-21,20-106-C-G-2., DDC,20-105-C-B-1-(400x200),087_L75B-CC-11,087_L75B-CC-36,087_L75B-CC-33,087_L75B-CC-32, 087_L75B-CC-31,087_L75B-CC-30,087_L75B-CC-38,087_L75B-CC-25,087_L75B-CC-24,087_L75B-CC-23, 087_L75B-CC-22,MOONPOOL,20-84-CC-B-4-(325x250),20-82-P-G-7,089_L75B-CC-11,20-80-P-G-7, 089_L75B-CC-10,20-78-P-G-7,089_L75B-CC-09,20-76-P-G-7,089_L75B-CC-08,20-74-P-G-7,AFT  MSB,20-73-C-B-1-(325X250),091_L45B-C-04,091_L45B-C-03,091_L45B-C-02,091_L45B-C-01,095_L45B-C-1, 095_L45B-C-2,095_L45B-C-5,095_L45B-C_5, FWD  MSB,20-53-P-B-10-(400x250),095_L45B-C-01, 095_L45B-C-02,095_L45B-C-03,095_L45B-C-04,095_L30C-C-04,20-46-C-G-01-(400X200),095_L30B-C-10, 095_L30B-C-09,20-46-C-G-02-(400X200),095_L30B-C-08,095_L30B-C-07,DK10,10-44-C-D-03-(400X200), 117_L45C-C-06,117_L45C-C-05,DK01,01-44-C-D-03-(400X200),132_L45C-C-06,143_L45C-C-05,DK03,03-44-C-D-03-(400X200),151_L45C-C-03,151_L45B-C-03,03-43-C-B-01-(250X200),153_L20B-C-02,153_L20B-C-01,150_L20D-C-01,150_L20D-C-02,150_L20B-C-20,150_L20B-C-19,150_L20B-C-07,150_L20B-C-06, 150_L20B-C-05,150_L20B-C-04,150_L20B-C-03,150_L20B-C-02,150_L20B-C-01.",2023-09-12 10:42:28,0.0
24,A,2PX0.75-x,Unknown,ST-C-023,Local Control Panel,STEERING_GEAR CONSOLE_ECP,148.0,1.0,148.0,"STGR ROOM,074_L20B-C-24/H-900,074_L20B-C-25/H-900,074_L20B-C-26/H-900,20-172-P-B-3-(325x250), CHILLER/ HYDRAULIC STORE,077_L45B-C-04,20-170-P-G-2,077_L45B-C-03,20-168-P-G-2,077_L45B-C-02, 20-166-P-G-2,077_L45B-C-01,20-164-P-G-2,20-163-P-B-2-(325x250),20-162-P-G-2,077_L45B-C-05,HPWM ROOM,20-160-P-B-4-(325x250),078_L45B-C-01,20-158-P-G-2,20-157-P-B-2-(325x250),20-156-P-G-2, 078_L45B-C-02,20-154-P-G-2,078_L45B-C-03,20-152-P-G-2,078_L45B-C-04,20-150-P-G-2,078_L45B-C-05, E/R AFT,20-143-C-B-1-(400x250),20-142-C-G-2.,083_L45B-C-17,20-140-C-G-2.,083_L45B-C-16,20-138-C-G-1.,083_L45B-C-15,20-136-C-G-1.,083_L45C-C-04,20-134-C-G-2.,083_L45B-C-18,20-132-C-G-2., 083_L45B-C-19,20-130-C-G-2.,083_L45B-C-20,20-128-C-G-2,083_L45B-C-21,E/R FWD,20-126-C-B-2-(400x200),085_L45B-C-12,20-124-C-G-2,085_L45B-C-14,20-122-C-G-2,085_L45B-C-13,20-120-C-G-1., 085_L45B-C-15,20-118-C-G-1,085_L45B-C-16,20-116-C-G-2,085_L45B-C-17,20-114-C-G-2.,085_L45B-C-18,20-112-C-G-2,085_L45B-C-19,20-110-C-G-2,085_L45B-C-20,20-108-C-G-2,085_L45B-C-21,20-106-C-G-2., DDC,20-105-C-B-1-(400x200),087_L75B-CC-11,087_L75B-CC-36,087_L75B-CC-33,087_L75B-CC-32, 087_L75B-CC-31,087_L75B-CC-30,087_L75B-CC-38,087_L75B-CC-25,087_L75B-CC-24,087_L75B-CC-23, 087_L75B-CC-22,MOONPOOL,20-84-CC-B-4-(325x250),20-82-P-G-7,089_L75B-CC-11,20-80-P-G-7, 089_L75B-CC-10,20-78-P-G-7,089_L75B-CC-09,20-76-P-G-7,089_L75B-CC-08,20-74-P-G-7,AFT  MSB,20-73-C-B-1-(325X250),091_L45B-C-04,091_L45B-C-03,091_L45B-C-02,091_L45B-C-01,095_L45B-C-1, 095_L45B-C-2,095_L45B-C-5,095_L45B-C_5, FWD  MSB,20-53-P-B-10-(400x250),095_L45B-C-01, 095_L45B-C-02,095_L45B-C-03,095_L45B-C-04,095_L30C-C-04,20-46-C-G-01-(400X200),095_L30B-C-10, 095_L30B-C-09,20-46-C-G-02-(400X200),095_L30B-C-08,095_L30B-C-07,DK10,10-44-C-D-03-(400X200), 117_L45C-C-06,117_L45C-C-05,DK01,01-44-C-D-03-(400X200),132_L45C-C-06,143_L45C-C-05,DK03,03-44-C-D-03-(400X200),151_L45C-C-03,151_L45B-C-03,03-43-C-B-01-(250X200),153_L20B-C-02,153_L20B-C-01,150_L20D-C-01,150_L20D-C-02,150_L20B-C-20,150_L20B-C-19,150_L20B-C-07,150_L20B-C-06, 150_L20B-C-05,150_L20B-C-04,150_L20B-C-03,150_L20B-C-02,150_L20B-C-01.",2023-09-12 10:52:08,0.0
24,A,2PX0.75-x,Unknown,ST-C-025,Local Control Panel,STEERING_GEAR CONSOLE_ECP,148.0,1.0,148.0,"STGR ROOM,074_L20B-C-24/H-900,074_L20B-C-25/H-900,074_L20B-C-26/H-900,20-172-P-B-3-(325x250), CHILLER/ HYDRAULIC STORE,077_L45B-C-04,20-170-P-G-2,077_L45B-C-03,20-168-P-G-2,077_L45B-C-02, 20-166-P-G-2,077_L45B-C-01,20-164-P-G-2,20-163-P-B-2-(325x250),20-162-P-G-2,077_L45B-C-05,HPWM ROOM,20-160-P-B-4-(325x250),078_L45B-C-01,20-158-P-G-2,20-157-P-B-2-(325x250),20-156-P-G-2, 078_L45B-C-02,20-154-P-G-2,078_L45B-C-03,20-152-P-G-2,078_L45B-C-04,20-150-P-G-2,078_L45B-C-05, E/R AFT,20-143-C-B-1-(400x250),20-142-C-G-2.,083_L45B-C-17,20-140-C-G-2.,083_L45B-C-16,20-138-C-G-1.,083_L45B-C-15,20-136-C-G-1.,083_L45C-C-04,20-134-C-G-2.,083_L45B-C-18,20-132-C-G-2., 083_L45B-C-19,20-130-C-G-2.,083_L45B-C-20,20-128-C-G-2,083_L45B-C-21,E/R FWD,20-126-C-B-2-(400x200), 085_L45B-C-12,20-124-C-G-2,085_L45B-C-14,20-122-C-G-2,085_L45B-C-13,20-120-C-G-1., 085_L45B-C-15,20-118-C-G-1,085_L45B-C-16,20-116-C-G-2,085_L45B-C-17,20-114-C-G-2.,085_L45B-C-18,20-112-C-G-2,085_L45B-C-19,20-110-C-G-2,085_L45B-C-20,20-108-C-G-2,085_L45B-C-21,20-106-C-G-2., DDC,20-105-C-B-1-(400x200),087_L75B-CC-11,087_L75B-CC-36,087_L75B-CC-33,087_L75B-CC-32, 087_L75B-CC-31,087_L75B-CC-30,087_L75B-CC-38,087_L75B-CC-25,087_L75B-CC-24,087_L75B-CC-23, 087_L75B-CC-22,MOONPOOL,20-84-CC-B-4-(325x250),20-82-P-G-7,089_L75B-CC-11,20-80-P-G-7, 089_L75B-CC-10,20-78-P-G-7,089_L75B-CC-09,20-76-P-G-7,089_L75B-CC-08,20-74-P-G-7,AFT  MSB,20-73-C-B-1-(325X250),091_L45B-C-04,091_L45B-C-03,091_L45B-C-02,091_L45B-C-01,095_L45B-C-1, 095_L45B-C-2,095_L45B-C-5,095_L45B-C_5, FWD  MSB,20-53-P-B-10-(400x250),095_L45B-C-01, 095_L45B-C-02,095_L45B-C-03,095_L45B-C-04,095_L30C-C-04,20-46-C-G-01-(400X200),095_L30B-C-10, 095_L30B-C-09,20-46-C-G-02-(400X200),095_L30B-C-08,095_L30B-C-07,DK10,10-44-C-D-03-(400X200), 117_L45C-C-06,117_L45C-C-05,DK01,01-44-C-D-03-(400X200),132_L45C-C-06,143_L45C-C-05,DK03,03-44-C-D-03-(400X200),151_L45C-C-03,151_L45B-C-03,03-43-C-B-01-(250X200),153_L20B-C-02,153_L20B-C-01,150_L20D-C-01,150_L20D-C-02,150_L20B-C-20,150_L20B-C-19,150_L20B-C-07,150_L20B-C-06, 150_L20B-C-05,150_L20B-C-04,150_L20B-C-03,150_L20B-C-02,150_L20B-C-01.",2023-09-12 10:52:08,0.0
24,A,2PX0.75-x,Unknown,ST-C-028,Local Control Panel,STEERING_GEAR CONSOLE_ECP,148.0,1.0,148.0,"STGR ROOM,074_L20B-C-24/H-900,074_L20B-C-25/H-900,074_L20B-C-26/H-900,20-172-P-B-3-(325x250), CHILLER/ HYDRAULIC STORE,077_L45B-C-04,20-170-P-G-2,077_L45B-C-03,20-168-P-G-2,077_L45B-C-02, 20-166-P-G-2,077_L45B-C-01,20-164-P-G-2,20-163-P-B-2-(325x250),20-162-P-G-2,077_L45B-C-05,HPWM ROOM, 20-160-P-B-4-(325x250),078_L45B-C-01,20-158-P-G-2,20-157-P-B-2-(325x250),20-156-P-G-2, 078_L45B-C-02,20-154-P-G-2,078_L45B-C-03,20-152-P-G-2,078_L45B-C-04,20-150-P-G-2,078_L45B-C-05, E/R AFT,20-143-C-B-1-(400x250),20-142-C-G-2.,083_L45B-C-17,20-140-C-G-2.,083_L45B-C-16,20-138-C-G-1.,083_L45B-C-15,20-136-C-G-1.,083_L45C-C-04,20-134-C-G-2.,083_L45B-C-18,20-132-C-G-2., 083_L45B-C-19,20-130-C-G-2.,083_L45B-C-20,20-128-C-G-2,083_L45B-C-21,E/R FWD,20-126-C-B-2-(400x200), 085_L45B-C-12,20-124-C-G-2,085_L45B-C-14,20-122-C-G-2,085_L45B-C-13,20-120-C-G-1., 085_L45B-C-15,20-118-C-G-1,085_L45B-C-16,20-116-C-G-2,085_L45B-C-17,20-114-C-G-2.,085_L45B-C-18,20-112-C-G-2,085_L45B-C-19,20-110-C-G-2,085_L45B-C-20,20-108-C-G-2,085_L45B-C-21,20-106-C-G-2., DDC,20-105-C-B-1-(400x200),087_L75B-CC-11,087_L75B-CC-36,087_L75B-CC-33,087_L75B-CC-32, 087_L75B-CC-31,087_L75B-CC-30,087_L75B-CC-38,087_L75B-CC-25,087_L75B-CC-24,087_L75B-CC-23, 087_L75B-CC-22,MOONPOOL,20-84-CC-B-4-(325x250),20-82-P-G-7,089_L75B-CC-11,20-80-P-G-7, 089_L75B-CC-10,20-78-P-G-7,089_L75B-CC-09,20-76-P-G-7,089_L75B-CC-08,20-74-P-G-7,AFT  MSB,20-73-C-B-1-(325X250),091_L45B-C-04,091_L45B-C-03,091_L45B-C-02,091_L45B-C-01,095_L45B-C-1, 095_L45B-C-2,095_L45B-C-5,095_L45B-C_5, FWD  MSB,20-53-P-B-10-(400x250),095_L45B-C-01, 095_L45B-C-02,095_L45B-C-03,095_L45B-C-04,095_L30C-C-04,20-46-C-G-01-(400X200),095_L30B-C-10, 095_L30B-C-09,20-46-C-G-02-(400X200),095_L30B-C-08,095_L30B-C-07,DK10,10-44-C-D-03-(400X200), 117_L45C-C-06,117_L45C-C-05,DK01,01-44-C-D-03-(400X200),132_L45C-C-06,143_L45C-C-05, DK03,03-44-C-D-03-(400X200),151_L45C-C-03,151_L45B-C-03,03-43-C-B-01-(250X200),153_L20B-C-02, 153_L20B-C-01,150_L20D-C-01,150_L20D-C-02,150_L20B-C-20,150_L20B-C-19,150_L20B-C-07, 150_L20B-C-06, 150_L20B-C-05,150_L20B-C-04,150_L20B-C-03,150_L20B-C-02,150_L20B-C-01.",2023-09-12 10:52:08,0.0
24,A,19X1.5,Unknown,ST-C-022,Local Control Panel,STEERING_GEAR CONSOLE_ECP,148.0,1.0,148.0,"STGR ROOM,074_L20B-C-24/H-900,074_L20B-C-25/H-900,074_L20B-C-26/H-900,20-172-P-B-3-(325x250), CHILLER/ HYDRAULIC STORE,077_L45B-C-04,20-170-P-G-2,077_L45B-C-03,20-168-P-G-2,077_L45B-C-02, 20-166-P-G-2,077_L45B-C-01,20-164-P-G-2,20-163-P-B-2-(325x250),20-162-P-G-2,077_L45B-C-05,HPWM ROOM,20-160-P-B-4-(325x250),078_L45B-C-01,20-158-P-G-2,20-157-P-B-2-(325x250),20-156-P-G-2, 078_L45B-C-02,20-154-P-G-2,078_L45B-C-03,20-152-P-G-2,078_L45B-C-04,20-150-P-G-2,078_L45B-C-05, E/R AFT,20-143-C-B-1-(400x250),20-142-C-G-2.,083_L45B-C-17,20-140-C-G-2.,083_L45B-C-16,20-138-C-G-1., 083_L45B-C-15,20-136-C-G-1.,083_L45C-C-04,20-134-C-G-2.,083_L45B-C-18,20-132-C-G-2., 083_L45B-C-19,20-130-C-G-2.,083_L45B-C-20,20-128-C-G-2,083_L45B-C-21,E/R FWD,20-126-C-B-2-(400x200), 085_L45B-C-12,20-124-C-G-2,085_L45B-C-14,20-122-C-G-2,085_L45B-C-13,20-120-C-G-1., 085_L45B-C-15,20-118-C-G-1,085_L45B-C-16,20-116-C-G-2,085_L45B-C-17,20-114-C-G-2.,085_L45B-C-18, 20-112-C-G-2,085_L45B-C-19,20-110-C-G-2,085_L45B-C-20,20-108-C-G-2,085_L45B-C-21,20-106-C-G-2.,DDC,20-105-C-B-1-(400x200),087_L75B-CC-11,087_L75B-CC-36,087_L75B-CC-33,087_L75B-CC-32, 087_L75B-CC-31,087_L75B-CC-30,087_L75B-CC-38,087_L75B-CC-25,087_L75B-CC-24,087_L75B-CC-23, 087_L75B-CC-22,MOONPOOL,20-84-CC-B-4-(325x250),20-82-P-G-7,089_L75B-CC-11,20-80-P-G-7, 089_L75B-CC-10,20-78-P-G-7,089_L75B-CC-09,20-76-P-G-7,089_L75B-CC-08,20-74-P-G-7,AFT  MSB,20-73-C-B-1-(325X250),091_L45B-C-04,091_L45B-C-03,091_L45B-C-02,091_L45B-C-01,095_L45B-C-1, 095_L45B-C-2,095_L45B-C-5,095_L45B-C_5, FWD  MSB,20-53-P-B-10-(400x250),095_L45B-C-01, 095_L45B-C-02,095_L45B-C-03,095_L45B-C-04,095_L30C-C-04,20-46-C-G-01-(400X200),095_L30B-C-10, 095_L30B-C-09,20-46-C-G-02-(400X200),095_L30B-C-08,095_L30B-C-07,DK10,10-44-C-D-03-(400X200), 117_L45C-C-06,117_L45C-C-05,DK01,01-44-C-D-03-(400X200),132_L45C-C-06,143_L45C-C-05,DK03,03-44-C-D-03-(400X200),151_L45C-C-03,151_L45B-C-03,03-43-C-B-01-(250X200),153_L20B-C-02,153_L20B-C-01,150_L20D-C-01,150_L20D-C-02,150_L20B-C-20,150_L20B-C-19,150_L20B-C-07,150_L20B-C-06, 150_L20B-C-05,150_L20B-C-04,150_L20B-C-03,150_L20B-C-02,150_L20B-C-01.",2023-09-12 10:42:28,0.0
