REV_NUMBER,REV_ALPHABET,CABLE_SIZE,PROCURED_BY,CABLE_TAG,START_EQPT,END_EQPT,LENGTH_SRRL,NO_OF_RUNS,TOTAL_DESIGN_LENGTH,CABLE_ROUTE,TIMESTAMP,LENGTH_VARIANCE
24,A,3X10,Unknown,ST-P-055,Starter Panel PORT - 2,PUMP 2,25.0,1.0,25.0,"074-L20B-P-11/H-75,074_L30B-P-01,074_L45B-P-01,074_L45B-P-02,074_L45B-P-03,074_L20C-P-02/H-900,074_L20C-P-03/H-900,074-L20C-P-04/H-3400.",2023-09-12 10:42:28,0.0
24,A,2X2.5,Unknown,ST-P-056,Starter Panel PORT - 2,PUMP 2,25.0,2.0,50.0,"074-L20B-P-11/H-75,074_L30B-P-01,074_L45B-P-01,074_L45B-P-02,074_L45B-P-03,074_L20C-P-02/H-900,074_L20C-P-03/H-900,074-L20C-P-04/H-3400.",2023-09-12 10:42:28,25.0
24,A,3X10,Unknown,ST-P-079,Starter Panel STBD - 1,PUMP 1,25.0,1.0,25.0,"074-L20B-P-09/H-75,074-L20B-P-08/H-75,074-L20B-P-07/H-75,074-L20B-P-06/H-75,074_L45B-P-10,074_L45B-P-11,074_L45B-P-12,074_L20C-P-06/H-900,074_L20C-P-10/H-950,074_L20C-P-08/H-900,074_L20C-P-07/H-3400.",2023-09-12 10:42:28,0.0
24,A,2X2.5,Unknown,ST-P-080,Starter Panel STBD - 1,PUMP 1,25.0,2.0,50.0,"074-L20B-P-09/H-75,074-L20B-P-08/H-75,074-L20B-P-07/H-75,074-L20B-P-06/H-75,074_L45B-P-10,074_L45B-P-11,074_L45B-P-12,074_L20C-P-06/H-900,074_L20C-P-10/H-950,074_L20C-P-08/H-900,074_L20C-P-07/H-3400.",2023-09-12 10:42:28,25.0
24,A,3X10,Unknown,ST-P-072,Starter Panel STBD - 2,PUMP 2,25.0,1.0,25.0,"074-L20B-P-09/H-75,074-L20B-P-08/H-75,074-L20B-P-07/H-75,074-L20B-P-06/H-75,074_L45B-P-10,074_L45B-P-11,074_L45B-P-12,074_L20C-P-06/H-900,074_L20C-P-10/H-950,074_L20C-P-08/H-900,074_L20C-P-07/H-3400.",2023-09-12 10:42:28,0.0
24,A,2X2.5,Unknown,ST-P-073,Starter Panel STBD - 2,PUMP 2,25.0,2.0,50.0,"074-L20B-P-09/H-75,074-L20B-P-08/H-75,074-L20B-P-07/H-75,074-L20B-P-06/H-75,074_L45B-P-10,074_L45B-P-11,074_L45B-P-12,074_L20C-P-06/H-900,074_L20C-P-10/H-950,074_L20C-P-08/H-900,074_L20C-P-07/H-3400.",2023-09-12 10:42:28,25.0
24,A,2PX0.75-x,Unknown,ST-P-012,"STEERING CONTROL UNIT -AUTO PILOT, IBS F3 CONSOLE ",STEERING GEAR CONSOLE_WHEEL HOUSE FWD,5.0,1.0,5.0,LOCAL ROUTE,2023-12-14 18:25:30,0.0
24,A,2X2.5,Unknown,ST-P-060,LCP STGR,STARTER STGR PUMP1(P),6.0,1.0,6.0,LOCAL ROUTE,2023-12-14 18:25:30,0.0
24,A,27X1,Unknown,ST-C-061,LCP STGR,STARTER STGR PUMP1(P),6.0,1.0,6.0,LOCAL ROUTE,2023-12-14 18:25:30,0.0
24,A,2X4,Unknown,ST-P-062,LCP STGR,STARTER STGR PUMP1(P),6.0,1.0,6.0,LOCAL ROUTE,2023-12-14 18:25:30,0.0
24,A,2X2.5,Unknown,ST-P-057,LCP STGR,STARTER STGR PUMP2(P),8.0,1.0,8.0,LOCAL ROUTE,2023-12-14 18:25:30,0.0
24,A,27X1,Unknown,ST-C-058,LCP STGR,STARTER STGR PUMP2(P),8.0,1.0,8.0,LOCAL ROUTE,2023-12-14 18:25:30,0.0
24,A,2X2.5,Unknown,ST-P-059,LCP STGR,STARTER STGR PUMP2(P),8.0,1.0,8.0,LOCAL ROUTE,2023-12-14 18:25:30,0.0
24,A,5X1.5,Unknown,ST-C-143,LCP STGR,RAI(P),5.0,1.0,5.0,LOCAL ROUTE,2023-12-14 18:25:30,0.0
24,A,7X1,Unknown,ST-C-030,LCP STGR,REMOTE TERMINAL UNIT (VME)64(P),5.0,1.0,5.0,LOCAL ROUTE,2023-12-14 18:25:30,0.0
24,A,27X1,Unknown,ST-C-031,LCP STGR,REMOTE TERMINAL UNIT (VME)64(P),5.0,1.0,5.0,LOCAL ROUTE,2023-12-14 18:25:30,0.0
24,A,2PX0.75-x,Unknown,ST-C-032,LCP STGR,REMOTE TERMINAL UNIT (VME)64(P),15.0,1.0,15.0,LOCAL ROUTE,2023-12-14 18:25:30,0.0
24,A,5X1.5,Unknown,ST-C-054,STARTER STGR PUMP 1(P),STARTER STGR PUMP 2P,15.0,1.0,15.0,LOCAL ROUTE,2023-12-14 18:25:30,0.0
24,A,3X25,Unknown,ST-P-047,STARTER STGR PUMP 2(P),AUTO CHANGE OVER SWITCH 2P,10.0,1.0,10.0,LOCAL ROUTE,2023-12-14 18:25:30,0.0
24,A,3X1.5,Unknown,ST-C-050,STARTER STGR PUMP 1(P),HAND PUMP INTERLOCK (P),8.0,1.0,8.0,LOCAL ROUTE,2023-12-14 18:25:30,0.0
24,A,3X1.5,Unknown,ST-C-053,STARTER STGR PUMP 1(P),RUDDER LOCK ENGAGED (P),8.0,1.0,8.0,LOCAL ROUTE,2023-12-14 18:25:30,0.0
24,A,3X1.5,Unknown,ST-C-052,STARTER STGR PUMP 2(P),HAND PUMP INTERLOCK (P),10.0,1.0,10.0,LOCAL ROUTE,2023-12-14 18:25:30,0.0
24,A,3X1.5,Unknown,ST-C-051,STARTER STGR PUMP 2(P),RUDDER LOCK ENGAGED (P),10.0,1.0,10.0,LOCAL ROUTE,2023-12-14 18:25:30,0.0
24,A,3X25,Unknown,ST-P-046,STARTER STGR PUMP 1(P),AUTO CHANGE OVER SWITCH 1P,10.0,1.0,10.0,LOCAL ROUTE,2023-12-14 18:25:30,0.0
24,A,3X1.5,Unknown,ST-C-063,LCP STGR,GREASING PUMP,15.0,1.0,15.0,LOCAL ROUTE,2023-12-14 18:25:30,0.0
24,A,2X4,Unknown,ST-P-082,LCP STGR,STARTER STGR PUMP2(S),5.0,1.0,5.0,LOCAL ROUTE,2023-12-14 18:25:30,0.0
24,A,5X1.5,Unknown,ST-C-144,LCP STGR,RAI(S),10.0,1.0,10.0,LOCAL ROUTE,2023-12-14 18:25:30,0.0
24,A,2X4,Unknown,ST-P-087,LCP STGR,STARTER STGR PUMP1(S),5.0,1.0,5.0,LOCAL ROUTE,2023-12-14 18:25:30,0.0
24,A,27X1,Unknown,ST-C-086,LCP STGR,STARTER STGR PUMP1(S),5.0,1.0,5.0,LOCAL ROUTE,2023-12-14 18:25:30,0.0
24,A,2X2.5,Unknown,ST-P-085,LCP STGR,STARTER STGR PUMP1(S),5.0,1.0,5.0,LOCAL ROUTE,2023-12-14 18:25:30,0.0
24,A,2X2.5,Unknown,ST-C-084,LCP STGR,STARTER STGR PUMP2(S),5.0,1.0,5.0,LOCAL ROUTE,2023-12-14 18:25:30,0.0
24,A,27X1,Unknown,ST-C-083,LCP STGR,STARTER STGR PUMP2(S),5.0,1.0,5.0,LOCAL ROUTE,2023-12-14 18:25:30,0.0
24,A,2PX0.75-x,Unknown,ST-C-036,LCP STGR,REMOTE TERMINAL UNIT (VME)64(S),8.0,1.0,8.0,LOCAL ROUTE,2023-12-14 18:25:30,0.0
24,A,27X1,Unknown,ST-C-035,LCP STGR,REMOTE TERMINAL UNIT (VME)64(S),8.0,1.0,8.0,LOCAL ROUTE,2023-12-14 18:25:30,0.0
24,A,7X1,Unknown,ST-C-034,LCP STGR,REMOTE TERMINAL UNIT (VME)64(S),8.0,1.0,8.0,LOCAL ROUTE,2023-12-14 18:25:30,0.0
24,A,5X1.5,Unknown,ST-C-054A,STARTER STGR PUMP 1(S),STARTER STGR PUMP2(S),10.0,1.0,10.0,LOCAL ROUTE,2023-12-14 18:25:30,0.0
24,A,3X25,Unknown,ST-P-078,STARTER STGR PUMP 1(S),AUTO CHANGE OVER SWITCH 1S,5.0,1.0,5.0,LOCAL ROUTE,2023-12-14 18:25:30,0.0
24,A,3X1.5,Unknown,ST-C-077,STARTER STGR PUMP 1(S),RUDDER LOCK ENGAGED (S),10.0,1.0,10.0,LOCAL ROUTE,2023-12-14 18:25:30,0.0
24,A,3X1.5,Unknown,ST-C-076,STARTER STGR PUMP 1(S),HAND PUMP INTERLOCK (S),10.0,1.0,10.0,LOCAL ROUTE,2023-12-14 18:25:30,0.0
24,A,3X1.5,Unknown,ST-C-075,STARTER STGR PUMP 2(S),RUDDER LOCK ENGAGED (S),10.0,1.0,10.0,LOCAL ROUTE,2023-12-14 18:25:30,0.0
24,A,3X1.5,Unknown,ST-C-074,STARTER STGR PUMP 2(S),HAND PUMP INTERLOCK (S),10.0,1.0,10.0,LOCAL ROUTE,2023-12-14 18:25:30,0.0
24,A,3X25,Unknown,ST-P-071,STARTER STGR PUMP 2(S),AUTO CHANGE OVER SWITCH 2S,5.0,1.0,5.0,LOCAL ROUTE,2023-12-14 18:25:30,0.0
24,A,2X1.5,Unknown,ST-P-070,STGR GREASING PUMP,STARTER STGR GREASING PUMP,10.0,1.0,10.0,LOCAL ROUTE,2023-12-14 18:25:30,0.0
24,A,3X4,Unknown,ST-P-069,STGR GREASING PUMP,STARTER STGR GREASING PUMP,10.0,1.0,10.0,LOCAL ROUTE,2023-12-14 18:25:30,0.0
24,A,2X6,Unknown,STGRUPS-01,LCP STGR,STGR UPS 1 ,15.0,1.0,15.0,LOCAL ROUTE,2023-12-14 18:25:30,0.0
24,A,2X6,Unknown,STGRUPS-02,LCP STGR,STGR UPS 2,15.0,1.0,15.0,LOCAL ROUTE,2023-12-14 18:25:30,0.0
26,B,2X16,Unknown,B1-P-12," RECTIFIER CUM CHARGER-1,,BATTERY CHARGING ROOM,DK-02","24V DC DB-1,BRIDGE,DECK-06",65.0,1.0,65.0,"143_L20B-C-15, 02-21-C-B-02-(250X150), 143_L20B-C-14, 143_L20B-C-13, 143_L20B-C-12, 143_L20B-C-11, 143_L20B-C-10, 143_L20B-C-09, 143_L20B-C-08, 143_L20B-C-07, 143_L20B-C-06, 143_L20B-C-05, 143_L20B-C-04, 143_L20B-C-34, 143_L20B-C-33, 143_L20B-C-03, 143_L20B-C-02, 143_L20D-C-01, 02-43-C-B-01-(250X200), 143_L45C-C-03, DK 03, 03-44-C-D-02-(400X200), 151_L45C-C-02, 151_L45B-C-02, DK 04, 04-44-C-D-02-(400X200), 161_L45C-C-04, 161_L45C-C-03, DK 05, 05-44-C-D-02-(400X200), 171_L45C-C-04, 171_L45C-C-03, 06-44-C-D-02-(400X200), DK 06, 175_L30C-C-07, 175_L30C-C-08, 175_L30C-C-09, 175_L20C-C-01, 175_L20C-C-02, 175_L20C-C-03, 175_L20C-C-04, 175_L20C-C-06, 175_L30B-C-22, 175_L30B-C-21, 175_L30B-C-20, 175_L30B-C-19, 175_L30B-C-18, 175_L30B-C-17",2023-08-22 15:15:18,0.0
26,B,2X16,Unknown,B1-P-13," RECTIFIER CUM CHARGER-1,BATTERY CHARGING ROOM,DK-02","24V DC DB-4,PASSAGE-16,DK-10",55.0,1.0,55.0,"143_L20B-C-15, 02-21-C-B-02-(250X150), 143_L20B-C-14, 143_L20B-C-13, 143_L20B-C-12, 143_L20B-C-11, 143_L20B-C-10, 143_L20B-C-09, 143_L20B-C-08, 143_L20B-C-07, 143_L20B-C-06, 143_L20B-C-05, 143_L20B-C-04, 143_L20B-C-34, 143_L20B-C-33, 143_L20B-C-03, 143_L20B-C-02, 143_L20D-C-01, 02-43-C-B-01-(250X200), 143_L45C-C-03, 143_L45C-C-05, 143_L45C-C-06, DK 01, 02-44-C-D-03-(400X200), 132_L45C-C-05, 132_L45C-C-06, DK 10, 01-44-C-D-03-(400X200), 117_L45C-C-05, 10-43-C-B-01-(250X200), 117_L20B-C-06, 117-L20D-C-02, 117-L20C-C-01, 117-L20C-C-02, , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
26,B,22X6(F),Unknown,B1-P-14," RECTIFIER CUM CHARGER-1,BATTERY CHARGING ROOM,DK-02","24V DC DB-2,PASSAGE-16,DK-10",65.0,2.0,130.0,"DK 02, 143_L20B-C-15, 02-21-C-B-02-(250X150), 143_L20B-C-14, 143_L20B-C-13, 143_L20B-C-12, 143_L20B-C-11, 143_L20B-C-10, 143_L20B-C-09, 143_L20B-C-08, 143_L20B-C-07, 143_L20B-C-06, 143_L20B-C-05, 143_L20B-C-04, 143_L20B-C-34, 143_L20B-C-33, 143_L20B-C-03, 143_L20B-C-02, 143_L20D-C-01, 02-43-C-B-01-(250X200), 143_L45C-C-03, 143_L45C-C-05, 143_L45C-C-06, DK 01, 02-44-C-D-03-(400X200), 132_L45C-C-05, 132_L45C-C-06, DK 10, 01-44-C-D-03-(400X200), 117_L45C-C-05, 10-43-C-B-01-(250X200), 117_L20B-C-06, 117-L20D-C-02, 117-L20D-C-01, 117-L20B-C-03, 117-L20B-C-02, 117-L20B-C-01, 10-33-C-B-01-(200X150), 118-L20B-C-06, 118-L20B-C-05, 118-L20B-C-04, 118-L20B-C-03, 118-L20B-C-02, 118-L20B-C-01, 10-21-C-B-01-(250X150), 119_L20B-C-05, 119_L20B-C-04, 119_L20B-C-03, 119_L20B-C-02, 119_L20B-C-01, , , , , ",2023-12-14 18:22:09,65.0
26,B,22X6(F),Unknown,B1-P-15," RECTIFIER CUM CHARGER-1,BATTERY CHARGING ROOM,DK-02","24V DC DB-3,PASSAGE-16,DK-10",50.0,2.0,100.0,"DK 02, 143_L20B-C-15, 02-21-C-B-02-(250X150), 143_L20B-C-14, 143_L20B-C-13, 143_L20B-C-12, 143_L20B-C-11, 143_L20B-C-10, 143_L20B-C-09, 143_L20B-C-08, 143_L20B-C-07, 143_L20B-C-06, 143_L20B-C-05, 143_L20B-C-04, 143_L20B-C-34, 143_L20B-C-33, 143_L20B-C-03, 143_L20B-C-02, 143_L20D-C-01, 02-43-C-B-01-(250X200), 143_L45C-C-03, 143_L45C-C-05, 143_L45C-C-06, DK 01, 02-44-C-D-03-(400X200), 132_L45C-C-05, 01-43-C-B-01-(300X150)., 132_L30B-C-01, 132_L30B-C-02, 132_L20D-C-01, 130_L20B-C-01, 130_L20B-C-02, 130_L20B-C-03, 130_L20B-C-04, , , , , , , , , , , , , , , , , , , , , ",2023-12-14 18:22:09,50.0
26,B,2X2.5,Unknown,B1-DB4-P-1,"24V DC DB-4,PASSAGE-16,DK-10","690V FWD MSB,FWD MSB ROOM,DECK-20",40.0,1.0,40.0,"DK10, 117-L20C-C-02, 117-L20C-C-01, 117-L20D-C-02, 117_L20B-C-06, 10-43-C-B-01-(250X200), 117_L45C-C-05, 117_L45C-C-06, DK20, 10-44-C-D-03-(400X200), 095_L30B-C-08, 095_L30B-C-07, 095_L65C-C-02, 095_L65C-C-01, 095_VL65C-C-02, 095_HL30B-C-36, 095_HL45C-C-02, 095_HL30D-C-25, 095_HL30D-C-24, 095_HL30D-C-23, 095_HL30D-C-22, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
26,B,2X2.5,Unknown,B1-DB4-P-2,"24V DC DB-4,PASSAGE-16,DK-10","415V FWD MSB,FWD MSB ROOM,DECK-20",42.0,1.0,42.0,"DK10, 117-L20C-C-02, 117-L20C-C-01, 117-L20D-C-02, 117_L20B-C-06, 10-43-C-B-01-(250X200), 117_L45C-C-05, 117_L45C-C-06, DK20, 10-44-C-D-03-(400X200), 095_L30B-C-08, 095_L30B-C-07, 095_L65C-C-02, 095_L65C-C-01, 095_VL65C-C-02, 095_HL30B-C-36, 095_HL45C-C-02, 095_HL30D-C-25, 095_HL45D-C-08, 095_HL45D-C-09, 095_HL30B-C-04, 095_HL30B-C-05, 095_HL30B-C-06, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
26,B,2X2.5,Unknown,B1-DB4-P-3,"24V DC DB-4,PASSAGE-16,DK-10","EMERGENCY STOP SYSTEM CP(NORMAL),DCHQ,DECK-10",70.0,1.0,70.0,"117-L20C-C-02, 10-48-C-B-01-(120MM), 117-L20B-C-04, 117-L20B-C-05, 10-53-C-B-01-(120MM), 114-L20D-C-04, 114-L20B-C-01, 114-L20D-C-01, 114-L20D-C-02, 114-L20D-C-03, 112_L20D-C-01A, 112_L20D-C-02A, 112_L20D-C-03A, 112_L20D-C-04A, 112_L20D-C-05A, 112_L20D-C-06A, 10-76-C-B-01-(250X200), 107_L45B-C-01, 10-78-C-G-1, 107_L45B-C-02, 10-80-C-G-1, 107_L45B-C-03, 10-82-C-G-1, 107_L45B-C-04, 10-84-C-G-1, 10-85-C-G-1, 107_L45B-CC-05, 10-87-C-G-1, 107_L45B-CC-06, 10-89-C-G-1, 107_L45B-CC-07, 10-91-C-G-1, 107_L45B-CC-08, 10-93-C-G-1, 107_L45B-CC-09, 10-95-P-G-1, 107_L45B-CC-11, 10-97-C-G-1, 107_L45B-CC-12, 10-99-C-G-1, 107_L45B-CC-13, 10-101-C-G-1, 107_L45B-CC-14, 10-103-C-G-1, 107_L45B-CC-15, 10-105-C-G-1, 10-107-P-G-1, 107_L45B-CC-17, 10-108-C-G-1, 107_L45B-CC-18, 10-110-C-G-1, 107_L45B-CC-10, 10-112-C-G-1, 107_L45B-CC-58, 10-114-C-G-1, 107_L45B-CC-59, 10-116-C-G-1, 107_L45B-CC-60, 10-118-C-G-1, 107_L45D-CC-02, 10-119-C-G-1, 107_L45B-CC-53, 10-120-C-G-1, 107_L45B-CC-52, 10-122-C-G-1, 107_L45B-CC-23, 10-124-C-G-1, 107_L45B-CC-24, 10-126-C-G-1, 107_L45B-CC-25, , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
26,B,2X2.5,Unknown,B1-DB4-P-4,"24V DC DB-4,PASSAGE-16,DK-10","ELECTRICAL TEST PANEL-1,ELECTRICAL WORK SHOP,DK-20",50.0,1.0,50.0,"DK10, 117-L20C-C-02, 117-L20C-C-01, 117-L20D-C-02, 117_L20B-C-06, 10-43-C-B-01-(250X200), 117_L45C-C-05, 117_L45C-C-06, FWD MSB, 10-44-C-D-03-(400X200), 095_L30B-C-08, 20-46-C-G-02-(400X200), 095_L30B-C-09, 095_L30B-C-10, 095_L30B-C-11, 20-46-C-G-01-(400X200), 095_L30C-C-04, 095_L45B-C-03, 095_L45B-C-02, 095_L45B-C-01, 20-53-P-B-10-(400x250), AFT MSB, 095_L45B-C-5, 095_L45B-C-4, 095_L45B-C-3, 095_L45B-C-2, 095_L45B-C-1, 091_L75B-C-1, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
26,B,2X2.5,Unknown,B1-DB4-P-5,"24V DC DB-4,PASSAGE-16,DK-10","H2S CONTROL PANEL(AUX),AIRLOCK DECK-20",60.0,1.0,60.0,"DK10, 117-L20C-C-02, 117-L20C-C-01, 117-L20D-C-02, 117_L20B-C-06, 10-43-C-B-01-(250X200), 117_L45C-C-05, 117_L45C-C-06, FWD MSB, 10-44-C-D-03-(400X200), 095_L30B-C-08, 20-46-C-G-02-(400X200), 095_L30B-C-09, 095_L30B-C-10, 095_L30B-C-11, 20-46-C-G-01-(400X200), 095_L30C-C-04, 095_L45B-C-04, 095_L45B-C-05, 20-41-P-B-6-(325x250), 096_L45B-CC-03, 096_L45B-CC-02, 096_L45B-CC-01, REF PLANT, 20-33-C-B-2-(400X250), 097_L45B-C-10, 097_L45B-C-09, 097_L45B-C-08, 097_L45B-C-07, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
26,B,2X2.5,Unknown,B1-DB4-P-6,"24V DC DB-4,PASSAGE-16,DK-10","24V DC SWITCH SOCKET,FWD MSB ROOM,DK-20",40.0,1.0,40.0,"DK10, 117-L20C-C-02, 117-L20C-C-01, 117-L20D-C-02, 117_L20B-C-06, 10-43-C-B-01-(250X200), 117_L45C-C-05, 117_L45C-C-06, DK20, 10-44-C-D-03-(400X200), 095_L30B-C-08, 095_L30B-C-07, 095_L65C-C-02, 095_L30B-C-06, 095_L30B-C-05, 095_L30B-C-04, 095_L30C-C-01, 095_L30B-P-13, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
26,B,2X2.5,Unknown,B1-DB4-P-7,"24V DC DB-4,PASSAGE-16,DK-10","24V DC SWITCH SOCKET(02 NOS),THRUSTER CONTROL ROOM,DK-20",95.0,1.0,95.0,"DK10, 117-L20C-C-02, 117-L20C-C-01, 117-L20D-C-02, 117_L20B-C-06, 10-43-C-B-01-(250X200), 117_L45C-C-05, 117_L45C-C-06, DK20, 10-44-C-D-03-(400X200), 095_L30B-C-08, 20-46-C-G-02-(400X200), 095_L30B-C-09, 095_L30B-C-10, 095_L30B-C-11, 20-46-C-G-01-(400X200), 095_L30C-C-04, 095_L45B-C-04, 095_L45B-C-05, 20-41-P-B-6-(325x250), 096_L45B-CC-03, 096_L45B-CC-02, 096_L45B-CC-01, REF PLANT, 20-33-C-B-2-(400X250), 097_L45B-C-10, 097_L45B-C-09, 097_L45B-C-08, 097_L45B-C-07, 097_L45B-C-11, 097_L45B-C-12, 20-21-P-B-4-(325X250)_, THRUSTER ROOM, 098_L20C-C-01, 098_L20B-C-01, 098_L20C-C-05, 098_L20C-C-06, 098_L20C-C-07, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
26,B,2X2.5,Unknown,B1-DB4-P-8,"24V DC DB-4,PASSAGE-16,DK-10","24V DC SWITCH SOCKET(02 NOS),FWD DG ROOM,DK-30/40",65.0,1.0,65.0,"DK10, 117-L20C-C-02, 117-L20C-C-01, 117-L20D-C-02, 117_L20B-C-06, 10-43-C-B-01-(250X200), 117_L45C-C-05, 117_L45C-C-06, DK20, 10-44-C-D-03-(400X200), 095_L30B-C-08, 095_L30B-C-07, 095_L65C-C-02, 095_L65C-C-01, 095_VL65C-C-02, 095_HL45B-C-06, 095_HL30D-C-17A, 095_HL30B-C-15A, FWD DG ROOM, 20-52-C-D-1-(325X250), 072_L20C-C-01A, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
26,B,2X16,Unknown,B2-P-12,"RECTIFIER CUM CHARGER-2,BATTERY CHARGING ROOM,DK-02","24V DC DB-5,PASSAGE-14,DK-10",85.0,1.0,85.0,"DK 02, 143_L20B-C-15, 02-21-C-B-02-(250X150), 143_L20B-C-14, 143_L20B-C-13, 143_L20B-C-12, 143_L20B-C-11, 143_L20B-C-10, 143_L20B-C-09, 143_L20B-C-08, 143_L20B-C-07, 143_L20B-C-06, 143_L20B-C-05, 143_L20B-C-04, 143_L20B-C-34, 143_L20B-C-33, 143_L20B-C-03, 143_L20B-C-02, 143_L20D-C-01, 02-43-C-B-01-(250X200), 143_L45C-C-03, 143_L45C-C-05, 143_L45C-C-06, DK 01, 02-44-C-D-03-(400X200), 132_L45C-C-05, 132_L45C-C-06, DK 10, 01-44-C-D-03-(400X200), 117_L45C-C-05, 10-43-C-B-01-(250X200), 117_L20B-C-06, 117-L20D-C-02, 117-L20C-C-01, 117-L20C-C-02, 10-48-C-B-01-(120MM), 117-L20B-C-04, 117-L20B-C-05, 10-53-C-B-01-(120MM), 114-L20D-C-04, 114-L20B-C-01, 114-L20D-C-01, 114-L20D-C-02, 114-L20D-C-03, 112_L20D-C-01A, 112_L20D-C-02A, 112_L20D-C-03A, 112_L20D-C-04A, 112_L20D-C-05A, 112_L20D-C-06A, 10-76-C-B-01-(250X200), 107_L45B-C-01, 10-78-C-G-1, 107_L45B-C-02, 10-80-C-G-1, 107_L45B-C-03, 10-82-C-G-1, 107_L45B-C-04, 10-84-C-G-1, 10-85-C-G-1, 107_L45B-CC-05, 10-87-C-G-1, 107_L45B-CC-06, 10-89-C-G-1, 107_L45B-CC-07, 10-91-C-G-1, 107_L45B-CC-08, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
26,B,2X16,Unknown,B2-P-13," RECTIFIER CUM CHARGER-2,BATTERY CHARGING ROOM,DK-02","24V DC DB-8,PASSAGE-14,DK-10",135.0,1.0,135.0,"DK 02, 143_L20B-C-15, 02-21-C-B-02-(250X150), 143_L20B-C-14, 143_L20B-C-13, 143_L20B-C-12, 143_L20B-C-11, 143_L20B-C-10, 143_L20B-C-09, 143_L20B-C-08, 143_L20B-C-07, 143_L20B-C-06, 143_L20B-C-05, 143_L20B-C-04, 143_L20B-C-34, 143_L20B-C-33, 143_L20B-C-03, 143_L20B-C-02, 143_L20D-C-01, 02-43-C-B-01-(250X200), 143_L45C-C-03, 143_L45C-C-05, 143_L45C-C-06, DK 01, 02-44-C-D-03-(400X200), 132_L45C-C-05, 132_L45C-C-06, DK 10, 01-44-C-D-03-(400X200), 117_L45C-C-05, 10-43-C-B-01-(250X200), 117_L20B-C-06, 117-L20D-C-02, 117-L20C-C-01, 117-L20C-C-02, 10-48-C-B-01-(120MM), 117-L20B-C-04, 117-L20B-C-05, 10-53-C-B-01-(120MM), 114-L20D-C-04, 114-L20B-C-01, 114-L20D-C-01, 114-L20D-C-02, 114-L20D-C-03, 112_L20D-C-01A, 112_L20D-C-02A, 112_L20D-C-03A, 112_L20D-C-04A, 112_L20D-C-05A, 112_L20D-C-06A, 10-76-C-B-01-(250X200), 107_L45B-C-01, 10-78-C-G-1, 107_L45B-C-02, 10-80-C-G-1, 107_L45B-C-03, 10-82-C-G-1, 107_L45B-C-04, 10-84-C-G-1, 10-85-C-G-1, 107_L45B-CC-05, 10-87-C-G-1, 107_L45B-CC-06, 10-89-C-G-1, 107_L45B-CC-07, 10-91-C-G-1, 107_L45B-CC-08, 10-93-C-G-1, 107_L45B-CC-09, 10-95-P-G-1, 107_L45B-CC-11, 10-97-C-G-1, 107_L45B-CC-12, 10-99-C-G-1, 107_L45B-CC-13, 10-101-C-G-1, 107_L45B-CC-14, 10-103-C-G-1, 107_L45B-CC-15, 10-105-C-G-1, 10-107-P-G-1, 107_L45B-CC-17, 10-108-C-G-1, 107_L45B-CC-18, 10-110-C-G-1, 107_L45B-CC-10, 10-112-C-G-1, 107_L45B-CC-58, 10-114-C-G-1, 107_L45B-CC-59, 10-116-C-G-1, 107_L45B-CC-60, 10-118-C-G-1, 107_L45D-CC-02, 10-119-C-G-1, 107_L45B-CC-53, 10-120-C-G-1, 107_L45B-CC-52, 10-122-C-G-1, 107_L45B-CC-23, 10-124-C-G-1, 107_L45B-CC-24, 10-126-C-G-1, 107_L45B-CC-25, 10-127-C-B-01-(250X200), 105_L30B-C-03, 105_L20B-C-01, 105_L20B-C-02, 105_L20B-C-03, 105_L20C-C-01, 10-125-C-B-01-(250X200), 106_L30B-C-03",2023-08-22 15:15:18,0.0
26,B,22X6(F),Unknown,B2-P-14,"RECTIFIER CUM CHARGER-2,BATTERY CHARGING ROOM,DK-02","24V DC DB-7,PASSAGE-14,DK-10",135.0,2.0,270.0,"DK 02, 143_L20B-C-15, 02-21-C-B-02-(250X150), 143_L20B-C-14, 143_L20B-C-13, 143_L20B-C-12, 143_L20B-C-11, 143_L20B-C-10, 143_L20B-C-09, 143_L20B-C-08, 143_L20B-C-07, 143_L20B-C-06, 143_L20B-C-05, 143_L20B-C-04, 143_L20B-C-34, 143_L20B-C-33, 143_L20B-C-03, 143_L20B-C-02, 143_L20D-C-01, 02-43-C-B-01-(250X200), 143_L45C-C-03, 143_L45C-C-05, 143_L45C-C-06, DK 01, 02-44-C-D-03-(400X200), 132_L45C-C-05, 132_L45C-C-06, DK 10, 01-44-C-D-03-(400X200), 117_L45C-C-05, 10-43-C-B-01-(250X200), 117_L20B-C-06, 117-L20D-C-02, 117-L20C-C-01, 117-L20C-C-02, 10-48-C-B-01-(120MM), 117-L20B-C-04, 117-L20B-C-05, 10-53-C-B-01-(120MM), 114-L20D-C-04, 114-L20B-C-01, 114-L20D-C-01, 114-L20D-C-02, 114-L20D-C-03, 112_L20D-C-01A, 112_L20D-C-02A, 112_L20D-C-03A, 112_L20D-C-04A, 112_L20D-C-05A, 112_L20D-C-06A, 10-76-C-B-01-(250X200), 107_L45B-C-01, 10-78-C-G-1, 107_L45B-C-02, 10-80-C-G-1, 107_L45B-C-03, 10-82-C-G-1, 107_L45B-C-04, 10-84-C-G-1, 10-85-C-G-1, 107_L45B-CC-05, 10-87-C-G-1, 107_L45B-CC-06, 10-89-C-G-1, 107_L45B-CC-07, 10-91-C-G-1, 107_L45B-CC-08, 10-93-C-G-1, 107_L45B-CC-09, 10-95-P-G-1, 107_L45B-CC-11, 10-97-C-G-1, 107_L45B-CC-12, 10-99-C-G-1, 107_L45B-CC-13, 10-101-C-G-1, 107_L45B-CC-14, 10-103-C-G-1, 107_L45B-CC-15, 10-105-C-G-1, 10-107-P-G-1, 107_L45B-CC-17, 10-108-C-G-1, 107_L45B-CC-18, 10-110-C-G-1, 107_L45B-CC-10, 10-112-C-G-1, 107_L45B-CC-58, 10-114-C-G-1, 107_L45B-CC-59, 10-116-C-G-1, 107_L45B-CC-60, 10-118-C-G-1, 107_L45D-CC-02, 10-119-C-G-1, 107_L45B-CC-53, 10-120-C-G-1, 107_L45B-CC-52, 10-122-C-G-1, 107_L45B-CC-23, 10-124-C-G-1, 107_L45B-CC-24, 10-126-C-G-1, 107_L45B-CC-25, 10-127-C-B-01-(250X200), 105_L30B-C-03, 105_L20B-C-01, 105_L20B-C-02, 105_L20B-C-03, 105_L20C-C-01, 10-125-C-B-01-(250X200), 106_L30B-C-03",2023-12-14 18:22:09,135.0
26,B,22X6(F),Unknown,B2-P-15," RECTIFIER CUM CHARGER-2,BATTERY CHARGING ROOM,DK-02","24V DC DB-6,PASSAGE-14,DK-10",85.0,2.0,170.0,"DK 02, 143_L20B-C-15, 02-21-C-B-02-(250X150), 143_L20B-C-14, 143_L20B-C-13, 143_L20B-C-12, 143_L20B-C-11, 143_L20B-C-10, 143_L20B-C-09, 143_L20B-C-08, 143_L20B-C-07, 143_L20B-C-06, 143_L20B-C-05, 143_L20B-C-04, 143_L20B-C-34, 143_L20B-C-33, 143_L20B-C-03, 143_L20B-C-02, 143_L20D-C-01, 02-43-C-B-01-(250X200), 143_L45C-C-03, 143_L45C-C-05, 143_L45C-C-06, DK 01, 02-44-C-D-03-(400X200), 132_L45C-C-05, 132_L45C-C-06, DK 10, 01-44-C-D-03-(400X200), 117_L45C-C-05, 10-43-C-B-01-(250X200), 117_L20B-C-06, 117-L20D-C-02, 117-L20C-C-01, 117-L20C-C-02, 10-48-C-B-01-(120MM), 117-L20B-C-04, 117-L20B-C-05, 10-53-C-B-01-(120MM), 114-L20D-C-04, 114-L20B-C-01, 114-L20D-C-01, 114-L20D-C-02, 114-L20D-C-03, 112_L20D-C-01A, 112_L20D-C-02A, 112_L20D-C-03A, 112_L20D-C-04A, 112_L20D-C-05A, 112_L20D-C-06A, 10-76-C-B-01-(250X200), 107_L45B-C-01, 10-78-C-G-1, 107_L45B-C-02, 10-80-C-G-1, 107_L45B-C-03, 10-82-C-G-1, 107_L45B-C-04, 10-84-C-G-1, 10-85-C-G-1, 107_L45B-CC-05, 10-87-C-G-1, 107_L45B-CC-06, 10-89-C-G-1, 107_L45B-CC-07, 10-91-C-G-1, 107_L45B-CC-08, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-12-14 18:22:03,85.0
26,B,2X2.5,Unknown,B2-DB5-P-1,"24V DC DB-5,PASSAGE-14,DK-10","690 AFT MSB ,AFT MSB ROOM,DK-20",85.0,1.0,85.0,"DK 10, 107_L45B-CC-08, 10-91-C-G-1, 107_L45B-CC-07, 10-89-C-G-1, 107_L45B-CC-06, 10-87-C-G-1, 107_L45B-CC-05, 10-85-C-G-1, 10-84-C-G-1, 107_L45B-C-04, 10-82-C-G-1, 107_L45B-C-03, 10-80-C-G-1, 107_L45B-C-02, 10-78-C-G-1, 107_L45B-C-01, 10-76-C-B-01-(250X200), 112_L20D-C-06A, 112_L20D-C-05A, 112_L20D-C-04A, 112_L20D-C-03A, 112_L20D-C-02A, 112_L20D-C-01A, 114-L20D-C-03, 114-L20D-C-02, 114-L20D-C-01, 114-L20B-C-01, 114-L20D-C-04, 10-53-C-B-01-(120MM), 117-L20B-C-05, 117-L20B-C-04, 10-48-C-B-01-(120MM), 117-L20C-C-02, 117-L20C-C-01, 117-L20D-C-02, 117_L20B-C-06, 10-43-C-B-01-(250X200), 117_L45C-C-05, 117_L45C-C-06, DK20, 10-44-C-D-03-(400X200), 095_L30B-C-08, 095_L30B-C-07, 095_L65C-C-02, 095_L65C-C-01, 095_VL65C-C-02, 095_HL30B-C-36, AFT MSB, 20-53-C-FFB-4-(250x200), 091_HL45D-C-01, 091_HL45B-C-02, 091_HL45B-C-01, 091_HL30D-C-11, 091_HL30D-C-10, 091_HL30D-C-09, 091_HL30D-C-08, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
26,B,2X2.5,Unknown,B2-DB5-P-2,"24V DC DB-5,PASSAGE-14,DK-10","415V AFT MSB ,AFT MSB ROOM,DK-20",95.0,1.0,95.0,"DK 10, 107_L45B-CC-08, 10-91-C-G-1, 107_L45B-CC-07, 10-89-C-G-1, 107_L45B-CC-06, 10-87-C-G-1, 107_L45B-CC-05, 10-85-C-G-1, 10-84-C-G-1, 107_L45B-C-04, 10-82-C-G-1, 107_L45B-C-03, 10-80-C-G-1, 107_L45B-C-02, 10-78-C-G-1, 107_L45B-C-01, 10-76-C-B-01-(250X200), 112_L20D-C-06A, 112_L20D-C-05A, 112_L20D-C-04A, 112_L20D-C-03A, 112_L20D-C-02A, 112_L20D-C-01A, 114-L20D-C-03, 114-L20D-C-02, 114-L20D-C-01, 114-L20B-C-01, 114-L20D-C-04, 10-53-C-B-01-(120MM), 117-L20B-C-05, 117-L20B-C-04, 10-48-C-B-01-(120MM), 117-L20C-C-02, 117-L20C-C-01, 117-L20D-C-02, 117_L20B-C-06, 10-43-C-B-01-(250X200), 117_L45C-C-05, 117_L45C-C-06, DK20, 10-44-C-D-03-(400X200), 095_L30B-C-08, 095_L30B-C-07, 095_L65C-C-02, 095_L65C-C-01, 095_VL65C-C-02, 095_HL30B-C-36, AFT MSB, 20-53-C-FFB-4-(250x200), 091_HL45D-C-01, 091_HL45B-C-02, 091_HL45B-C-01, 091_HL30D-C-11, 091_HL30D-C-10, 091_HL30D-C-09, 091_HL30B-C-57, 091_HL30B-C-21, 091_HL30B-C-20, 091_HL30B-C-19, 091_HL30B-C-18, 091_HL30B-C-52, 091_HL30B-C-53, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
26,B,2X2.5,Unknown,B2-DB5-P-3,"24V DC DB-5,PASSAGE-14,DK-10","EMERGENCY STOP SYSTEM CP(ALTERNATE),DCHQ,DECK-10",35.0,1.0,35.0,"DK 10, 10-91-C-G-1, 107_L45B-CC-08, 10-93-C-G-1, 107_L45B-CC-09, 10-95-P-G-1, 107_L45B-CC-11, 10-97-C-G-1, 107_L45B-CC-12, 10-99-C-G-1, 107_L45B-CC-13, 10-101-C-G-1, 107_L45B-CC-14, 10-103-C-G-1, 107_L45B-CC-15, 10-105-C-G-1, 10-107-P-G-1, 107_L45B-CC-17, 10-108-C-G-1, 107_L45B-CC-18, 10-110-C-G-1, 107_L45B-CC-10, 10-112-C-G-1, 107_L45B-CC-58, 10-114-C-G-1, 107_L45B-CC-59, 10-116-C-G-1, 107_L45B-CC-60, 10-118-C-G-1, 107_L45D-CC-02, 10-119-C-G-1, 107_L45B-CC-53, 10-120-C-G-1, 107_L45B-CC-52, 10-122-C-G-1, 107_L45B-CC-23, 10-124-C-G-1, 107_L45B-CC-24, 10-126-C-G-1, 107_L45B-CC-25, DK20, 10-44-C-D-03-(400X200), 095_L30B-C-08, 095_L30B-C-07, 095_L65C-C-02, 095_L65C-C-01, 095_VL65C-C-02, 095_HL30B-C-36, AFT MSB, 20-53-C-FFB-4-(250x200), 091_HL45D-C-01, 091_HL45B-C-02, 091_HL45B-C-01, 091_HL30D-C-11, 091_HL30D-C-10, 091_HL30D-C-09, 091_HL30B-C-57, 091_HL30B-C-21, 091_HL30B-C-20, 091_HL30B-C-19, 091_HL30B-C-18, 091_HL30B-C-52, 091_HL30B-C-53, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
26,B,2X2.5,Unknown,B2-DB5-P-4,"24V DC DB-5,PASSAGE-14,DK-10","ELECTRICAL TEST PANEL-2, ELECTRICAL WORK SHOP,DK-20",90.0,1.0,90.0,"DK 10, 107_L45B-CC-08, 10-91-C-G-1, 107_L45B-CC-07, 10-89-C-G-1, 107_L45B-CC-06, 10-87-C-G-1, 107_L45B-CC-05, 10-85-C-G-1, 10-84-C-G-1, 107_L45B-C-04, 10-82-C-G-1, 107_L45B-C-03, 10-80-C-G-1, 107_L45B-C-02, 10-78-C-G-1, 107_L45B-C-01, 10-76-C-B-01-(250X200), 112_L20D-C-06A, 112_L20D-C-05A, 112_L20D-C-04A, 112_L20D-C-03A, 112_L20D-C-02A, 112_L20D-C-01A, 114-L20D-C-03, 114-L20D-C-02, 114-L20D-C-01, 114-L20B-C-01, 114-L20D-C-04, 10-53-C-B-01-(120MM), 117-L20B-C-05, 117-L20B-C-04, 10-48-C-B-01-(120MM), 117-L20C-C-02, 117-L20C-C-01, 117-L20D-C-02, 117_L20B-C-06, 10-43-C-B-01-(250X200), 117_L45C-C-05, 117_L45C-C-06, 10-44-C-D-03-(400X200), FWD MSB, 095_L30B-C-08, 20-46-C-G-02-(400X200), 095_L30B-C-09, 095_L30B-C-10, 095_L30B-C-11, 20-46-C-G-01-(400X200), 095_L30C-C-04, 095_L45B-C-03, 095_L45B-C-02, 095_L45B-C-01, 20-53-P-B-10-(400x250), AFT MSB, 095_L45B-C-5, 095_L45B-C-4, 095_L45B-C-3, 095_L45B-C-2, 095_L45B-C-1, 091_L75B-C-1, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
26,B,2X2.5,Unknown,B2-DB5-P-5,"24V DC DB-5,PASSAGE-14,DK-10","24V DC SWITCH SOCKET,AFT MSB ROOM,DK-20",105.0,1.0,105.0,"DK 10, 107_L45B-CC-08, 10-91-C-G-1, 107_L45B-CC-07, 10-89-C-G-1, 107_L45B-CC-06, 10-87-C-G-1, 107_L45B-CC-05, 10-85-C-G-1, 10-84-C-G-1, 107_L45B-C-04, 10-82-C-G-1, 107_L45B-C-03, 10-80-C-G-1, 107_L45B-C-02, 10-78-C-G-1, 107_L45B-C-01, 10-76-C-B-01-(250X200), 112_L20D-C-06A, 112_L20D-C-05A, 112_L20D-C-04A, 112_L20D-C-03A, 112_L20D-C-02A, 112_L20D-C-01A, 114-L20D-C-03, 114-L20D-C-02, 114-L20D-C-01, 114-L20B-C-01, 114-L20D-C-04, 10-53-C-B-01-(120MM), 117-L20B-C-05, 117-L20B-C-04, 10-48-C-B-01-(120MM), 117-L20C-C-02, 117-L20C-C-01, 117-L20D-C-02, 117_L20B-C-06, 10-43-C-B-01-(250X200), 117_L45C-C-05, 117_L45C-C-06, 10-44-C-D-03-(400X200), FWD MSB, 095_L30B-C-08, 095_L30B-C-07, 095_L65C-C-02, 095_L65C-C-01, 095_VL65C-C-02, 095_HL30B-C-36, AFT MSB, 20-53-C-FFB-4-(250x200), 091_HL45D-C-01, 091_HL45B-C-02, 091_HL45B-C-01, 091_HL30D-C-11, 091_HL30D-C-12, 091_HL30D-C-13, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
26,B,2X2.5,Unknown,B2-DB5-P-6,"24V DC DB-5,PASSAGE-14,DK-10",24V DC SWITCH SOCKETS(02NOS).AFT DG ROOM DK-30/40,120.0,1.0,120.0,"DK 10, 107_L45B-CC-08, 10-91-C-G-1, 107_L45B-CC-07, 10-89-C-G-1, 107_L45B-CC-06, 10-87-C-G-1, 107_L45B-CC-05, 10-85-C-G-1, 10-84-C-G-1, 107_L45B-C-04, 10-82-C-G-1, 107_L45B-C-03, 10-80-C-G-1, 107_L45B-C-02, 10-78-C-G-1, 107_L45B-C-01, 10-76-C-B-01-(250X200), 112_L20D-C-06A, 112_L20D-C-05A, 112_L20D-C-04A, 112_L20D-C-03A, 112_L20D-C-02A, 112_L20D-C-01A, 114-L20D-C-03, 114-L20D-C-02, 114-L20D-C-01, 114-L20B-C-01, 114-L20D-C-04, 10-53-C-B-01-(120MM), 117-L20B-C-05, 117-L20B-C-04, 10-48-C-B-01-(120MM), 117-L20C-C-02, 117-L20C-C-01, 117-L20D-C-02, 117_L20B-C-06, 10-43-C-B-01-(250X200), 117_L45C-C-05, 117_L45C-C-06, DK20, 10-44-C-D-03-(400X200), 095_L30B-C-08, 095_L30B-C-07, 095_L65C-C-02, 095_L65C-C-01, 095_VL65C-C-02, 095_HL30B-C-36, AFT MSB, 20-53-C-FFB-4-(250x200), 091_HL45D-C-01, 091_HL45B-C-02, 095_HL30B-P-17, 095_HL30B-C-16, 095_HL30B-P-12A, 095_HL30B-C-11, 095_HL30B-C-09, 095_HL20B-C-01, 20-53-C-D-1-(200x150), DG ROOM AFT, 071_VL45C-P-07A, 071_L20D-C-02A, 071_L20D-C-01A, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
26,B,2X2.5,Unknown,B2-DB5-P-7,"24V DC DB-5,PASSAGE-14,DK-10","24V DC SWITCH SOCKET,ELECTRICAL WORK SHOP DK-20",90.0,1.0,90.0,"DK 10, 107_L45B-CC-08, 10-91-C-G-1, 107_L45B-CC-07, 10-89-C-G-1, 107_L45B-CC-06, 10-87-C-G-1, 107_L45B-CC-05, 10-85-C-G-1, 10-84-C-G-1, 107_L45B-C-04, 10-82-C-G-1, 107_L45B-C-03, 10-80-C-G-1, 107_L45B-C-02, 10-78-C-G-1, 107_L45B-C-01, 10-76-C-B-01-(250X200), 112_L20D-C-06A, 112_L20D-C-05A, 112_L20D-C-04A, 112_L20D-C-03A, 112_L20D-C-02A, 112_L20D-C-01A, 114-L20D-C-03, 114-L20D-C-02, 114-L20D-C-01, 114-L20B-C-01, 114-L20D-C-04, 10-53-C-B-01-(120MM), 117-L20B-C-05, 117-L20B-C-04, 10-48-C-B-01-(120MM), 117-L20C-C-02, 117-L20C-C-01, 117-L20D-C-02, 117_L20B-C-06, 10-43-C-B-01-(250X200), 117_L45C-C-05, 117_L45C-C-06, 10-44-C-D-03-(400X200), FWD MSB, 095_L30B-C-08, 20-46-C-G-02-(400X200), 095_L30B-C-09, 095_L30B-C-10, 095_L30B-C-11, 20-46-C-G-01-(400X200), 095_L30C-C-04, 095_L45B-C-03, 095_L45B-C-02, 095_L45B-C-01, 20-53-P-B-10-(400x250), AFT MSB, 095_L45B-C-5, 095_L45B-C-4, 095_L45B-C-3, 095_L45B-C-2, 095_L45B-C-1, 091_L75B-C-1, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
26,B,2X2.5,Unknown,B2-DB5-P-8,"24V DC DB-5,PASSAGE-14,DK-10","24V DC SWITCH SOCKET(02 NOS ,DIVE MACH COMPT,DK-40",115.0,1.0,115.0,"DK 10, 107_L45B-CC-08, 10-91-C-G-1, 107_L45B-CC-07, 10-89-C-G-1, 107_L45B-CC-06, 10-87-C-G-1, 107_L45B-CC-05, 10-85-C-G-1, 10-84-C-G-1, 107_L45B-C-04, 10-82-C-G-1, 107_L45B-C-03, 10-80-C-G-1, 107_L45B-C-02, 10-78-C-G-1, 107_L45B-C-01, 10-76-C-B-01-(250X200), 112_L20D-C-06A, 112_L20D-C-05A, 112_L20D-C-04A, 112_L20D-C-03A, 112_L20D-C-02A, 112_L20D-C-01A, 114-L20D-C-03, 114-L20D-C-02, 114-L20D-C-01, 114-L20B-C-01, 114-L20D-C-04, 10-53-C-B-01-(120MM), 117-L20B-C-05, 117-L20B-C-04, 10-48-C-B-01-(120MM), 117-L20C-C-02, 117-L20C-C-01, 117-L20D-C-02, 117_L20B-C-06, 10-43-C-B-01-(250X200), 117_L45C-C-05, 117_L45C-C-06, 10-44-C-D-03-(400X200), FWD MSB, 095_L30B-C-08, 095_L30B-C-09, 095_L30B-C-10, 095_L30B-C-11, 095_L45B-C-04, 095_L45B-C-03, 095_L45B-C-02, 095_L45B-C-01, 20-53-P-B-10-(400x250), AFT  MSB, 095_L45B-C-5, 095_L45B-C-5, 095_L45B-C-2, 095_L45B-C-1, 091_L45B-C-01, 091_L45B-C-02, 091_L45B-C-03, 091_L45B-C-04, 20-73-C-B-1-(325X250), MOONPOOL, 20-74-P-G-7, 089_L75B-CC-08, 20-76-P-G-7, 089_L75B-CC-09, 20-78-P-G-7, 089_L75B-CC-10, 20-80-P-G-7, 089_L75B-CC-11, 20-82-P-G-7, 20-84-CC-B-4-(325x250), DDC, 087_L75B-CC-22, 087_L75B-CC-23, 087_L45B-CC-34, 20-86-C-B-1(325X250), 087_L30B-C-07, 087_L30B-C-06, 20-84-C-D-1(325X200), 059_L30B-C-08, 059_L30B-C-01, 059_L30B-C-02, 059_L30B-C-03, 059_L30B-C-04, 059_L30B-C-05, 059_L30B-C-06, 059_L30B-C-07, , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
26,B,2X2.5,Unknown,B2-DB5-P-9,"24V DC DB-5,PASSAGE-14,DK-10","24V DC SWITCH SOCKET(02 NOS),FWD PROP ROOM,DK-40",165.0,1.0,165.0,"DK 10, 107_L45B-CC-08, 10-91-C-G-1, 107_L45B-CC-07, 10-89-C-G-1, 107_L45B-CC-06, 10-87-C-G-1, 107_L45B-CC-05, 10-85-C-G-1, 10-84-C-G-1, 107_L45B-C-04, 10-82-C-G-1, 107_L45B-C-03, 10-80-C-G-1, 107_L45B-C-02, 10-78-C-G-1, 107_L45B-C-01, 10-76-C-B-01-(250X200), 112_L20D-C-06A, 112_L20D-C-05A, 112_L20D-C-04A, 112_L20D-C-03A, 112_L20D-C-02A, 112_L20D-C-01A, 114-L20D-C-03, 114-L20D-C-02, 114-L20D-C-01, 114-L20B-C-01, 114-L20D-C-04, 10-53-C-B-01-(120MM), 117-L20B-C-05, 117-L20B-C-04, 10-48-C-B-01-(120MM), 117-L20C-C-02, 117-L20C-C-01, 117-L20D-C-02, 117_L20B-C-06, 10-43-C-B-01-(250X200), 117_L45C-C-05, 117_L45C-C-06, 10-44-C-D-03-(400X200), FWD MSB, 095_L30B-C-08, 095_L30B-C-09, 095_L30B-C-10, 095_L30B-C-11, 095_L45C-C-02, 095_L45C-C-01, 095_L30D-C-04, 095_L45B-C-05, 095_L45B-C-04, 095_L45B-C-03, 095_L45B-C-02, 095_L45B-C-01, 20-53-P-B-10-(400x250), AFT  MSB, 095_L45B-C-5, 095_L45B-C-5, 095_L45B-C-2, 095_L45B-C-1, 091_L45B-C-01, 091_L45B-C-02, 091_L45B-C-03, 091_L45B-C-04, 20-73-C-B-1-(325X250), MOONPOOL, 20-74-P-G-7, 089_L75B-CC-08, 20-76-P-G-7, 089_L75B-CC-09, 20-78-P-G-7, 089_L75B-CC-10, 20-80-P-G-7, 089_L75B-CC-11, 20-82-P-G-7, 20-84-CC-B-4-(325x250), DDC, 087_L75B-CC-22, 087_L75B-CC-23, 087_L75B-CC-24, 087_L75B-CC-25, 087_L75B-CC-38, 087_L75B-CC-30, 087_L75B-CC-31, 087_L75B-CC-32, 087_L75B-CC-33, 087_L75B-CC-36, 087_L75B-CC-11, 20-105-C-B-1-(400x200), E/R FWD, 20-106-C-G-2., 085_L45B-C-21, 20-108-C-G-2, 085_L45B-C-20, 20-110-C-G-2, 085_L45B-C-19, 20-112-C-G-2, 085_L45B-C-18, 20-114-C-G-2., 085_L45B-C-17, 20-116-C-G-2, 085_L45B-C-16, 20-118-C-G-1, 085_L45B-C-15, 20-120-C-G-1., 085_L45B-C-13, 20-122-C-G-2, 085_L45B-C-14",2023-08-22 15:15:18,0.0
26,B,2X2.5,Unknown,B2-DB8-P-2,"24V DC DB-8,PASSAGE-14,DK-10","BOAT DAVIT CONTROL PANEL(PORT),BOAT DAVIT AREA,DK-10",65.0,1.0,65.0,"DK10, 106_L30B-C-03, 106_L30B-C-04, 106_L30B-C-01, 106_L30B-C-02, 10-126-P-D-01-(250X200), 085_L20C-C-01, 085_L20C-C-02, 085_L20B-C-01, FWD E/R, 085_L45B-C-12, 20-124-C-G-2., 085_L45B-C-14, 20-122-C-G-2., 085_L45B-C-13, 085_010_L30C-C-01, 085_010-L30C-C-02, 20-122-C-G-4., 085_L45B-CC-22, 20-124-C-G-4., 085_L45B-CC-23, 20-126-C-B-1-(400x200), E/R AFT, 083_L45B-CC-39, 20-128-C-G-4., 083_L45B-CC-38, 20-130-C-G-4, 083_L45B-CC-37, 20-132-C-G-4, 083_L45B-CC-36, 20-134-C-G-4, 083_L45B-CC-33, 20-136-C-G-4., 083_L45B-CC-32, 20-138-C-G-4, 083_L45B-CC-31, 20-139-C-G-1, 20-140-C-G-4, 083_L45B-CC-29, 20-142-C-G-4., 083_L45B-CC-28, 20-144-C-G-4, 083_L45B-CC-27, 20-146-C-G-4., 083_L45B-CC-26, 20-148-C-B-1-(325x250), ROV STORE-2, 076_L45D-CC-01, 20-150-P-G-4, 20-151-P-B-1-(325x200), 20-152-P-G-3, 076_L45B-CC-16, 20-154-P-G-3, 076_L45B-CC-15, 20-156-P-G-3, 076_L45B-CC-14, 20-158-P-G-3, 076_L45B-CC-13, 20-160-P-B-1-(325x250), SDC TROLLEY STORE, 076_L45B-CC-12, 20-162-P-G-3, 076_L45B-CC-11, 20-164-P-G-3, 076_L45B-CC-10, 20-166-P-G-3, 076_L45B-CC-09, 20-168-P-G-3, 20-169-P-B-1-(325x250), 20-170-P-G-3, 077_L45B-CC-06, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
26,B,2X2.5,Unknown,B2-DB8-P-3,"24V DC DB-8,PASSAGE-14,DK-10","BOAT DAVIT CONTROL PANEL(STBD),BOAT DAVIT AREA,DK-10",70.0,1.0,70.0,"DK10, 106_L30B-C-03, 106_L30B-C-04, 106_L30B-C-01, 106_L30B-C-02, 10-126-P-D-01-(250X200), 085_L20C-C-01, 085_L20C-C-02, 085_L20B-C-01, FWD E/R, 085_L45B-C-12, 20-124-C-G-2., 085_L45B-C-14, 20-122-C-G-2., 085_L45B-C-13, 085_010_L30C-C-01, 085_010-L30C-C-02, 20-122-C-G-4., 085_L45B-CC-22, 20-124-C-G-4., 085_L45B-CC-23, 20-126-C-B-1-(400x200), E/R AFT, 083_L45B-CC-39, 20-128-C-G-4., 083_L45B-CC-38, 20-130-C-G-4, 083_L45B-CC-37, 20-132-C-G-4, 083_L45B-CC-36, 20-134-C-G-4, 083_L45B-CC-33, 20-136-C-G-4., 083_L45B-CC-32, 20-138-C-G-4, 083_L45B-CC-31, 20-139-C-G-1, 20-140-C-G-4, 083_L45B-CC-29, 20-142-C-G-4., 083_L45B-CC-28, 20-144-C-G-4, 083_L45B-CC-27, 20-146-C-G-4., 083_L45B-CC-26, 20-148-C-B-1-(325x250), ROV STORE-2, 076_L45D-CC-01, 20-150-P-G-4, 20-151-P-B-1-(325x200), 20-152-P-G-3, 076_L45B-CC-16, 20-154-P-G-3, 076_L45B-CC-15, 20-156-P-G-3, 076_L45B-CC-14, 20-158-P-G-3, 076_L45B-CC-13, 20-160-P-B-1-(325x250), SDC TROLLEY STORE, 076_L45B-CC-12, 20-162-P-G-3, 076_L45B-CC-11, 20-164-P-G-3, 076_L45B-CC-10, 20-166-P-G-3, 076_L45B-CC-09, 20-168-P-G-3, 20-169-P-B-1-(325x250), 20-170-P-G-3, 077_L45B-CC-06, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
26,B,2X2.5,Unknown,B2-DB8-P-4,"24V DC DB-8,PASSAGE-14,DK-10","24V DC SWITCH SOCKET(02 NOS),AFT PROP ROOM,DK-40",35.0,1.0,35.0,"DK10, 106_L30B-C-03, 106_L30B-C-04, 106_L30B-C-01, 106_L30B-C-02, 10-126-P-D-01-(250X200), E/R FWD, 085_L20C-C-01, 085_L20C-C-02, 085_L20B-C-01, 20-126-C-B-2-(400x200), E/R AFT, 083_L45B-CC-39, 20-128-C-G-4., 083_L45B-CC-38, 20-130-C-G-4, 083_L45B-CC-37, 20-132-C-G-4, 083_L45B-CC-36, 20-134-C-G-4, 083_L45B-CC-33, 20-136-C-G-4., 083_L45B-CC-32, 20-138-C-G-4, 083_L45B-CC-31, 083_VL30C-C_01, 083_VL30C-C_02, 02-138-P-C-1-250X200, 048_L45B-C-14, 048_L45B-C-15, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
26,B,2X2.5,Unknown,B2-DB8-P-5,"24V DC DB-8,PASSAGE-14,DK-10","24V DC SWITCH SOCKET,RETC THRUSTER ROOM,DK-40",45.0,1.0,45.0,"106_L30B-C-03, 106_L30B-C-04, 106_L30B-C-01, 106_L30B-C-02, 10-126-P-D-01-(250X200), E/R FWD, 085_L20C-C-01, 085_L20C-C-02, 085_L20B-C-01, 085_L45B-C-12, 20-126-C-B-2-(400x200), E/R AFT, 083_L45B-C-21, 20-128-C-G-2, 083_L45B-C-20, 20-130-C-G-2., 083_L45B-C-19, 20-132-C-G-2., 083_L45B-C-18, 20-134-C-G-2., 083_L45C-C-04, 20-136-C-G-1., 083_L45B-C-15, 20-138-C-G-1., 083_L45B-C-16, 20-140-C-G-2., 083_L45B-C-17, 20-142-C-G-2., 20-143-C-B-1-(400x250), AFT DRIVE RE, 083_L45B-C-29, 083_L45B-C-30, 083_L45B-C-27, 083_L45B-C-28, 083_L45B-C_02, 083_L45B-C_01, 20-148-C-D-1-(300x200), , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
26,B,2X2.5,Unknown,B2-DB8-P-6,"24V DC DB-8,PASSAGE-14,DK-10","24V DC SWITCH SOCKET,AFT THRUSTER ROOM,DK-20",75.0,1.0,75.0,"DK10, 106_L30B-C-03, 106_L30B-C-04, 106_L30B-C-01, 106_L30B-C-02, 10-126-P-D-01-(250X200), 085_L20C-C-01, 085_L20C-C-02, 085_L20B-C-01, FWD E/R, 085_L45B-C-12, 20-124-C-G-2., 085_L45B-C-14, 20-122-C-G-2., 085_L45B-C-13, 085_010_L30C-C-01, 085_010-L30C-C-02, 20-122-C-G-4., 085_L45B-CC-22, 20-124-C-G-4., 085_L45B-CC-23, 20-126-C-B-1-(400x200), E/R AFT, 083_L45B-CC-39, 20-128-C-G-4., 083_L45B-CC-38, 20-130-C-G-4, 083_L45B-CC-37, 20-132-C-G-4, 083_L45B-CC-36, 20-134-C-G-4, 083_L45B-CC-33, 20-136-C-G-4., 083_L45B-CC-32, 20-138-C-G-4, 083_L45B-CC-31, 20-139-C-G-1, 20-140-C-G-4, 083_L45B-CC-29, 20-142-C-G-4., 083_L45B-CC-28, 20-144-C-G-4, 083_L45B-CC-27, 20-146-C-G-4., 083_L45B-CC-26, 20-148-C-B-1-(325x250), ROV STORE-2, 076_L45D-CC-01, 20-150-P-G-4, 20-151-P-B-1-(325x200), 20-152-P-G-3, 076_L45B-CC-16, 20-154-P-G-3, 076_L45B-CC-15, 20-156-P-G-3, 076_L45B-CC-14, 20-158-P-G-3, 076_L45B-CC-13, 20-160-P-B-1-(325x250), SDC TROLLEY STORE, 076_L45B-CC-12, 20-162-P-G-3, 076_L20B-C-02, 076_L20B-C-03, 076_L20B-C-04, 20-164-C-B-01-(100X150), 077_L20C-C-01, 20-164-C-B-02-(100X150), 077_L20D-C-01, 077_L20D-C-02, 077_L20D-C-03, 077_L20B-C-01, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
26,B,2X2.5,Unknown,B2-DB8-P-7,"24V DC DB-8,PASSAGE-14,DK-10","24V DC SWITCH SOCKET(02 NOS) ,STEERING GEAR ROOM,DK-20",70.0,1.0,70.0,"106_L30B-C-03, 106_L30B-C-04, 106_L30B-C-01, 106_L30B-C-02, 10-126-P-D-01-(250X200), E/R FWD, 085_L20C-C-01, 085_L20C-C-02, 085_L20B-C-01, 20-126-C-B-2-(400x200), E/R AFT, 083_L45B-C-21, 20-128-C-G-2, 083_L45B-C-20, 20-130-C-G-2., 083_L45B-C-19, 20-132-C-G-2., 083_L45B-C-18, 20-134-C-G-2., 083_L45C-C-04, 20-136-C-G-1., 083_L45B-C-15, 20-138-C-G-1., 083_L45B-C-16, 20-140-C-G-2., 083_L45B-C-17, 20-142-C-G-2., 20-143-C-B-1-(400x250), HPWM ROOM, 078_L45B-C-05, 20-150-P-G-2, 078_L45B-C-04, 20-152-P-G-2, 078_L45B-C-03, 20-154-P-G-2, 078_L45B-C-02, 20-156-P-G-2, 20-157-P-B-2-(325x250), 20-158-P-G-2, 078_L45B-C-01, 20-160-P-B-4-(325x250), CHILLER/ HYDRAULIC STORE, 077_L45B-C-05, 20-162-P-G-2, 20-163-P-B-2-(325x250), 20-164-P-G-2, 077_L45B-C-01, 20-166-P-G-2, 077_L45B-C-02, 20-168-P-G-2, 077_L45B-C-03, 20-170-P-G-2, 077_L45B-C-04, STGR ROOM, 20-172-P-B-3-(325x250), 074_L20B-C-26/H-900, 074_L20B-C-25/H-900, 074_L20B-C-24/H-900, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
26,B,2X2.5,Unknown,B2-DB8-P-8,"24V DC DB-8,PASSAGE-14,DK-10","24V DC SWITCH SOCKET,ENGG.WORK SHOP,DK-20",30.0,1.0,30.0,"DK10, 106_L30B-C-03, 106_L30B-C-04, 106_L30B-C-01, 106_L30B-C-02, 10-126-P-D-01-(250X200), E/R FWD, 085_L20C-C-01, 085_L20C-C-02, 085_L20B-C-01, 20-126-C-B-2-(400x200), E/R AFT, 083_L45B-C-21, 20-128-C-G-2, 083_L45B-C-20, 20-130-C-G-2., 083_L45B-C-19, 20-132-C-G-2., 083_L45B-C-18, 20-134-C-G-2., 083_L45C-C-04, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
26,B,2X2.5,Unknown,B1-DB1-P-1,"24V DC DB-1,WHEEL HOUSE,DK-06","NCLP RELAY BOX UNIT-1,WHEEL HOUSE,DK-06",8.0,1.0,8.0,LOCAL ROUTE,2023-12-14 18:25:30,0.0
26,B,2X2.5,Unknown,B1-DB1-P-2,"24V DC DB-1,WHEEL HOUSE,DK-06","NCLP RELAY BOX UNIT-2,WHEEL HOUSE,DK-06",8.0,1.0,8.0,LOCAL ROUTE,2023-12-14 18:25:30,0.0
26,B,2X2.5,Unknown,B1-DB1-P-3,"24V DC DB-1,WHEEL HOUSE,DK-06","MF/HF RADIO TELEPHONE PSU,WHEEL HOUSE,DK-06",25.0,1.0,25.0,"175_L30B-C-17, 175_L30B-C-16, 175_L30B-C-15, 175_L20B-C-14, 175_L20B-C-13, 175_L20B-C-12, 175_L20B-C-11, 175_L20B-C-10, 175_L20B-C-09, 175_L20B-C-15, 175_L20B-C-16, 175_L20B-C-17",2023-08-22 15:15:18,0.0
26,B,2X2.5,Unknown,B1-DB1-P-4,"24V DC DB-1,WHEEL HOUSE,DK-06","VHF RADIO TELEPHONE PSU,WHEEL HOUSE,DK-06",25.0,1.0,25.0,"175_L30B-C-17, 175_L30B-C-16, 175_L30B-C-15, 175_L20B-C-14, 175_L20B-C-13, 175_L20B-C-12, 175_L20B-C-11, 175_L20B-C-10, 175_L20B-C-09, 175_L20B-C-15, 175_L20B-C-16, 175_L20B-C-17",2023-08-22 15:15:18,0.0
26,B,2X2.5,Unknown,B1-DB1-P-5,"24V DC DB-1,WHEEL HOUSE,DK-06","NAVTEX,WHEEL HOUSE,DK-06",25.0,1.0,25.0,"175_L30B-C-17, 175_L30B-C-16, 175_L30B-C-15, 175_L20B-C-14, 175_L20B-C-13, 175_L20B-C-12, 175_L20B-C-11, 175_L20B-C-10, 175_L20B-C-09, 175_L20B-C-15, 175_L20B-C-16, 175_L20B-C-17",2023-08-22 15:15:18,0.0
26,B,2X2.5,Unknown,B1-DB1-P-6,"24V DC DB-1,WHEEL HOUSE,DK-06","IMMARSATC,WHEEL HOUSE,DK-06",25.0,1.0,25.0,"175_L30B-C-17, 175_L30B-C-16, 175_L30B-C-15, 175_L20B-C-14, 175_L20B-C-13, 175_L20B-C-12, 175_L20B-C-11, 175_L20B-C-10, 175_L20B-C-09, 175_L20B-C-15, 175_L20B-C-16, 175_L20B-C-17",2023-08-22 15:15:18,0.0
26,B,2X2.5,Unknown,B1-DB1-P-7,"24V DC DB-1,WHEEL HOUSE,DK-06","SAILOR FLEET BROADBAND,WHEEL HOUSE,DK-06",25.0,1.0,25.0,"175_L30B-C-17, 175_L30B-C-16, 175_L30B-C-15, 175_L20B-C-14, 175_L20B-C-13, 175_L20B-C-12, 175_L20B-C-11, 175_L20B-C-10, 175_L20B-C-09, 175_L20B-C-15, 175_L20B-C-16, 175_L20B-C-17",2023-08-22 15:15:18,0.0
26,B,2X2.5,Unknown,B1-DB1-P-8,"24V DC DB-1,WHEEL HOUSE,DK-06","ECHO SOUNDER MASTER DISPLAY UNIT,WHEEL HOUSE,DK-06",12.0,1.0,12.0,"175_L30B-C-17, 175_L30B-C-18, 175_L30B-C-19, 175_L30B-C-20, 175_L30B-C-21, 175_L30B-C-22, 175_L20C-C-06, 175_L20C-C-04, , , , ",2023-08-22 15:15:18,0.0
26,B,2X2.5,Unknown,B1-DB1-P-9,"24V DC DB-1,WHEEL HOUSE,DK-06","ECHO SOUNDER PROCESSOR UNIT,WHEEL HOUSE,DK-06",12.0,1.0,12.0,"175_L30B-C-17, 175_L30B-C-18, 175_L30B-C-19, 175_L30B-C-20, 175_L30B-C-21, 175_L30B-C-22, 175_L20C-C-06, 175_L20C-C-04, , , , ",2023-08-22 15:15:18,0.0
26,B,2X2.5,Unknown,B1-DB1-P-10,"24V DC DB-1,WHEEL HOUSE,DK-06",MAGNITIC COMPASS,25.0,1.0,25.0,LOCAL ROUTE,2023-12-14 18:25:30,0.0
26,B,2X2.5,Unknown,B1-DB1-P-11,"24V DC DB-1,WHEEL HOUSE,DK-06",AIR HORN,25.0,1.0,25.0,LOCAL ROUTE,2023-12-14 18:25:30,0.0
26,B,2X2.5,Unknown,B1-DB1-P-12,"24V DC DB-1,WHEEL HOUSE,DK-06","24V DC SWITCH SOCKET,MCR ROOM,WHEELHOUSE,DK-06",20.0,1.0,20.0,LOCAL ROUTE,2023-12-14 18:25:30,0.0
26,B,2X2.5,Unknown,B1-DB1-P-13,"24V DC DB-1,WHEEL HOUSE,DK-06","24V DC SWITCH SOCKET,TX ROOM,DK-05",85.0,1.0,85.0,"175_L30B-C-17, 175_L30B-C-18, 175_L30B-C-19, 175_L30B-C-20, 175_L30B-C-21, 175_L30B-C-22, 175_L20C-C-06, 175_L20C-C-04, 175_L20C-C-03, 175_L20C-C-02, 175_L20C-C-01, 175_L30C-C-09, 175_L30C-C-08, 175_L30C-C-07, 06-44-C-D-01-(400X200), 171_L45C-C-01, 05-43-C-B-02-(400X200), 171_L45C-C-07, 171_L45B-C-02, 171_L45B-C-01, 05-36-C-B-01-(250X200), 171_SCH45-C-01, 171_L30B-C-03, 171_L30B-C-04, 171_L30B-C-05, 171_L30B-C-06, 172_L30D-C-01, 172_L30B-C-01, 172_L30B-C-02, 172_L20B-C-01, 172_L20B-C-02, 172_L20B-C-03, 172_L20B-C-04, 172_L20B-C-05, 172_L20B-C-06, 172_L20B-C-07, 05-47-C-B-01-(100X150), 172_L20B-C-08, 172_L20B-C-09, 172_L20B-C-10, 172_L20B-C-11, 172_L20B-C-12, 172_L20B-C-13, 172_L20B-C-14, 172_L20B-C-15, 172_L20B-C-16, 172_L20B-C-17, TO TX ROOM VIA EMI/EMC MCT GLAND",2023-08-22 15:15:18,0.0
26,B,2X2.5,Unknown,B1-DB1-P-14,"24V DC DB-1,WHEEL HOUSE,DK-06","24V DC SWITCH SOCKET,RX ROOM,DK-05",95.0,1.0,95.0,"175_L30B-C-17, 175_L30B-C-18, 175_L30B-C-19, 175_L30B-C-20, 175_L30B-C-21, 175_L30B-C-22, 175_L20C-C-06, 175_L20C-C-04, 175_L20C-C-03, 175_L20C-C-02, 175_L20C-C-01, 175_L30C-C-09, 175_L30C-C-08, 175_L30C-C-07, 06-44-C-D-01-(400X200), 171_L45C-C-01, 05-43-C-B-02-(400X200), 171_L45C-C-07, 171_L45B-C-02, 171_L45B-C-01, 05-36-C-B-01-(250X200), 171_SCH45-C-01, 171_L30B-C-03, 171_L30B-C-04, 171_L30B-C-05, 171_L30B-C-06, 172_L30D-C-01, 172_L30B-C-01, 172_L30B-C-02, 172_L20B-C-01, 172_L20B-C-02, 172_L20B-C-03, 172_L20B-C-04, 172_L20B-C-05, 172_L20B-C-06, 172_L20B-C-07, 05-47-C-B-01-(100X150), 172_L20B-C-08, 172_L20B-C-09, 172_L20B-C-10, 172_L20B-C-11, 172_L20B-C-12, 172_L20B-C-13, 172_L20B-C-14, 172_L20B-C-15, 172_L20B-C-16, 172_L20B-C-17, TO TX ROOM VIA EMI/EMC MCT GLAND",2023-08-22 15:15:18,0.0
26,B,3X1.5,Unknown,REF-05,"REFRIGERATION PLANT,DECK-20","BLOWER-1 (0.55KW) MEAT/FISH COLD ROOM,  DK.10,FR.15-21(P)",40.0,1.0,40.0,"097_L45C-P-02, 097_L45C-P-01, 097_L45B-C-09, 097_L45B-C-08, 097_L45B-C-07, 097_L45B-C-11, 097_L45B-C-12, 20-21-P-B-4-(325X250), 069_L45C-P-03, 098_L30B-P-01, 098_L30B-P-02, 098_L30B-P-03, 10-15-P-D-01-(250X200), 119_L20B-P-05, 119_L20B-P-04, 119_L20C-P-02, 119_L20B-P-03, 119_L20B-P-01, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
26,B,3X1.5,Unknown,REF-06,"REFRIGERATION PLANT,DECK-20","BLOWER-2 (0.55KW) MEAT/FISH  COLD ROOM, DK.10,FR.15-21(P)",40.0,1.0,40.0,"097_L45C-P-02, 097_L45C-P-01, 097_L45B-C-09, 097_L45B-C-08, 097_L45B-C-07, 097_L45B-C-11, 097_L45B-C-12, 20-21-P-B-4-(325X250), 069_L45C-P-03, 098_L30B-P-01, 098_L30B-P-02, 098_L30B-P-03, 10-15-P-D-01-(250X200), 119_L20B-P-05, 119_L20B-P-04, 119_L20C-P-02, 119_L20B-P-03, 119_L20B-P-01, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
26,B,3X1.5,Unknown,REF-07,"REFRIGERATION PLANT,DECK-20","BLOWER-3 (0.55KW) MEAT/FISH  COLD ROOM, DK.10,FR.15-21(P)",40.0,1.0,40.0,"097_L45C-P-02, 097_L45C-P-01, 097_L45B-C-09, 097_L45B-C-08, 097_L45B-C-07, 097_L45B-C-11, 097_L45B-C-12, 20-21-P-B-4-(325X250), 069_L45C-P-03, 098_L30B-P-01, 098_L30B-P-02, 098_L30B-P-03, 10-15-P-D-01-(250X200), 119_L20B-P-05, 119_L20B-P-04, 119_L20C-P-02, 119_L20B-P-03, 119_L20B-P-01, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
26,B,3X1.5,Unknown,REF-08,"REFRIGERATION PLANT,DECK-20","BLOWER-4 (0.55KW) MEAT/FISH  COLD ROOM, DK.10,FR.15-21(P)",40.0,1.0,40.0,"097_L45C-P-02, 097_L45C-P-01, 097_L45B-C-09, 097_L45B-C-08, 097_L45B-C-07, 097_L45B-C-11, 097_L45B-C-12, 20-21-P-B-4-(325X250), 069_L45C-P-03, 098_L30B-P-01, 098_L30B-P-02, 098_L30B-P-03, 10-15-P-D-01-(250X200), 119_L20B-P-05, 119_L20B-P-04, 119_L20C-P-02, 119_L20B-P-03, 119_L20B-P-01, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
