REV_NUMBER,REV_ALPHABET,CABLE_SIZE,PROCURED_BY,CABLE_TAG,START_EQPT,END_EQPT,LENGTH_SRRL,NO_OF_RUNS,TOTAL_DESIGN_LENGTH,CABLE_ROUTE,TIMESTAMP,LENGTH_VARIANCE
26,B,2X1.5,Unknown,REF-21,"REFRIGERATION PLANT,DECK-20","MOTOR THERMISTOR  (TH5)   FOR BLOWER-1 MEAT/FISH COLD ROOM,DK.10, FR.15-21 ",40.0,1.0,40.0,"097_L45C-P-02, 097_L45C-P-01, 097_L45B-C-09, 097_L45B-C-08, 097_L45B-C-07, 097_L45B-C-11, 097_L45B-C-12, 20-21-P-B-4-(325X250), 069_L45C-P-03, 098_L30B-P-01, 098_L30B-P-02, 098_L30B-P-03, 10-15-P-D-01-(250X200), 119_L20B-P-05, 119_L20B-P-04, 119_L20C-P-02, 119_L20B-P-03, 119_L20B-P-01, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
26,B,2X1.5,Unknown,REF-22,"REFRIGERATION PLANT,DECK-20","MOTOR THERMISTOR  (TH6)   FOR BLOWER-2 MEAT/FISH COLD ROOM,DK.10, FR.15-21 ",40.0,1.0,40.0,"097_L45C-P-02, 097_L45C-P-01, 097_L45B-C-09, 097_L45B-C-08, 097_L45B-C-07, 097_L45B-C-11, 097_L45B-C-12, 20-21-P-B-4-(325X250), 069_L45C-P-03, 098_L30B-P-01, 098_L30B-P-02, 098_L30B-P-03, 10-15-P-D-01-(250X200), 119_L20B-P-05, 119_L20B-P-04, 119_L20C-P-02, 119_L20B-P-03, 119_L20B-P-01, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
26,B,2X1.5,Unknown,REF-23,"REFRIGERATION PLANT,DECK-20","MOTOR THERMISTOR  (TH7)   FOR BLOWER-3 MEAT/FISH COLD ROOM,DK.10, FR.15-21 ",40.0,1.0,40.0,"097_L45C-P-02, 097_L45C-P-01, 097_L45B-C-09, 097_L45B-C-08, 097_L45B-C-07, 097_L45B-C-11, 097_L45B-C-12, 20-21-P-B-4-(325X250), 069_L45C-P-03, 098_L30B-P-01, 098_L30B-P-02, 098_L30B-P-03, 10-15-P-D-01-(250X200), 119_L20B-P-05, 119_L20B-P-04, 119_L20C-P-02, 119_L20B-P-03, 119_L20B-P-01, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
26,B,2X1.5,Unknown,REF-24,"REFRIGERATION PLANT,DECK-20","MOTOR THERMISTOR  (TH8)  FOR BLOWER-4 MEAT/FISH COLD ROOM,DK.10, FR.15-21  ",40.0,1.0,40.0,"097_L45C-P-02, 097_L45C-P-01, 097_L45B-C-09, 097_L45B-C-08, 097_L45B-C-07, 097_L45B-C-11, 097_L45B-C-12, 20-21-P-B-4-(325X250), 069_L45C-P-03, 098_L30B-P-01, 098_L30B-P-02, 098_L30B-P-03, 10-15-P-D-01-(250X200), 119_L20B-P-05, 119_L20B-P-04, 119_L20C-P-02, 119_L20B-P-03, 119_L20B-P-01, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
26,B,12X1.5,Unknown,REF-37,"REFRIGERATION PLANT,DECK-20","JUCNTION BOX-4-RX6,PASSAGE-18,DECK-10",40.0,1.0,40.0,"097_L45C-P-02, 097_L45C-P-01, 097_L45B-C-09, 097_L45B-C-08, 097_L45B-C-07, 097_L45B-C-11, 097_L45B-C-12, 20-21-P-B-4-(325X250), 069_L45C-P-03, 098_L30B-P-01, 098_L30B-P-02, 098_L30B-P-03, 10-15-P-D-01-(250X200), 119_L20B-P-05, 119_L20B-P-04, 119_L20C-P-02, 119_L20B-P-03, 119_L20B-P-01, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
26,B,2PX0.75-x,Unknown,REF-38,"REFRIGERATION PLANT,DECK-20","JUCNTION BOX-4-(TEMPERATURE),PASSAGE-18,DECK-10",40.0,1.0,40.0,"097_L45C-P-02, 097_L45C-P-01, 097_L45B-C-09, 097_L45B-C-08, 097_L45B-C-07, 097_L45B-C-11, 097_L45B-C-12, 20-21-P-B-4-(325X250), 069_L45C-P-03, 098_L30B-P-01, 098_L30B-P-02, 098_L30B-P-03, 10-15-P-D-01-(250X200), 119_L20B-P-05, 119_L20B-P-04, 119_L20C-P-02, 119_L20B-P-03, 119_L20B-P-01, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-11 19:29:54,0.0
26,B,2X2.5,Unknown,REF-15,"REFRIGERATION PLANT,DECK-20","HEATER-1(3KW) MEAT/FISH COLD ROOM, DK.10,FR.15-21(P)",40.0,1.0,40.0,"097_L45C-P-02, 097_L45C-P-01, 097_L45B-C-09, 097_L45B-C-08, 097_L45B-C-07, 097_L45B-C-11, 097_L45B-C-12, 20-21-P-B-4-(325X250), 069_L45C-P-03, 098_L30B-P-01, 098_L30B-P-02, 098_L30B-P-03, 10-15-P-D-01-(250X200), 119_L20B-P-05, 119_L20B-P-04, 119_L20C-P-02, 119_L20B-P-03, 119_L20B-P-01, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
26,B,2X2.5,Unknown,REF-16,"REFRIGERATION PLANT,DECK-20","HEATER-2(3KW) MEAT/FISH COLD ROOM, DK.10,FR.15-21(P) ",40.0,1.0,40.0,"097_L45C-P-02, 097_L45C-P-01, 097_L45B-C-09, 097_L45B-C-08, 097_L45B-C-07, 097_L45B-C-11, 097_L45B-C-12, 20-21-P-B-4-(325X250), 069_L45C-P-03, 098_L30B-P-01, 098_L30B-P-02, 098_L30B-P-03, 10-15-P-D-01-(250X200), 119_L20B-P-05, 119_L20B-P-04, 119_L20C-P-02, 119_L20B-P-03, 119_L20B-P-01, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
26,B,3X1.5,Unknown,REF-10,"REFRIGERATION PLANT,DECK-20","BLOWER(0.37KW) DRY PROVISION & TINNED STORE, DK.10,FR.10-15(P)",45.0,1.0,45.0,"097_L45C-P-02, 097_L45C-P-01, 097_L45B-C-09, 097_L45B-C-08, 097_L45B-C-07, 097_L45B-C-11, 097_L45B-C-12, 20-21-P-B-4-(325X250), 069_L45C-P-03, 098_L30B-P-01, 098_L30B-P-02, 098_L30B-P-03, 10-15-P-D-01-(250X200), 119_L20B-P-05, 119_L20B-P-04, 119_L20C-P-02, 119_L20C-P-01, 119_L20C-P-03, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
26,B,2X1.5,Unknown,REF-26,"REFRIGERATION PLANT,DECK-20","MOTOR THERMISTOR  (TH10) FOR BLOWER  DRY PROVISION & TINNED STORE, DK.10,FR.10-15",45.0,1.0,45.0,"097_L45C-P-02, 097_L45C-P-01, 097_L45B-C-09, 097_L45B-C-08, 097_L45B-C-07, 097_L45B-C-11, 097_L45B-C-12, 20-21-P-B-4-(325X250), 069_L45C-P-03, 098_L30B-P-01, 098_L30B-P-02, 098_L30B-P-03, 10-15-P-D-01-(250X200), 119_L20B-P-05, 119_L20B-P-04, 119_L20C-P-02, 119_L20C-P-01, 119_L20C-P-03, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
26,B,12X1.5,Unknown,REF-41,"REFRIGERATION PLANT,DECK-20","JUCNTION BOX-6-RX8,PASSAGE-18,DECK-10",45.0,1.0,45.0,"097_L45C-P-02, 097_L45C-P-01, 097_L45B-C-09, 097_L45B-C-08, 097_L45B-C-07, 097_L45B-C-11, 097_L45B-C-12, 20-21-P-B-4-(325X250), 069_L45C-P-03, 098_L30B-P-01, 098_L30B-P-02, 098_L30B-P-03, 10-15-P-D-01-(250X200), 119_L20B-P-05, 119_L20B-P-04, 119_L20C-P-02, 119_L20C-P-01, 119_L20C-P-03, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
26,B,2PX0.75-x,Unknown,REF-42,"REFRIGERATION PLANT,DECK-20","JUCNTION BOX-6(TEMPERATURE),PASSAGE-18,DECK-10",45.0,1.0,45.0,"097_L45C-P-02, 097_L45C-P-01, 097_L45B-C-09, 097_L45B-C-08, 097_L45B-C-07, 097_L45B-C-11, 097_L45B-C-12, 20-21-P-B-4-(325X250), 069_L45C-P-03, 098_L30B-P-01, 098_L30B-P-02, 098_L30B-P-03, 10-15-P-D-01-(250X200), 119_L20B-P-05, 119_L20B-P-04, 119_L20C-P-02, 119_L20C-P-01, 119_L20C-P-03, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-11 19:29:54,0.0
26,B,3X1.5,Unknown,REF-01,"REFRIGERATION PLANT,DECK-20","BLOWER-1 (0.18KW) PROVISION STORE   VEG&FRUIT STORE COOL ROOM, DK.01,FR.15-21(S)",50.0,1.0,50.0,"097_L45C-P-02, 097_L45C-P-01, 097_L45B-C-09, 097_L45B-C-08, 097_L45B-C-07, 097_L45B-C-11, 097_L45B-C-12, 20-21-P-B-4-(325X250), 069_L45C-P-03, 098_L30B-P-01, 098_L30B-P-02, 098_L30B-P-03, 10-15-P-D-01-(250X200), 119_L20B-P-05, 119_L20B-P-04, 119_L20C-P-02, 01-14-P-D-01-(100X150), 134_L20B-P-01, 134_L20B-P-02, 134_L30B-P-13, , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
26,B,3X1.5,Unknown,REF-02,"REFRIGERATION PLANT,DECK-20","BLOWER-2 (0.18KW) PROVISION STORE   VEG&FRUIT STORE COOL ROOM, DK.01,FR.15-21(S)",50.0,1.0,50.0,"097_L45C-P-02, 097_L45C-P-01, 097_L45B-C-09, 097_L45B-C-08, 097_L45B-C-07, 097_L45B-C-11, 097_L45B-C-12, 20-21-P-B-4-(325X250), 069_L45C-P-03, 098_L30B-P-01, 098_L30B-P-02, 098_L30B-P-03, 10-15-P-D-01-(250X200), 119_L20B-P-05, 119_L20B-P-04, 119_L20C-P-02, 01-14-P-D-01-(100X150), 134_L20B-P-01, 134_L20B-P-02, 134_L30B-P-13, , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
26,B,12X1.5,Unknown,REF-31,"REFRIGERATION PLANT,DECK-20","JUCNTION BOX-1-RX3,PASSAGE-13,DECK-01",50.0,1.0,50.0,"097_L45C-P-02, 097_L45C-P-01, 097_L45B-C-09, 097_L45B-C-08, 097_L45B-C-07, 097_L45B-C-11, 097_L45B-C-12, 20-21-P-B-4-(325X250), 069_L45C-P-03, 098_L30B-P-01, 098_L30B-P-02, 098_L30B-P-03, 10-15-P-D-01-(250X200), 119_L20B-P-05, 119_L20B-P-04, 119_L20C-P-02, 01-14-P-D-01-(100X150), 134_L20B-P-01, 134_L20B-P-02, 134_L30B-P-13, , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
26,B,2PX0.75-x,Unknown,REF-32,"REFRIGERATION PLANT,DECK-20","JUCNTION BOX-1(TEMPARATURE),PASSAGE-13,DECK-01",50.0,1.0,50.0,"097_L45C-P-02, 097_L45C-P-01, 097_L45B-C-09, 097_L45B-C-08, 097_L45B-C-07, 097_L45B-C-11, 097_L45B-C-12, 20-21-P-B-4-(325X250), 069_L45C-P-03, 098_L30B-P-01, 098_L30B-P-02, 098_L30B-P-03, 10-15-P-D-01-(250X200), 119_L20B-P-05, 119_L20B-P-04, 119_L20C-P-02, 01-14-P-D-01-(100X150), 134_L20B-P-01, 134_L20B-P-02, 134_L30B-P-13, , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-11 19:29:54,0.0
26,B,2X1.5,Unknown,REF-17,"REFRIGERATION PLANT,DECK-20","MOTOR THERMISTOR (TH1)  FOR BLOWER-1  PROVISION STORE VEG&FRUIT STORE COOL ROOM,DK.01,FR.15-21 ",50.0,1.0,50.0,"097_L45C-P-02, 097_L45C-P-01, 097_L45B-C-09, 097_L45B-C-08, 097_L45B-C-07, 097_L45B-C-11, 097_L45B-C-12, 20-21-P-B-4-(325X250), 069_L45C-P-03, 098_L30B-P-01, 098_L30B-P-02, 098_L30B-P-03, 10-15-P-D-01-(250X200), 119_L20B-P-05, 119_L20B-P-04, 119_L20C-P-02, 01-14-P-D-01-(100X150), 134_L20B-P-01, 134_L20B-P-02, 134_L30B-P-13, , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
26,B,2X1.5,Unknown,REF-18,"REFRIGERATION PLANT,DECK-20","MOTOR THERMISTOR (TH2)  FOR BLOWER-2 PROVISION STORE VEG&FRUIT STORE COOL ROOM,DK.01,FR.15-21",50.0,1.0,50.0,"097_L45C-P-02, 097_L45C-P-01, 097_L45B-C-09, 097_L45B-C-08, 097_L45B-C-07, 097_L45B-C-11, 097_L45B-C-12, 20-21-P-B-4-(325X250), 069_L45C-P-03, 098_L30B-P-01, 098_L30B-P-02, 098_L30B-P-03, 10-15-P-D-01-(250X200), 119_L20B-P-05, 119_L20B-P-04, 119_L20C-P-02, 01-14-P-D-01-(100X150), 134_L20B-P-01, 134_L20B-P-02, 134_L30B-P-13, , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
26,B,3X1.5,Unknown,REF-04,"REFRIGERATION PLANT,DECK-20","BLOWER (0.18KW) OIL & GHEE STORE, DK.01,FR.12-15(S)",50.0,1.0,50.0,"097_L45C-P-02, 097_L45C-P-01, 097_L45B-C-09, 097_L45B-C-08, 097_L45B-C-07, 097_L45B-C-11, 097_L45B-C-12, 20-21-P-B-4-(325X250), 069_L45C-P-03, 098_L30B-P-01, 098_L30B-P-02, 098_L30B-P-03, 10-15-P-D-01-(250X200), 119_L20B-P-05, 119_L20B-P-04, 119_L20C-P-02, 01-14-P-D-01-(100X150), 134_L20B-P-01, 134_L20B-P-02, 134_L30B-P-13, , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
26,B,3X1.5,Unknown,REF-20,"REFRIGERATION PLANT,DECK-20","MOTOR THERMISTOR  (TH4)  FOR BLOWER  OIL & GHEE STORE,DK.01,FR.12-15(S) ",50.0,1.0,50.0,"097_L45C-P-02, 097_L45C-P-01, 097_L45B-C-09, 097_L45B-C-08, 097_L45B-C-07, 097_L45B-C-11, 097_L45B-C-12, 20-21-P-B-4-(325X250), 069_L45C-P-03, 098_L30B-P-01, 098_L30B-P-02, 098_L30B-P-03, 10-15-P-D-01-(250X200), 119_L20B-P-05, 119_L20B-P-04, 119_L20C-P-02, 01-14-P-D-01-(100X150), 134_L20B-P-01, 134_L20B-P-02, 134_L30B-P-13, , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
26,B,12X1.5,Unknown,REF-35,"REFRIGERATION PLANT,DECK-20","JUCNTION BOX-3-RX5,PASSAGE-13,DECK-01",50.0,1.0,50.0,"097_L45C-P-02, 097_L45C-P-01, 097_L45B-C-09, 097_L45B-C-08, 097_L45B-C-07, 097_L45B-C-11, 097_L45B-C-12, 20-21-P-B-4-(325X250), 069_L45C-P-03, 098_L30B-P-01, 098_L30B-P-02, 098_L30B-P-03, 10-15-P-D-01-(250X200), 119_L20B-P-05, 119_L20B-P-04, 119_L20C-P-02, 01-14-P-D-01-(100X150), 134_L20B-P-01, 134_L20B-P-02, 134_L30B-P-13, , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
26,B,2PX0.75-x,Unknown,REF-36,"REFRIGERATION PLANT,DECK-20","JUCNTION BOX-3(TEMPARATURE),PASSAGE-13,DECK-01 ",50.0,1.0,50.0,"097_L45C-P-02, 097_L45C-P-01, 097_L45B-C-09, 097_L45B-C-08, 097_L45B-C-07, 097_L45B-C-11, 097_L45B-C-12, 20-21-P-B-4-(325X250), 069_L45C-P-03, 098_L30B-P-01, 098_L30B-P-02, 098_L30B-P-03, 10-15-P-D-01-(250X200), 119_L20B-P-05, 119_L20B-P-04, 119_L20C-P-02, 01-14-P-D-01-(100X150), 134_L20B-P-01, 134_L20B-P-02, 134_L30B-P-13, , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-11 19:29:54,0.0
26,B,3X1.5,Unknown,REF-03,"REFRIGERATION PLANT,DECK-20","BLOWER (0.18KW) RM DAIRY COOL RM DK.01,FR.7-12(S) ",50.0,1.0,50.0,"097_L45C-P-02, 097_L45C-P-01, 097_L45B-C-09, 097_L45B-C-08, 097_L45B-C-07, 097_L45B-C-11, 097_L45B-C-12, 20-21-P-B-4-(325X250), 069_L45C-P-03, 098_L30B-P-01, 098_L30B-P-02, 098_L30B-P-03, 10-15-P-D-01-(250X200), 119_L20B-P-05, 119_L20B-P-04, 119_L20C-P-02, 01-14-P-D-01-(100X150), 134_L20B-P-01, 134_L20B-P-02, 134_L30B-P-13, , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
26,B,2X1.5,Unknown,REF-19,"REFRIGERATION PLANT,DECK-20","MOTOR THERMISTOR (TH3)   FOR BLOWER RM DAIRY COOL RM,DK.01,FR.7-12 ",50.0,1.0,50.0,"097_L45C-P-02, 097_L45C-P-01, 097_L45B-C-09, 097_L45B-C-08, 097_L45B-C-07, 097_L45B-C-11, 097_L45B-C-12, 20-21-P-B-4-(325X250), 069_L45C-P-03, 098_L30B-P-01, 098_L30B-P-02, 098_L30B-P-03, 10-15-P-D-01-(250X200), 119_L20B-P-05, 119_L20B-P-04, 119_L20C-P-02, 01-14-P-D-01-(100X150), 134_L20B-P-01, 134_L20B-P-02, 134_L30B-P-13, , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
26,B,12X1.5,Unknown,REF-33,"REFRIGERATION PLANT,DECK-20","JUNCTION BOX-2-RX-4,PASSAGE-13,DECK-01",50.0,1.0,50.0,"097_L45C-P-02, 097_L45C-P-01, 097_L45B-C-09, 097_L45B-C-08, 097_L45B-C-07, 097_L45B-C-11, 097_L45B-C-12, 20-21-P-B-4-(325X250), 069_L45C-P-03, 098_L30B-P-01, 098_L30B-P-02, 098_L30B-P-03, 10-15-P-D-01-(250X200), 119_L20B-P-05, 119_L20B-P-04, 119_L20C-P-02, 01-14-P-D-01-(100X150), 134_L20B-P-01, 134_L20B-P-02, 134_L30B-P-13, , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
26,B,2PX0.75-x,Unknown,REF-34,"REFRIGERATION PLANT,DECK-20","JUNCTION BOX-2(TEMPARATURE),PASSAGE-13,DECK-01",50.0,1.0,50.0,"097_L45C-P-02, 097_L45C-P-01, 097_L45B-C-09, 097_L45B-C-08, 097_L45B-C-07, 097_L45B-C-11, 097_L45B-C-12, 20-21-P-B-4-(325X250), 069_L45C-P-03, 098_L30B-P-01, 098_L30B-P-02, 098_L30B-P-03, 10-15-P-D-01-(250X200), 119_L20B-P-05, 119_L20B-P-04, 119_L20C-P-02, 01-14-P-D-01-(100X150), 134_L20B-P-01, 134_L20B-P-02, 134_L30B-P-13, , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-11 19:29:54,0.0
26,B,3X1.5,Unknown,REF-09,"REFRIGERATION PLANT,DECK-20","BLOWER (0.18KW) ATTA STORE & ONION/POTATO DK.01,FR.12-17(P) ",55.0,1.0,55.0,"097_L45C-P-02, 097_L45C-P-01, 097_L45B-C-09, 097_L45B-C-08, 097_L45B-C-07, 097_L45B-C-11, 097_L45B-C-12, 20-21-P-B-4-(325X250), 069_L45C-P-03, 098_L30B-P-01, 098_L30B-P-02, 098_L30B-P-03, 10-15-P-D-01-(250X200), 119_L20B-P-05, 119_L20B-P-04, 119_L20C-P-02, 01-14-P-D-01-(100X150), 134_L20B-P-01, 134_L20B-P-02, 134_L30B-P-13, 134_L30D-P-01, 134_L30B-P-10, 134_L30B-P-11, , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
26,B,2X1.5,Unknown,REF-25,"REFRIGERATION PLANT,DECK-20","MOTOR THERMISTOR (TH9) FOR BLOWER  ATTA STORE & ONION/POTATO DK.01,FR.12-17",55.0,1.0,55.0,"097_L45C-P-02, 097_L45C-P-01, 097_L45B-C-09, 097_L45B-C-08, 097_L45B-C-07, 097_L45B-C-11, 097_L45B-C-12, 20-21-P-B-4-(325X250), 069_L45C-P-03, 098_L30B-P-01, 098_L30B-P-02, 098_L30B-P-03, 10-15-P-D-01-(250X200), 119_L20B-P-05, 119_L20B-P-04, 119_L20C-P-02, 01-14-P-D-01-(100X150), 134_L20B-P-01, 134_L20B-P-02, 134_L30B-P-13, 134_L30D-P-01, 134_L30B-P-10, 134_L30B-P-11, , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
26,B,12X1.5,Unknown,REF-39,"REFRIGERATION PLANT,DECK-20","JUNCTION BOX-5-RX-7,PASSAGE-13,DECK-01",55.0,1.0,55.0,"097_L45C-P-02, 097_L45C-P-01, 097_L45B-C-09, 097_L45B-C-08, 097_L45B-C-07, 097_L45B-C-11, 097_L45B-C-12, 20-21-P-B-4-(325X250), 069_L45C-P-03, 098_L30B-P-01, 098_L30B-P-02, 098_L30B-P-03, 10-15-P-D-01-(250X200), 119_L20B-P-05, 119_L20B-P-04, 119_L20C-P-02, 01-14-P-D-01-(100X150), 134_L20B-P-01, 134_L20B-P-02, 134_L30B-P-13, 134_L30D-P-01, 134_L30B-P-10, 134_L30B-P-11, , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
26,B,2PX0.75-x,Unknown,REF-40,"REFRIGERATION PLANT,DECK-20","JUNCTION BOX-5(TEMPARATURE),PASSAGE-13,DECK-01",55.0,1.0,55.0,"097_L45C-P-02, 097_L45C-P-01, 097_L45B-C-09, 097_L45B-C-08, 097_L45B-C-07, 097_L45B-C-11, 097_L45B-C-12, 20-21-P-B-4-(325X250), 069_L45C-P-03, 098_L30B-P-01, 098_L30B-P-02, 098_L30B-P-03, 10-15-P-D-01-(250X200), 119_L20B-P-05, 119_L20B-P-04, 119_L20C-P-02, 01-14-P-D-01-(100X150), 134_L20B-P-01, 134_L20B-P-02, 134_L30B-P-13, 134_L30D-P-01, 134_L30B-P-10, 134_L30B-P-11, , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-11 19:29:54,0.0
26,B,3X1.5,Unknown,REF-11,"REFRIGERATION PLANT,DECK-20","REF._SW_PUMP_STARTER_721.002.010,   DECK-30",30.0,1.0,30.0,"097_L45C-P-02, 097_L45C-P-0, 097_L45B-P-09, 097_L45B-P-10, 20-33-P-B-2-(325X250), 096_L45B-C-01, 096_L45B-P-08, 096_L45B-P-09, 096_L45B-P-10, 096_VL45B-P-05, 096_VL45B-P-06, 20-36-P-D-1_325x250, 072_L75B-P-11, 072_SCH45-P-05, 072_SCH45-P-02, 072_L45C-P-14, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
26,B,3X1.5,Unknown,REF-12,"REFRIGERATION PLANT,DECK-20","REF._SW_PUMP_STARTER_721.002.020,   DECK-30",30.0,1.0,30.0,"097_L45C-P-02, 097_L45C-P-0, 097_L45B-P-09, 097_L45B-P-10, 20-33-P-B-2-(325X250), 096_L45B-C-01, 096_L45B-P-08, 096_L45B-P-09, 096_L45B-P-10, 096_VL45B-P-05, 096_VL45B-P-06, 20-36-P-D-1_325x250, 072_L75B-P-11, 072_SCH45-P-05, 072_SCH45-P-02, 072_L45C-P-14, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
26,B,2X1.5,Unknown,REF-29,"REFRIGERATION PLANT,DECK-20","MOTOR THERMISTOR (TH13) REF._SW_PUMP_STARTER_721.002.010,   DECK-30",30.0,1.0,30.0,"097_L45C-P-02, 097_L45C-P-0, 097_L45B-P-09, 097_L45B-P-10, 20-33-P-B-2-(325X250), 096_L45B-C-01, 096_L45B-P-08, 096_L45B-P-09, 096_L45B-P-10, 096_VL45B-P-05, 096_VL45B-P-06, 20-36-P-D-1_325x250, 072_L75B-P-11, 072_SCH45-P-05, 072_SCH45-P-02, 072_L45C-P-14, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
26,B,2X1.5,Unknown,REF-30,"REFRIGERATION PLANT,DECK-20","MOTOR THERMISTOR (TH14) REF._SW_PUMP_STARTER_721.002.020,   DECK-30",30.0,1.0,30.0,"097_L45C-P-02, 097_L45C-P-0, 097_L45B-P-09, 097_L45B-P-10, 20-33-P-B-2-(325X250), 096_L45B-C-01, 096_L45B-P-08, 096_L45B-P-09, 096_L45B-P-10, 096_VL45B-P-05, 096_VL45B-P-06, 20-36-P-D-1_325x250, 072_L75B-P-11, 072_SCH45-P-05, 072_SCH45-P-02, 072_L45C-P-14, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
26,B,2X1.5,Unknown,REF-49,"JUCNTION BOX-1-RX3,PASSAGE-13,DECK-01","HOOTER-2 PASSAGE-13,DK01,FR.15-21(S)",15.0,1.0,15.0,LOCAL ROUTE,2023-12-14 18:25:30,0.0
26,B,2X1.5,Unknown,REF-50,"JUCNTION BOX-1-RX3,PASSAGE-13,DECK-01","HOOTER-1 PASSAGE-08,DK02,FR.21-53(S)",38.0,1.0,38.0,LOCAL ROUTE,2023-12-14 18:25:30,0.0
26,B,2X1.5,Unknown,REF-51,"JUCNTION BOX-1-RX3,PASSAGE-13,DECK-01","MAN LOCK PB,PROVISION STORE VEG&FRUIT COOL ROOM,DECK-01",10.0,1.0,10.0,LOCAL ROUTE,2023-12-14 18:25:30,0.0
26,B,2X1.5,Unknown,REF-52,"JUCNTION BOX-1-RX3,PASSAGE-13,DECK-01","DOOR LS,PROVISION STORE VEG&FRUIT COOL ROOM,DECK-01",10.0,1.0,10.0,LOCAL ROUTE,2023-12-14 18:25:30,0.0
26,B,2X1.5,Unknown,REF-53,"JUCNTION BOX-1-RX3,PASSAGE-13,DECK-01","LLSV,PROVISION STORE VEG&FRUIT COOL ROOM,DECK-01",15.0,1.0,15.0,LOCAL ROUTE,2023-12-14 18:25:30,0.0
26,B,2X1.5,Unknown,REF-54,"JUCNTION BOX-1-RX3,PASSAGE-13,DECK-01","THERMISTER,PROVISION STORE VEG&FRUIT COOL ROOM,DECK-01",15.0,1.0,15.0,LOCAL ROUTE,2023-12-14 18:25:30,0.0
26,B,2PX0.75-x,Unknown,REF-55,"JUCNTION BOX-1-RX3,PASSAGE-13,DECK-01","TEMPARATURE,PROVISION STORE VEG&FRUIT COOL ROOM,DECK-01",15.0,1.0,15.0,LOCAL ROUTE,2023-12-14 18:25:30,0.0
26,B,2X1.5,Unknown,REF-56,"JUNCTION BOX-2-RX-4,PASSAGE-13,DECK-01","MAN LOCK PB,RM DAIRY COOL ROOM,DECK-01",10.0,1.0,10.0,LOCAL ROUTE,2023-12-14 18:25:30,0.0
26,B,2X1.5,Unknown,REF-57,"JUNCTION BOX-2-RX-4,PASSAGE-13,DECK-01","DOOR LS,RM DAIRY COOL ROOM,DECK-01",15.0,1.0,15.0,LOCAL ROUTE,2023-12-14 18:25:30,0.0
26,B,2X1.5,Unknown,REF-58,"JUNCTION BOX-2-RX-4,PASSAGE-13,DECK-01","LLSV,RM DAIRY COOL ROOM,DECK-01",15.0,1.0,15.0,LOCAL ROUTE,2023-12-14 18:25:30,0.0
26,B,2X1.5,Unknown,REF-59,"JUNCTION BOX-2-RX-4,PASSAGE-13,DECK-01","THERMISTOR,RM DAIRY COOL ROOM,DECK-01",15.0,1.0,15.0,LOCAL ROUTE,2023-12-14 18:25:38,0.0
26,B,2PX0.75-x,Unknown,REF-60,"JUNCTION BOX-2-RX-4,PASSAGE-13,DECK-01","TEMPERATURE,RM DAIRY COOL ROOM,DECK-01",15.0,1.0,15.0,LOCAL ROUTE,2023-12-14 18:25:38,0.0
26,B,2X1.5,Unknown,REF-61,"JUCNTION BOX-3-RX5,PASSAGE-13,DECK-01","MAN LOCK PB,OIL & GHEE STORE,DK.01,FR.12-15(S)",8.0,1.0,8.0,LOCAL ROUTE,2023-12-14 18:25:38,0.0
26,B,2X1.5,Unknown,REF-62,"JUCNTION BOX-3-RX5,PASSAGE-13,DECK-01","DOOR LS,OIL & GHEE STORE,DK.01,FR.12-15(S)",8.0,1.0,8.0,LOCAL ROUTE,2023-12-14 18:25:38,0.0
26,B,2X1.5,Unknown,REF-63,"JUCNTION BOX-3-RX5,PASSAGE-13,DECK-01","LLSV,OIL & GHEE STORE,DK.01,FR.12-15(S)",12.0,1.0,12.0,LOCAL ROUTE,2023-12-14 18:25:38,0.0
26,B,2X1.5,Unknown,REF-64,"JUCNTION BOX-3-RX5,PASSAGE-13,DECK-01","THERMISTOR,OIL & GHEE STORE,DK.01,FR.12-15(S)",12.0,1.0,12.0,LOCAL ROUTE,2023-12-14 18:25:38,0.0
26,B,2PX0.75-x,Unknown,REF-65,"JUCNTION BOX-3-RX5,PASSAGE-13,DECK-01","TEMPERATURE,OIL & GHEE STORE,DK.01,FR.12-15(S)",12.0,1.0,12.0,LOCAL ROUTE,2023-12-14 18:25:38,0.0
26,B,2X1.5,Unknown,REF-66,"JUCNTION BOX-4-RX6,PASSAGE-18,DECK-10","HOOTER-4,PASSAGE-18,DECK-10",15.0,1.0,15.0,LOCAL ROUTE,2023-12-14 18:25:38,0.0
26,B,2X1.5,Unknown,REF-67,"JUCNTION BOX-4-RX6,PASSAGE-18,DECK-10","HOOTER-5,PASSAGE-13,DECK-01",25.0,1.0,25.0,LOCAL ROUTE,2023-12-14 18:25:38,0.0
26,B,2X1.5,Unknown,REF-68,"JUCNTION BOX-4-RX6,PASSAGE-18,DECK-10","MAN LOCK PB,MEAT/FISH COLD ROOM,DK.10,FR.15-21(P)",10.0,1.0,10.0,LOCAL ROUTE,2023-12-14 18:25:38,0.0
26,B,2X1.5,Unknown,REF-69,"JUCNTION BOX-4-RX6,PASSAGE-18,DECK-10","DOOR LS,MEAT/FISH COLD ROOM,DK.10,FR.15-21(P)",10.0,1.0,10.0,LOCAL ROUTE,2023-12-14 18:25:38,0.0
26,B,2X1.5,Unknown,REF-70,"JUCNTION BOX-4-RX6,PASSAGE-18,DECK-10","LLSV,MEAT/FISH COLD ROOM,DK.10,FR.15-21(P)",15.0,1.0,15.0,LOCAL ROUTE,2023-12-14 18:25:38,0.0
26,B,2X1.5,Unknown,REF-71,"JUCNTION BOX-4-RX6,PASSAGE-18,DECK-10","THERMISTOR,MEAT/FISH COLD ROOM,DK.10,FR.15-21(P)",15.0,1.0,15.0,LOCAL ROUTE,2023-12-14 18:25:38,0.0
26,B,2PX0.75-x,Unknown,REF-72,"JUCNTION BOX-4-RX6,PASSAGE-18,DECK-10","TEMPERATURE,MEAT/FISH COLD ROOM,DK.10,FR.15-21(P)",15.0,1.0,15.0,LOCAL ROUTE,2023-12-14 18:25:38,0.0
26,B,2X1.5,Unknown,REF-73,"JUNCTION BOX-5 PASSAGE-13,DECK-01","MAN LOCK PB,ATTA STORE & ONION/POTATO,DK.01,FR.12-17(P)",10.0,1.0,10.0,LOCAL ROUTE,2023-12-14 18:25:38,0.0
26,B,2X1.5,Unknown,REF-74,"JUNCTION BOX-5 PASSAGE-13,DECK-01","DOOR LS,ATTA STORE & ONION/POTATO,DK.01,FR.12-17(P)",10.0,1.0,10.0,LOCAL ROUTE,2023-12-14 18:25:38,0.0
26,B,2X1.5,Unknown,REF-75,"JUNCTION BOX-5 PASSAGE-13,DECK-01","LLSV,ATTA STORE & ONION/POTATO,DK.01,FR.12-17(P)",15.0,1.0,15.0,LOCAL ROUTE,2023-12-14 18:25:38,0.0
26,B,2X1.5,Unknown,REF-76,"JUNCTION BOX-5 PASSAGE-13,DECK-01","THERMISTOR,ATTA STORE & ONION/POTATO,DK.01,FR.12-17(P)",15.0,1.0,15.0,LOCAL ROUTE,2023-12-14 18:25:38,0.0
26,B,2PX0.75-x,Unknown,REF-77,"JUNCTION BOX-5 PASSAGE-13,DECK-01","TEMPARATURE,ATTA STORE & ONION/POTATO,DK.01,FR.12-17(P)",15.0,1.0,15.0,LOCAL ROUTE,2023-12-14 18:25:38,0.0
26,B,2X1.5,Unknown,REF-78,"JUCNTION BOX-6-RX8,PASSAGE-18,DECK-10","MAN LOCK PB,DRY PROVISION & TINNED STORE,,DK.10,FR.15-21(S)",10.0,1.0,10.0,LOCAL ROUTE,2023-12-14 18:25:38,0.0
26,B,2X1.5,Unknown,REF-79,"JUCNTION BOX-6-RX8,PASSAGE-18,DECK-10","DOOR LS,DRY PROVISION & TINNED STORE,,DK.10,FR.15-21(S)",10.0,1.0,10.0,LOCAL ROUTE,2023-12-14 18:25:38,0.0
26,B,2X1.5,Unknown,REF-80,"JUCNTION BOX-6-RX8,PASSAGE-18,DECK-10","LLSV,DRY PROVISION & TINNED STORE,,DK.10,FR.15-21(S)",10.0,1.0,10.0,LOCAL ROUTE,2023-12-14 18:25:38,0.0
26,B,2X1.5,Unknown,REF-81,"JUCNTION BOX-6-RX8,PASSAGE-18,DECK-10","THERMISTOR,DRY PROVISION & TINNED STORE,,DK.10,FR.15-21(S)",15.0,1.0,15.0,LOCAL ROUTE,2023-12-14 18:25:38,0.0
26,B,2PX0.75-x,Unknown,REF-82,"JUCNTION BOX-6-RX8,PASSAGE-18,DECK-10","TEMPERATURE,DRY PROVISION & TINNED STORE,,DK.10,FR.15-21(S)",15.0,1.0,15.0,LOCAL ROUTE,2023-12-14 18:25:38,0.0
27,A,7PX0.75,Unknown,DP-W-4188,DP CONSOLE AFT BRIDGE (CHANGEOVER SWITCH)- INSTRUMENT CONSOLE 1,VFD - 4 STERN BOW THRUSTER,200.0,1.0,200.0,"DK 06,175_L20B-C-27,175_L45B-C-14,175_L45B-C-15,175_L45B-C-16,175_L45B-C-05,175_L45B-C-07, 175_L45B-C-08,175_L45B-C-09,175_L45B-C-10,175_L45B-C-11,175_L45B-C-12,175_L45B-C-13, 175_L45B-C-04,175_L45B-C-03,175_L45B-C-02,175_L45B-C-01,06-44-C-D-02-(400X200),DK 05,171_L45C-C-03,171_L45C-C-04,05-44-C-D-02-(400X200),DK 04,161_L45C-C-03,161_L45C-C-04,04-44-C-D-02-(400X200), DK 03,151_L45B-C-02,151_L45C-C-02,03-44-C-D-02-(400X200),DK 02,143_L45C-C-03, 143_L45C-C-04,02-44-C-D-02-(400X200),DK 01,132_L45C-C-03,132_L45C-C-04,01-44-C-D-02-(400X200), DK 10, 117_L45C-C-03,117_L45C-C-04,10-44-C-D-02-(400X200),FWD MSB,095_L65C-C-02, 095_L30B-C-06,095_L30B-C-05,095_L30B-C-04,095_L30C-C-01,095_L30B-C-03,095_L30B-C-02, 095_L30B-CC-01,20-53-C-B-1-(400x200),AFT  MSB,091_L20C-C-01,091_L20C-C-02,091_L20B-C-01,20-61-CC-B-1-(325X250), 20-63-C-G-1.,091_L75B-C-01,20-65-C-G-1.,091_L75B-C-02,20-67-C-G-1.,091_L75B-C-03, 20-69-C-G-1, 091_L75B-C-04,20-71-C-G-1,091_L75B-C-05,20-73-P-B-1_(400X250),MOONPOOL,20-74-P-G-1, 088_L75B-CC-05,20-76-P-G-1,088_L75B-CC-04,20-78-P-G-1,088_L75B-CC-03,20-80-P-G-1, 088_L75B-CC+C83:C84-02, 20-82-P-G-1,088_L75B-CC+C85:C86-01,20-84-CC-B-2-(400x200),DDC,20-84-CC-B-2-(400x200),20-85-P-G-1,087_L75B-CC-07,20-87-P-G-1,087_L75B-CC-06+C92:C93,20-89-P-G-1, 087_L75B-CC-05,20-91-P-G-1, 087_L75B-CC-04,20-93-P-G-1,087_L75B-CC-03,20-95-P-G-1,087_L75B-CC-02, 20-97-P-G-1,087_L75B-CC-01,20-99-P-G-1,087_L75B-CC-08,087_L75B-CC-09,087_L75B-CC-10, 087_L75B-CC-17,087_L75B-CC-16, 087_L75B-CC-15,20-105-C-B-2-(400x200),E/R FWD,20-106-C-G-4., 085_L45B-CC-32,20-108-C-G-4, 085_L45B-CC-31,20-110-C-G-4,085_L45B-CC-30,20-112-C-G-4,085_L45B-CC-29,20-114-C-G-4,085_L45B-CC-28,20-116-C-G-4.,085_L45B-CC-27,20-118-C-G-3,085_L45C-CC-06,20-122-C-G-4,085_L45B-CC-22,20-124-C-G-4,085_L45B-CC-23,20-126-C-B-1-(400x200),E/R AFT,083_L45B-CC-39,20-128-C-G-4.,083_L45B-CC-38,20-130-C-G-4,083_L45B-CC-37,20-132-C-G-4,083_L45B-CC-36,20-134-C-G-4,083_L45B-CC-33,20-136-C-G-4.,083_L45B-CC-32,20-138-C-G-4,083_L45B-CC-31,20-139-C-G-1, 20-140-C-G-4,083_L45B-CC-29, 20-142-C-G-4.,083_L45B-CC-28,20-144-C-G-4,083_L45B-CC-27,20-146-C-G-4.,083_L45B-CC-26,20-148-C-B-1-(325x250),ROV STORE-2,076_L45D-CC-01,20-150-P-G-4,20-151-P-B-1-(325x200),20-152-P-G-3, 076_L45B-CC-16,20-154-P-G-3, 076_L45B-CC-15,20-156-P-G-3,076_L45B-CC-14, 20-158-P-G-3,076_L45B-CC-13,20-160-P-B-1-(325x250), SDC TROLLEY STORE,20-162-P-G-3, 076_L20B-C-02, 076_L20B-C-03, 076_L20B-C-04,20-164-C-B-01-(100X150),077_L20C-C-01, 20-164-C-B-02-(100X150),077_L20D-C-01, 077_L20D-C-02,077_L20D-C-03,077_L20B-C-01.",2023-08-22 15:15:18,0.0
27,A,7PX0.75,Unknown,DP-W-4178,DP CONSOLE AFT BRIDGE (CHANGEOVER SWITCH)- INSTRUMENT CONSOLE 1,VFD - 3 RETRACTABLE  THRUSTER,200.0,1.0,200.0,"175_L20B-C-27,175_L45B-C-14,175_L45B-C-15,175_L45B-C-16,175_L45B-C-16,175_L45B-C-05, 175_L45B-C-06,175_L45B-C-07,175_L45B-C-08,175_L45B-C-09,175_L45B-C-10,175_L45B-C-10, 175_L45B-C-11,175_L45B-C-12,175_L45B-C-13,175_L45B-C-04,175_L45B-C-03,175_L45B-C-02, 175_L45B-C-01,06-44-C-D-01-(400X200),DK 05,171_L45C-C-01,171_L45C-C-02,05-44-C-D-01,DK 04, 161_L45C-C-01,161_L45C-C-02,04-44-C-D-01,DK 03,151_L45B-C-01,03-44-C-D-01,DK 02,143_L45C-C-01, 143_L45C-C-02,02-44-C-D-01,DK 01,132_L45C-C-01,132_L45C-C-02,01-44-C-D-01,DK 10,117_L45C-C-01, 117_L45C-C-02,10-44-C-D-01, FWD  MSB,095_L30B-C-08,095_L30B-C-09,095_L30B-C-10,095_L30B-C-11, 095_L45C-C-02,095_L45C-C-01,095_L30D-C-04,095_L45B-C-05,095_L45B-C-04,095_L45B-C-03, 095_L45B-C-02,095_L45B-C-01,20-53-P-B-10-(400x250),AFT  MSB,095_L45B-C-5,095_L45B-C_5 ,095_L45B-C-2,095_L45B-C-1,091_L45B-C-01,091_L45B-C-02,091_L45B-C-03,091_L45B-C-04,20-73-C-B-1-(325X250),MOONPOOL,20-74-P-G-7,089_L75B-CC-08,20-76-P-G-7,089_L75B-CC-09,20-78-P-G-7, 089_L75B-CC-10,20-80-P-G-7,089_L75B-CC-11,20-82-P-G-7,20-84-CC-B-4-(325x250),DDC,087_L75B-CC-22, 087_L75B-CC-23,087_L75B-CC-24,087_L75B-CC-25,087_L75B-CC-38,087_L75B-CC-30,087_L75B-CC-31, 087_L75B-CC-32,087_L75B-CC-33,087_L75B-CC-36,087_L75B-CC-11,20-105-C-B-1-(400x200),E/R FWD,20-106-C-G-2.,085_L45B-C-21,20-108-C-G-2,085_L45B-C-20,20-110-C-G-2,085_L45B-C-19,20-112-C-G-2,085_L45B-C-18,20-114-C-G-2.,085_L45B-C-17,20-116-C-G-2,085_L45B-C-16,20-118-C-G-1, 085_L45B-C-15,20-120-C-G-1.,085_L45B-C-13,20-122-C-G-2,085_L45B-C-14,20-124-C-G-2,085_L45B-C-12, 20-126-C-B-2-(400x200),E/R AFT,083_L45B-C-21,20-128-C-G-2,083_L45B-C-20,20-130-C-G-2., 083_L45B-C-19,20-132-C-G-2.,083_L45C-C-04,20-136-C-G-1.,083_L45B-C-15,20-138-C-G-1.,083_L45B-C-16, 20-140-C-G-2.,083_L45B-C-17,20-142-C-G-2.,20-143-C-B-1-(400x250),AFT DRIVE RE,083_L45B-C-29, 083_L45B-C-30,083_L45B-C-27,083_L45B-C-28,083_L45B-C_02,083_L45B-C_01,20-148-C-D-1-(300x200).",2023-08-22 15:15:18,0.0
27,A,7PX0.75,Unknown,DP-W-4168,DP CONSOLE AFT BRIDGE (CHANGEOVER SWITCH)- INSTRUMENT CONSOLE 1,VFD - 2 FWD BOW THRUSTER,90.0,1.0,90.0,"DK 06,175_L20B-C-28,175_L20B-C-27,175_L45B-C-14,175_L45B-C-15,175_L45B-C-16,175_L45B-C-17,175_L45B-C-05, 175_L45B-C-06,175_L45B-C-07,175_L45B-C-08,175_L45B-C-09,175_L45B-C-10,175_L45B-C-11,175_L45B-C-12, 175_L45B-C-13,175_L45B-C-04,175_L45B-C-03,175_L45B-C-02,175_L45B-C-01,06-44-C-D-01-(400X200),DK 05, 171_L45C-C-01,171_L45C-C-02,05-44-C-D-01-(400X200),DK 04,161_L45C-C-01,161_L45C-C-02,04-44-C-D-01-(400X200), DK 03,151_L45B-C-01,151_L45C-C-01,03-44-C-D-01-(400X200),DK 02,143_L45C-C-01,143_L45C-C-02, 02-44-C-D-01-(400X200),DK 01,132_L45C-C-01,132_L45C-C-02,01-44-C-D-01-(400X200),DK 10,117_L45C-C-01, 117_L45C-C-02,10-44-C-D-01-(400X200),FWD MSB,095_L30B-C-08,095_L30B-C-09,095_L30B-C-10,095_L30B-C-11, 095_L45C-C-02,095_L45C-C-01,095_L30D-C-04,20-41-P-B-5-(325x250),096_L45C-C-01,096_L45B-CC-03,096_L45B-CC-02,096_L45B-CC-01,20-33-C-B-2-(400X250),REF ROOM,097_L45B-C-10,097_L45B-C-09,097_L45B-C-08, 097_L45B-C-07,097_L45B-C-11,097_L45B-C-12,20-21-P-B-4-(325X250),VFD ROOM,069_VL30B-C-02,069_VL30B-C-01, 20-21-C-D-1(325X250),069_L30C-C-03,069_L30C-C-01,069_L30C-C-02,069_L20B-C-07,069_L20B-C-08.",2023-08-22 15:15:18,0.0
27,A,7PX0.75,Unknown,DP-W-4158,DP CONSOLE AFT BRIDGE (CHANGEOVER SWITCH)- INSTRUMENT CONSOLE 1,VFD - 1 FWD BOW THRUSTER,90.0,1.0,90.0,"DK 06,175_L20B-C-28,175_L20B-C-27,175_L45B-C-14,175_L45B-C-15,175_L45B-C-16,175_L45B-C-17,175_L45B-C-05, 175_L45B-C-06,175_L45B-C-07,175_L45B-C-08,175_L45B-C-09,175_L45B-C-10,175_L45B-C-11,175_L45B-C-12, 175_L45B-C-13,175_L45B-C-04,175_L45B-C-03,175_L45B-C-02,175_L45B-C-01,06-44-C-D-02-(400X200),DK 05, 171_L45C-C-03,171_L45C-C-04,06-44-C-D-01-(400X200),DK 04,171_L45C-C-01,171_L45C-C-02,05-44-C-D-01-(400X200), DK 03,161_L45C-C-01,171_L45C-C-02,04-44-C-D-01-(400X200),DK 02,151_L45B-C-01,151_L45C-C-01, 03-44-C-D-01-(400X200),DK 01,132_L45C-C-01,132_L45C-C-02,01-44-C-D-01-(400X200),DK 20 FWD  MSB, 095_L30B-C-08,095_L30B-C-07,095_L65C-C-02,095_L30B-C-06,095_L30B-C-05,095_L30B-C-04,095_L30D-C-01, 095_L30D-C-02,095_L30D-C-03,095_L30C-C-02,095_L30C-C-03,STP ROOM,20-33-C-B-1-(400X250),095_L30B-C-01, 097_L30D-C-01-HL,097_L45B-C-03,097_L45B-C-04,097_L45B-C-05,097_L45B-C-06,097_L45B-C-01,TT VFD,20-21-C-B-1-(325X250),069_VL30B-C-04,069_VL30B-C-03,20-21-C-D-2(325X250),069_L20B-C-01,069_L20B-C-02.",2023-08-22 15:15:18,0.0
27,A,2X1,Unknown,MSBF-19,FWD SWITCH BOARD SEC - 2,DPC - 2,75.0,1.0,75.0,"171_L45B-C-01,171_L45B-C-02,171_L45C-C-07,DK05,05-43-C-B-02-(400X200),171_L45C-C-01,171_L45C-C-02,05-44-C-D-01-(400X200),DK04,161_L45C-C-01,161_L45C-C-02,04-44-C-D-01-(400X200),DK03,151_L45B-C-01,151_L45C-C-01,03-44-C-D-01-(400X200),DK02,143_L45C-C-01,143_L45C-C-02,02-44-C-D-01-(400X200),DK01,132_L45C-C-01,132_L45C-C-02,10-44-C-D-01-(400X200),MSB FWD,095_L30B-C-08,095_L30B-C-07,095_L30B-C-07,095_L65C-C-02,095_L65C-C-01,095_VL65C-C-02,095_HL30B-C-36,095_HL45C-C-02,095_HL30D-C-25,095_HL30D-C-24,095_HL30D-C-23,095_HL30D-C-22.",2023-09-12 10:42:28,0.0
27,A,2X1,Unknown,MSBF-20,FWD SWITCH BOARD SEC - 5,DPC - 2,75.0,1.0,75.0,"171_L45B-C-01,171_L45B-C-02,171_L45C-C-07,DK05,05-43-C-B-02-(400X200),171_L45C-C-01,171_L45C-C-02,05-44-C-D-01-(400X200),DK04,161_L45C-C-01,161_L45C-C-02,04-44-C-D-01-(400X200),DK03,151_L45B-C-01,151_L45C-C-01,03-44-C-D-01-(400X200),DK02,143_L45C-C-01,143_L45C-C-02,02-44-C-D-01-(400X200),DK01,132_L45C-C-01,132_L45C-C-02,10-44-C-D-01-(400X200),MSB FWD,095_L30B-C-08,095_L30B-C-07,095_L30B-C-07,095_L65C-C-02,095_L65C-C-01,095_VL65C-C-02,095_HL30B-C-36,095_HL45C-C-02,095_HL30D-C-25,095_HL30D-C-24,095_HL30D-C-23,095_HL30D-C-22.",2023-09-12 10:42:28,0.0
27,A,2X1,Unknown,MSBF-21,FWD SWITCH BOARD SEC - 8,DPC - 2,75.0,1.0,75.0,"171_L45B-C-01,171_L45B-C-02,171_L45C-C-07,DK05,05-43-C-B-02-(400X200),171_L45C-C-01,171_L45C-C-02,05-44-C-D-01-(400X200),DK04,161_L45C-C-01,161_L45C-C-02,04-44-C-D-01-(400X200),DK03,151_L45B-C-01,151_L45C-C-01,03-44-C-D-01-(400X200),DK02,143_L45C-C-01,143_L45C-C-02,02-44-C-D-01-(400X200),DK01,132_L45C-C-01,132_L45C-C-02,10-44-C-D-01-(400X200),MSB FWD,095_L30B-C-08,095_L30B-C-07,095_L30B-C-07,095_L65C-C-02,095_L65C-C-01,095_VL65C-C-02,095_HL30B-C-36,095_HL45C-C-02,095_HL30D-C-25,095_HL30D-C-24,095_HL30D-C-23,095_HL30D-C-22.",2023-09-12 10:42:28,0.0
27,A,2X1,Unknown,MSBF-22,FWD SWITCH BOARD SEC - 7,DPC - 2,75.0,1.0,75.0,"171_L45B-C-01,171_L45B-C-02,171_L45C-C-07,DK05,05-43-C-B-02-(400X200),171_L45C-C-01,171_L45C-C-02,05-44-C-D-01-(400X200),DK04,161_L45C-C-01,161_L45C-C-02,04-44-C-D-01-(400X200),DK03,151_L45B-C-01,151_L45C-C-01,03-44-C-D-01-(400X200),DK02,143_L45C-C-01,143_L45C-C-02,02-44-C-D-01-(400X200),DK01,132_L45C-C-01,132_L45C-C-02,10-44-C-D-01-(400X200),MSB FWD,095_L30B-C-08,095_L30B-C-07,095_L30B-C-07,095_L65C-C-02,095_L65C-C-01,095_VL65C-C-02,095_HL30B-C-36,095_HL45C-C-02,095_HL30D-C-25,095_HL30D-C-24,095_HL30D-C-23,095_HL30D-C-22.",2023-09-12 10:42:28,0.0
27,A,2PX0.75-x,Unknown,MSBF-23,FWD SWITCH BOARD SEC - 4,DPC - 2,75.0,1.0,75.0,"171_L45B-C-01,171_L45B-C-02,171_L45C-C-07,DK05,05-43-C-B-02-(400X200),171_L45C-C-01,171_L45C-C-02,05-44-C-D-01-(400X200),DK04,161_L45C-C-01,161_L45C-C-02,04-44-C-D-01-(400X200),DK03,151_L45B-C-01,151_L45C-C-01,03-44-C-D-01-(400X200),DK02,143_L45C-C-01,143_L45C-C-02,02-44-C-D-01-(400X200),DK01,132_L45C-C-01,132_L45C-C-02,10-44-C-D-01-(400X200),MSB FWD,095_L30B-C-08,095_L30B-C-07,095_L30B-C-07,095_L65C-C-02,095_L65C-C-01,095_VL65C-C-02,095_HL30B-C-36,095_HL45C-C-02,095_HL30D-C-25,095_HL30D-C-24,095_HL30D-C-23,095_HL30D-C-22.",2023-09-12 10:52:08,0.0
27,A,2X1,Unknown,MSBF-24,FWD SWITCH BOARD SEC - 3,DPC - 2,75.0,1.0,75.0,"171_L45B-C-01,171_L45B-C-02,171_L45C-C-07,DK05,05-43-C-B-02-(400X200),171_L45C-C-01,171_L45C-C-02,05-44-C-D-01-(400X200),DK04,161_L45C-C-01,161_L45C-C-02,04-44-C-D-01-(400X200),DK03,151_L45B-C-01,151_L45C-C-01,03-44-C-D-01-(400X200),DK02,143_L45C-C-01,143_L45C-C-02,02-44-C-D-01-(400X200),DK01,132_L45C-C-01,132_L45C-C-02,10-44-C-D-01-(400X200),MSB FWD,095_L30B-C-08,095_L30B-C-07,095_L30B-C-07,095_L65C-C-02,095_L65C-C-01,095_VL65C-C-02,095_HL30B-C-36,095_HL45C-C-02,095_HL30D-C-25,095_HL30D-C-24,095_HL30D-C-23,095_HL30D-C-22.",2023-09-12 10:42:28,0.0
27,A,2PX0.75-x,Unknown,MSBF-25,FWD SWITCH BOARD SEC - 6,DPC - 2,75.0,1.0,75.0,"171_L45B-C-01,171_L45B-C-02,171_L45C-C-07,DK05,05-43-C-B-02-(400X200),171_L45C-C-01,171_L45C-C-02,05-44-C-D-01-(400X200),DK04,161_L45C-C-01,161_L45C-C-02,04-44-C-D-01-(400X200),DK03,151_L45B-C-01,151_L45C-C-01,03-44-C-D-01-(400X200),DK02,143_L45C-C-01,143_L45C-C-02,02-44-C-D-01-(400X200),DK01,132_L45C-C-01,132_L45C-C-02,10-44-C-D-01-(400X200),MSB FWD,095_L30B-C-08,095_L30B-C-07,095_L30B-C-07,095_L65C-C-02,095_L65C-C-01,095_VL65C-C-02,095_HL30B-C-36,095_HL45C-C-02,095_HL30D-C-25,095_HL30D-C-24,095_HL30D-C-23,095_HL30D-C-22.",2023-09-12 10:52:08,0.0
27,A,2PX0.75-x,Unknown,MSBF-25A,FWD SWITCH BOARD SEC - 3,DPC - 2,75.0,1.0,75.0,"171_L45B-C-01,171_L45B-C-02,171_L45C-C-07,DK05,05-43-C-B-02-(400X200),171_L45C-C-01,171_L45C-C-02,05-44-C-D-01-(400X200),DK04,161_L45C-C-01,161_L45C-C-02,04-44-C-D-01-(400X200),DK03,151_L45B-C-01,151_L45C-C-01,03-44-C-D-01-(400X200),DK02,143_L45C-C-01,143_L45C-C-02,02-44-C-D-01-(400X200),DK01,132_L45C-C-01,132_L45C-C-02,10-44-C-D-01-(400X200),MSB FWD,095_L30B-C-08,095_L30B-C-07,095_L30B-C-07,095_L65C-C-02,095_L65C-C-01,095_VL65C-C-02,095_HL30B-C-36,095_HL45C-C-02,095_HL30D-C-25,095_HL30D-C-24,095_HL30D-C-23,095_HL30D-C-22.",2023-09-12 10:52:08,0.0
27,A,2PX0.75-x,Unknown,MSBF-25B,FWD SWITCH BOARD SEC - 7,DPC - 2,75.0,1.0,75.0,"171_L45B-C-01,171_L45B-C-02,171_L45C-C-07,DK05,05-43-C-B-02-(400X200),171_L45C-C-01,171_L45C-C-02,05-44-C-D-01-(400X200),DK04,161_L45C-C-01,161_L45C-C-02,04-44-C-D-01-(400X200),DK03,151_L45B-C-01,151_L45C-C-01,03-44-C-D-01-(400X200),DK02,143_L45C-C-01,143_L45C-C-02,02-44-C-D-01-(400X200),DK01,132_L45C-C-01,132_L45C-C-02,10-44-C-D-01-(400X200),MSB FWD,095_L30B-C-08,095_L30B-C-07,095_L30B-C-07,095_L65C-C-02,095_L65C-C-01,095_VL65C-C-02,095_HL30B-C-36,095_HL45C-C-02,095_HL30D-C-25,095_HL30D-C-24,095_HL30D-C-23,095_HL30D-C-22.",2023-09-12 10:52:08,0.0
27,A,2X1,Unknown,MSBA-9,AFT SWITCH BOARD SEC - 7,DPC - 2,90.0,1.0,90.0,"171_L45B-C-01,171_L45B-C-02,171_L45C-C-07,DK05,05-43-C-B-02-(400X200),171_L45C-C-01,171_L45C-C-02,04-44-C-D-01-(400X200),DK03,151_L45B-C-01,151_L45C-C-01,03-44-C-D-01-(400X200),DK02,143_L45C-C-01, 143_L45C-C-02,02-44-C-D-01-(400X200),DK01,132_L45C-C-01,132_L45C-C-02,01-44-C-D-01-(400X200), DK10,117_L45C-C-01,117_L45C-C-02,10-44-C-D-01-(400X200),FWD MSB,095_L30B-C-08,095_L30B-C-07,095_L65C-C-02, 095_L65C-C-01,095_VL65C-C-02,095_HL30B-C-36,AFT MSB,20-53-C-FFB-4-(250x200),091_HL45D-C-01, 091_HL45B-C-02,091_HL45B-C-01,091_HL30D-C-11,091_HL30D-C-10,091_HL30D-C-09,091_HL30D-C-08.",2023-09-12 10:42:28,0.0
27,A,2X1,Unknown,MSBA-10,AFT SWITCH BOARD SEC - 7,DPC - 2,90.0,1.0,90.0,"171_L45B-C-01,171_L45B-C-02,171_L45C-C-07,DK05,05-43-C-B-02-(400X200),171_L45C-C-01,171_L45C-C-02,04-44-C-D-01-(400X200),DK03,151_L45B-C-01,151_L45C-C-01,03-44-C-D-01-(400X200),DK02,143_L45C-C-01, 143_L45C-C-02,02-44-C-D-01-(400X200),DK01,132_L45C-C-01,132_L45C-C-02,01-44-C-D-01-(400X200), DK10,117_L45C-C-01,117_L45C-C-02,10-44-C-D-01-(400X200),FWD MSB,095_L30B-C-08,095_L30B-C-07,095_L65C-C-02, 095_L65C-C-01,095_VL65C-C-02,095_HL30B-C-36,AFT MSB,20-53-C-FFB-4-(250x200),091_HL45D-C-01, 091_HL45B-C-02,091_HL45B-C-01,091_HL30D-C-11,091_HL30D-C-10,091_HL30D-C-09,091_HL30D-C-08.",2023-09-12 10:42:28,0.0
27,A,2X1,Unknown,MSBA-11,AFT SWITCH BOARD SEC - 7,DPC - 2,90.0,1.0,90.0,"171_L45B-C-01,171_L45B-C-02,171_L45C-C-07,DK05,05-43-C-B-02-(400X200),171_L45C-C-01,171_L45C-C-02,04-44-C-D-01-(400X200),DK03,151_L45B-C-01,151_L45C-C-01,03-44-C-D-01-(400X200),DK02,143_L45C-C-01, 143_L45C-C-02,02-44-C-D-01-(400X200),DK01,132_L45C-C-01,132_L45C-C-02,01-44-C-D-01-(400X200), DK10,117_L45C-C-01,117_L45C-C-02,10-44-C-D-01-(400X200),FWD MSB,095_L30B-C-08,095_L30B-C-07,095_L65C-C-02, 095_L65C-C-01,095_VL65C-C-02,095_HL30B-C-36,AFT MSB,20-53-C-FFB-4-(250x200),091_HL45D-C-01, 091_HL45B-C-02,091_HL45B-C-01,091_HL30D-C-11,091_HL30D-C-10,091_HL30D-C-09,091_HL30D-C-08.",2023-09-12 10:42:28,0.0
27,A,2X1,Unknown,MSBA-12,AFT SWITCH BOARD SEC - 7,DPC - 2,90.0,1.0,90.0,"171_L45B-C-01,171_L45B-C-02,171_L45C-C-07,DK05,05-43-C-B-02-(400X200),171_L45C-C-01,171_L45C-C-02,04-44-C-D-01-(400X200),DK03,151_L45B-C-01,151_L45C-C-01,03-44-C-D-01-(400X200),DK02,143_L45C-C-01, 143_L45C-C-02,02-44-C-D-01-(400X200),DK01,132_L45C-C-01,132_L45C-C-02,01-44-C-D-01-(400X200), DK10,117_L45C-C-01,117_L45C-C-02,10-44-C-D-01-(400X200),FWD MSB,095_L30B-C-08,095_L30B-C-07,095_L65C-C-02, 095_L65C-C-01,095_VL65C-C-02,095_HL30B-C-36,AFT MSB,20-53-C-FFB-4-(250x200),091_HL45D-C-01, 091_HL45B-C-02,091_HL45B-C-01,091_HL30D-C-11,091_HL30D-C-10,091_HL30D-C-09,091_HL30D-C-08.",2023-09-12 10:42:28,0.0
27,A,2X1,Unknown,MSBA-13,AFT SWITCH BOARD SEC - 7,DPC - 2,90.0,1.0,90.0,"171_L45B-C-01,171_L45B-C-02,171_L45C-C-07,DK05,05-43-C-B-02-(400X200),171_L45C-C-01,171_L45C-C-02,04-44-C-D-01-(400X200),DK03,151_L45B-C-01,151_L45C-C-01,03-44-C-D-01-(400X200),DK02,143_L45C-C-01, 143_L45C-C-02,02-44-C-D-01-(400X200),DK01,132_L45C-C-01,132_L45C-C-02,01-44-C-D-01-(400X200), DK10,117_L45C-C-01,117_L45C-C-02,10-44-C-D-01-(400X200),FWD MSB,095_L30B-C-08,095_L30B-C-07,095_L65C-C-02, 095_L65C-C-01,095_VL65C-C-02,095_HL30B-C-36,AFT MSB,20-53-C-FFB-4-(250x200),091_HL45D-C-01, 091_HL45B-C-02,091_HL45B-C-01,091_HL30D-C-11,091_HL30D-C-10,091_HL30D-C-09,091_HL30D-C-08.",2023-09-12 10:42:28,0.0
27,A,2X1,Unknown,MSBA-14,AFT SWITCH BOARD SEC - 7,DPC - 2,90.0,1.0,90.0,"171_L45B-C-01,171_L45B-C-02,171_L45C-C-07,DK05,05-43-C-B-02-(400X200),171_L45C-C-01,171_L45C-C-02,04-44-C-D-01-(400X200),DK03,151_L45B-C-01,151_L45C-C-01,03-44-C-D-01-(400X200),DK02,143_L45C-C-01, 143_L45C-C-02,02-44-C-D-01-(400X200),DK01,132_L45C-C-01,132_L45C-C-02,01-44-C-D-01-(400X200), DK10,117_L45C-C-01,117_L45C-C-02,10-44-C-D-01-(400X200),FWD MSB,095_L30B-C-08,095_L30B-C-07,095_L65C-C-02, 095_L65C-C-01,095_VL65C-C-02,095_HL30B-C-36,AFT MSB,20-53-C-FFB-4-(250x200),091_HL45D-C-01, 091_HL45B-C-02,091_HL45B-C-01,091_HL30D-C-11,091_HL30D-C-10,091_HL30D-C-09,091_HL30D-C-08.",2023-09-12 10:42:28,0.0
27,A,2X1,Unknown,MSBA-15,AFT SWITCH BOARD SEC - 7,DPC - 2,90.0,1.0,90.0,"171_L45B-C-01,171_L45B-C-02,171_L45C-C-07,DK05,05-43-C-B-02-(400X200),171_L45C-C-01,171_L45C-C-02,04-44-C-D-01-(400X200),DK03,151_L45B-C-01,151_L45C-C-01,03-44-C-D-01-(400X200),DK02,143_L45C-C-01, 143_L45C-C-02,02-44-C-D-01-(400X200),DK01,132_L45C-C-01,132_L45C-C-02,01-44-C-D-01-(400X200), DK10,117_L45C-C-01,117_L45C-C-02,10-44-C-D-01-(400X200),FWD MSB,095_L30B-C-08,095_L30B-C-07,095_L65C-C-02, 095_L65C-C-01,095_VL65C-C-02,095_HL30B-C-36,AFT MSB,20-53-C-FFB-4-(250x200),091_HL45D-C-01, 091_HL45B-C-02,091_HL45B-C-01,091_HL30D-C-11,091_HL30D-C-10,091_HL30D-C-09,091_HL30D-C-08.",2023-09-12 10:42:28,0.0
27,A,2PX0.75-x,Unknown,MSBA-16,AFT SWITCH BOARD SEC - 7,DPC - 2,90.0,1.0,90.0,"171_L45B-C-01,171_L45B-C-02,171_L45C-C-07,DK05,05-43-C-B-02-(400X200),171_L45C-C-01,171_L45C-C-02,04-44-C-D-01-(400X200),DK03,151_L45B-C-01,151_L45C-C-01,03-44-C-D-01-(400X200),DK02,143_L45C-C-01, 143_L45C-C-02,02-44-C-D-01-(400X200),DK01,132_L45C-C-01,132_L45C-C-02,01-44-C-D-01-(400X200), DK10,117_L45C-C-01,117_L45C-C-02,10-44-C-D-01-(400X200),FWD MSB,095_L30B-C-08,095_L30B-C-07,095_L65C-C-02, 095_L65C-C-01,095_VL65C-C-02,095_HL30B-C-36,AFT MSB,20-53-C-FFB-4-(250x200),091_HL45D-C-01, 091_HL45B-C-02,091_HL45B-C-01,091_HL30D-C-11,091_HL30D-C-10,091_HL30D-C-09,091_HL30D-C-08.",2023-09-12 10:52:08,0.0
27,A,2PX0.75-x,Unknown,MSBA-16A,AFT SWITCH BOARD SEC - 7,DPC - 2,90.0,1.0,90.0,"171_L45B-C-01,171_L45B-C-02,171_L45C-C-07,DK05,05-43-C-B-02-(400X200),171_L45C-C-01,171_L45C-C-02,04-44-C-D-01-(400X200),DK03,151_L45B-C-01,151_L45C-C-01,03-44-C-D-01-(400X200),DK02,143_L45C-C-01, 143_L45C-C-02,02-44-C-D-01-(400X200),DK01,132_L45C-C-01,132_L45C-C-02,01-44-C-D-01-(400X200), DK10,117_L45C-C-01,117_L45C-C-02,10-44-C-D-01-(400X200),FWD MSB,095_L30B-C-08,095_L30B-C-07,095_L65C-C-02, 095_L65C-C-01,095_VL65C-C-02,095_HL30B-C-36,AFT MSB,20-53-C-FFB-4-(250x200),091_HL45D-C-01, 091_HL45B-C-02,091_HL45B-C-01,091_HL30D-C-11,091_HL30D-C-10,091_HL30D-C-09,091_HL30D-C-08.",2023-09-12 10:52:08,0.0
27,A,2PX0.75-x,Unknown,MSBA-16B,AFT SWITCH BOARD SEC - 7,DPC - 2,90.0,1.0,90.0,"171_L45B-C-01,171_L45B-C-02,171_L45C-C-07,DK05,05-43-C-B-02-(400X200),171_L45C-C-01,171_L45C-C-02,04-44-C-D-01-(400X200),DK03,151_L45B-C-01,151_L45C-C-01,03-44-C-D-01-(400X200),DK02,143_L45C-C-01, 143_L45C-C-02,02-44-C-D-01-(400X200),DK01,132_L45C-C-01,132_L45C-C-02,01-44-C-D-01-(400X200), DK10,117_L45C-C-01,117_L45C-C-02,10-44-C-D-01-(400X200),FWD MSB,095_L30B-C-08,095_L30B-C-07,095_L65C-C-02, 095_L65C-C-01,095_VL65C-C-02,095_HL30B-C-36,AFT MSB,20-53-C-FFB-4-(250x200),091_HL45D-C-01, 091_HL45B-C-02,091_HL45B-C-01,091_HL30D-C-11,091_HL30D-C-10,091_HL30D-C-09,091_HL30D-C-08.",2023-09-12 10:52:08,0.0
27,A,2PX0.75-x,Unknown,MSBA-16C,AFT SWITCH BOARD SEC - 7,DPC - 2,90.0,1.0,90.0,"171_L45B-C-01,171_L45B-C-02,171_L45C-C-07,DK05,05-43-C-B-02-(400X200),171_L45C-C-01,171_L45C-C-02,04-44-C-D-01-(400X200),DK03,151_L45B-C-01,151_L45C-C-01,03-44-C-D-01-(400X200),DK02,143_L45C-C-01, 143_L45C-C-02,02-44-C-D-01-(400X200),DK01,132_L45C-C-01,132_L45C-C-02,01-44-C-D-01-(400X200), DK10,117_L45C-C-01,117_L45C-C-02,10-44-C-D-01-(400X200),FWD MSB,095_L30B-C-08,095_L30B-C-07,095_L65C-C-02, 095_L65C-C-01,095_VL65C-C-02,095_HL30B-C-36,AFT MSB,20-53-C-FFB-4-(250x200),091_HL45D-C-01, 091_HL45B-C-02,091_HL45B-C-01,091_HL30D-C-11,091_HL30D-C-10,091_HL30D-C-09,091_HL30D-C-08.",2023-09-12 10:52:08,0.0
27,A,7PX0.75,Unknown,W-4180,cJOY cC - 01 ,VFD - 4 STERN BOW THRUSTER,170.0,1.0,170.0,"175_L20C-C-06,175_L20C-C-04,175_L20C-C-03,175_L20C-C-02,175_L20C-C-01,175_L30C-C-09,175_L30C-C-08, 175_L30C-C-07,06-44-C-D-02-(400X200),DK 05,171_L45C-C-03,171_L45C-C-04,05-44-C-D-02-(400X200),DK 04, 161_L45C-C-03,161_L45C-C-04,04-44-C-D-02-(400X200),DK 03,151_L45B-C-02,151_L45C-C-02,02-44-C-D-02-(400X200),DK 01,132_L45C-C-03,143_L45C-C-04,01-44-C-D-02-(400X200),DK 10,117_L45C-C-03,117_L45C-C-04, 10-44-C-D-02-(400X200),DK 20 FWD MSB,095_L65C-C-02,095_L30B-C-06,095_L30B-C-05,095_L30B-C-04, 095_L30C-C-01,095_L30B-C-03,095_L30B-C-02,095_L30B-CC-01,20-53-C-B-1-(400x200),AFT  MSB,091_L20C-C-01, 091_L20C-C-02,091_L20B-C-01,20-61-CC-B-1-(325X250),20-63-C-G-1.,091_L75B-C-01,20-65-C-G-1.,091_L75B-C-02, 20-67-C-G-1.,091_L75B-C-03,20-69-C-G-1,091_L75B-C-04,20-71-C-G-1,091_L75B-C-05,20-73-P-B-1_(400X250), MOONPOOL,20-74-P-G-1,088_L75B-CC-05,20-76-P-G-1,088_L75B-CC-04,20-78-P-G-1,088_L75B-CC-03, 20-80-P-G-1, 088_L75B-CC-02,20-82-P-G-1,088_L75B-CC-01,20-84-CC-B-2-(400x200),DDC,20-84-CC-B-2-(400x200),20-85-P-G-1, 087_L75B-CC-07,20-87-P-G-1,087_L75B-CC-06,20-89-P-G-1,087_L75B-CC-05,20-91-P-G-1, 087_L75B-CC-04,20-93-P-G-1,087_L75B-CC-03,20-95-P-G-1,087_L75B-CC-02,20-97-P-G-1,087_L75B-CC-01,20-99-P-G-1,087_L75B-CC-08, 087_L75B-CC-09,087_L75B-CC-10,087_L75B-CC-17,087_L75B-CC-16,087_L75B-CC-15,20-105-C-B-2-(400x200), E/R FWD,20-106-C-G-4,085_L45B-CC-32,20-108-C-G-4,085_L45B-CC-31,20-110-C-G-4, 085_L45B-CC-30,20-112-C-G-4, 085_L45B-CC-29,20-114-C-G-4,085_L45B-CC-28,20-116-C-G-4.,085_L45B-CC-27,20-118-C-G-3,085_L45C-CC-06 20-122-C-G-4,085_L45B-CC-22,20-124-C-G-4,085_L45B-CC-23,20-126-C-B-1-(400x200),E/R AFT,083_L45B-CC-39, 20-128-C-G-4.,083_L45B-CC-38,20-130-C-G-4,083_L45B-CC-37,20-132-C-G-4, 083_L45B-CC-36,20-134-C-G-4, 083_L45B-CC-33,20-136-C-G-4.,083_L45B-CC-32,20-138-C-G-4,083_L45B-CC-31,20-139-C-G-1,20-140-C-G-4,20-140-C-G-4,083_L45B-CC-29,20-142-C-G-4.,083_L45B-CC-28,20-144-C-G-4,083_L45B-CC-27,20-146-C-G-4., 083_L45B-CC-26,20-148-C-B-1-(325x250),ROV STORE-2,076_L45D-CC-01,20-150-P-G-4,20-151-P-B-1-(325x200), 20-152-P-G-3, 076_L45B-CC-16,20-154-P-G-3,076_L45B-CC-15,20-156-P-G-3,076_L45B-CC-14,20-158-P-G-3, 076_L45B-CC-13,20-160-P-B-1-(325x250),SDC TROLLEY STORE,076_L45B-CC-12,20-162-P-G-3, 076_L20B-C-02, 076_L20B-C-03,076_L20B-C-04,20-164-C-B-01-(100X150),077_L20C-C-01,20-164-C-B-02-(100X150),077_L20D-C-01, 077_L20D-C-02,077_L20D-C-03,077_L20B-C-01.",2023-08-22 15:15:18,0.0
