REV_NUMBER,REV_ALPHABET,CABLE_SIZE,PROCURED_BY,CABLE_TAG,START_EQPT,END_EQPT,LENGTH_SRRL,NO_OF_RUNS,TOTAL_DESIGN_LENGTH,CABLE_ROUTE,TIMESTAMP,LENGTH_VARIANCE
27,A,10PX0.75,Unknown,W-4173,cJOY cC - 01 ,VFD - 3 RETRACTABLE  THRUSTER,160.0,1.0,160.0,"DK 06,175_L20C-C-06,175_L20C-C-04,175_L20C-C-03,175_L20C-C-02,175_L20C-C-01,175_L30C-C-09,175_L30C-C-08,175_L30C-C-07,06-44-C-D-02-(400X200),DK 05,171_L45C-C-01,171_L45C-C-02,05-44-C-D-01-(400X200),DK 04, 161_L45C-C-01,161_L45C-C-02,04-44-C-D-01-(400X200),DK 03,151_L45B-C-01,151_L45C-C-01,03-44-C-D-01-(400X200), DK 02,143_L45C-C-01,143_L45C-C-02,02-44-C-D-01-(400X200),DK 01,132_L45C-C-01,132_L45C-C-02, 01-44-C-D-01-(400X200), DK 10,117_L45C-C-01,117_L45C-C-02,01-44-C-D-01-(400X200),DK 20 FWD  MSB, 095_L30B-C-08,095_L30B-C-09,095_L30B-C-10,095_L30B-C-10,095_L30B-C-11,095_L45C-C-02,095_L45C-C-01, 095_L30D-C-04,095_L45B-C-05,095_L45B-C-04,095_L45B-C-03,095_L45B-C-02,095_L45B-C-01,20-53-P-B-10-(400x250), AFT  MSB,095_L45B-C-5,095_L45B-C-5,095_L45B-C-2,095_L45B-C-1,091_L45B-C-02,091_L45B-C-03, 091_L45B-C-04,20-73-C-B-1-(325X250),MOONPOOL,20-74-P-G-7,089_L75B-CC-08,20-76-P-G-7,089_L75B-CC-09,20-78-P-G-7,089_L75B-CC-10,20-80-P-G-7,089_L75B-CC-11,20-82-P-G-7,20-84-CC-B-4-(325x250),DDC,087_L75B-CC-22, 087_L75B-CC-23,087_L75B-CC-24,087_L75B-CC-25,087_L75B-CC-38,087_L75B-CC-30,087_L75B-CC-31, 087_L75B-CC-32,087_L75B-CC-33,087_L75B-CC-36,087_L75B-CC-11,20-105-C-B-1-(400x200),E/R FWD,20-106-C-G-2., 085_L45B-C-21,20-108-C-G-2,085_L45B-C-20,20-110-C-G-2,085_L45B-C-19,20-112-C-G-2,085_L45B-C-18,20-114-C-G-2.,085_L45B-C-17,20-116-C-G-2,085_L45B-C-16,20-118-C-G-1,085_L45B-C-15,20-120-C-G-1.,085_L45B-C-13, 20-122-C-G-2,085_L45B-C-14,20-124-C-G-2,085_L45B-C-12,20-126-C-B-2-(400x200),E/R AFT,083_L45B-C-21, 20-128-C-G-2,083_L45B-C-20,20-130-C-G-2.,083_L45B-C-19,20-132-C-G-2.,083_L45B-C-18,20-134-C-G-2., 083_L45C-C-04,20-136-C-G-1.,083_L45B-C-16,20-140-C-G-2.,083_L45B-C-17,20-142-C-G-2.,20-143-C-B-1-(400x250), AFT DRIVE RE,083_L45B-C-29,083_L45B-C-30,083_L45B-C-27,083_L45B-C-28,083_L45B-C_02,083_L45B-C_01,20-148-C-D-1-(300x200).",2023-08-22 15:15:18,0.0
27,A,7PX0.75,Unknown,W-4160,cJOY cC - 01 ,VFD - 2 FWD BOW THRUSTER,90.0,1.0,90.0,"DK 06,175_L20C-C-06,175_L20C-C-04,175_L20C-C-03,175_L20C-C-02,175_L20C-C-01,175_L30C-C-09,175_L30C-C-08,175_L30C-C-07,06-44-C-D-01-(400X200),DK 05,171_L45C-C-01,171_L45C-C-02,05-44-C-D-01-(400X200),DK 04, 161_L45C-C-01,161_L45C-C-02,04-44-C-D-01-(400X200),DK 03,151_L45B-C-01,151_L45C-C-01,03-44-C-D-01-(400X200), DK 02,143_L45C-C-01,143_L45C-C-02,02-44-C-D-01-(400X200),DK 01,132_L45C-C-01,132_L45C-C-02, 01-44-C-D-01-(400X200),DK 10,117_L45C-C-01,117_L45C-C-02,10-44-C-D-01-(400X200),DK 20 FWD  MSB, 095_L30B-C-08,095_L30B-C-09,095_L30B-C-10,095_L30B-C-10,095_L30B-C-11,095_L45C-C-02,095_L45C-C-01, 095_L30D-C-04,20-41-P-B-5-(325x250),096_L45C-C-01,096_L45B-CC-03,096_L45B-CC-02,096_L45B-CC-02,20-33-C-B-2-(400X250),REF ROOM,097_L45B-C-10,097_L45B-C-09,097_L45B-C-08,097_L45B-C-07,097_L45B-C-11, 097_L45B-C-12,20-21-P-B-4-(325X250)_,VFD ROOM,069_VL30B-C-02,069_VL30B-C-01,20-21-C-D-1(325X250), 069_L30C-C-03,069_L30C-C-01,069_L30C-C-02,069_L20B-C-07,069_L20B-C-08.",2023-08-22 15:15:18,0.0
27,A,7PX0.75,Unknown,W-4150,cJOY cC - 01 ,VFD - 1 FWD BOW THRUSTER,90.0,1.0,90.0,"DK 06,175_L20C-C-06,175_L20C-C-04,175_L20C-C-03,175_L20C-C-02,175_L20C-C-01,175_L30C-C-09,175_L30C-C-08, 175_L30C-C-07,06-44-C-D-01-(400X200),DK 05,171_L45C-C-01,171_L45C-C-02,05-44-C-D-01-(400X200),DK 04, 161_L45C-C-01,161_L45C-C-02,04-44-C-D-01-(400X200),DK 03,151_L45B-C-01,03-44-C-D-01-(400X200),DK 02, 143_L45C-C-01,143_L45C-C-02,02-44-C-D-01-(400X200),DK 01,132_L45C-C-01,132_L45C-C-02,10-44-C-D-01-(400X200), DK 20 FWD  MSB,095_L30B-C-08,095_L30B-C-07,095_L65C-C-02,095_L30B-C-06,095_L30B-C-05, 095_L30B-C-04,095_L30D-C-01,095_L30D-C-02,095_L30D-C-03,095_L30C-C-02,095_L30C-C-03,STP ROOM,20-33-C-B-1-(400X250),095_L30B-C-01,097_L30D-C-01-HL,097_L45B-C-03,097_L45B-C-04,097_L45B-C-05,097_L45B-C-06, 097_L45B-C-01,20-21-C-B-1-(325X250),069_VL30B-C-04,069_VL30B-C-03,20-21-C-D-2(325X250),069_L20B-C-01, 069_L20B-C-02.",2023-08-22 15:15:18,0.0
27,A,7PX0.75,Unknown,W-4043,DPC - 02,VFD - 4 STERN BOW THRUSTER,170.0,1.0,170.0,"DK 05,171_L45B-C-02,171_L45C-C-07,05-43-C-B-02-(400X200),171_L45C-C-01,171_L45C-C-02,05-44-C-D-01-(400X200), DK 04,161_L45C-C-03,161_L45C-C-04,04-44-C-D-02-(400X200),DK 03,151_L45B-C-02,151_L45C-C-02, 03-44-C-D-02-(400X200),DK 02,143_L45C-C-03,143_L45C-C-04,02-44-C-D-02-(400X200),DK 01,132_L45C-C-03, 132_L45C-C-04,01-44-C-D-02-(400X200),DK 10,117_L45C-C-03,117_L45C-C-04,10-44-C-D-02-(400X200),DK 20 FWD MSB, 095_L65C-C-02,095_L30B-C-06,095_L30B-C-05,095_L30B-C-04,095_L30C-C-01,095_L30B-C-03, 095_L30B-C-02, 095_L30B-CC-01,20-53-C-B-1-(400x200),AFT  MSB,091_L20C-C-01,091_L20C-C-02,091_L20B-C-01,20-61-CC-B-1-(325X250), 20-63-C-G-1.,091_L75B-C-01,20-65-C-G-1.,091_L75B-C-02,20-67-C-G-1.,091_L75B-C-03,20-69-C-G-1, 091_L75B-C-04,20-71-C-G-1,091_L75B-C-05,20-73-P-B-1_(400X250),MOONPOOL,20-74-P-G-1,088_L75B-CC-05,20-76-P-G-1,088_L75B-CC-04,20-78-P-G-1,088_L75B-CC-03,20-80-P-G-1,088_L75B-CC-02,20-82-P-G-1,088_L75B-CC-01, 20-84-CC-B-2-(400x200),DDC,20-84-CC-B-2-(400x200),20-85-P-G-1,087_L75B-CC-07,20-87-P-G-1,087_L75B-CC-06, 20-89-P-G-1,087_L75B-CC-05,20-91-P-G-1,087_L75B-CC-04,20-93-P-G-1,087_L75B-CC-03,20-95-P-G-1, 087_L75B-CC-02,20-97-P-G-1,087_L75B-CC-01,20-99-P-G-1,087_L75B-CC-08,087_L75B-CC-09,087_L75B-CC-10, 087_L75B-CC-17,087_L75B-CC-16,087_L75B-CC-15,20-105-C-B-2-(400x200),E/R FWD,20-106-C-G-4.,085_L45B-CC-32, 20-108-C-G-4,085_L45B-CC-31,20-110-C-G-4,085_L45B-CC-30,20-112-C-G-4,085_L45B-CC-29,20-114-C-G-4, 085_L45B-CC-28,20-116-C-G-4.,085_L45B-CC-27,20-118-C-G-3,085_L45C-CC-06,20-122-C-G-4,085_L45B-CC-22,20-124-C-G-4,085_L45B-CC-23,20-126-C-B-1-(400x200),E/R AFT,083_L45B-CC-39,20-128-C-G-4.,083_L45B-CC-38,20-130-C-G-4,083_L45B-CC-37,20-132-C-G-4,083_L45B-CC-36,20-134-C-G-4,083_L45B-CC-33,20-136-C-G-4., 083_L45B-CC-32,20-138-C-G-4,083_L45B-CC-31,20-139-C-G-1,20-140-C-G-4,083_L45B-CC-29,083_L45B-CC-29,20-142-C-G-4.,083_L45B-CC-28,20-144-C-G-4,083_L45B-CC-27,20-146-C-G-4.,083_L45B-CC-26,20-148-C-B-1-(325x250), ROV STORE-2,076_L45D-CC-01,20-150-P-G-4,20-151-P-B-1-(325x200),20-152-P-G-3,076_L45B-CC-16, 20-154-P-G-3,076_L45B-CC-15,20-156-P-G-3,076_L45B-CC-14,20-158-P-G-3,076_L45B-CC-13,20-160-P-B-1-(325x250), SDC TROLLEY STORE,076_L45B-CC-12,20-162-P-G-3,076_L20B-C-02,076_L20B-C-03,076_L20B-C-04, 20-164-C-B-01-(100X150),077_L20C-C-01,20-164-C-B-02-(100X150),077_L20D-C-01,077_L20D-C-02,077_L20D-C-03, 077_L20B-C-01.",2023-08-22 15:15:18,0.0
27,A,10PX0.75,Unknown,W-4030,DPC - 02,VFD - 3 RETRACTABLE  THRUSTER,160.0,1.0,160.0,"DK 05,171_L45B-C-02,171_L45C-C-07,05-43-C-B-02-(400X200),171_L45C-C-01,171_L45C-C-02,05-44-C-D-01-(400X200), DK 04,161_L45C-C-01,161_L45C-C-02,04-44-C-D-01-(400X200),DK 03,151_L45B-C-01,151_L45C-C-01, 03-44-C-D-01-(400X200),DK 02,143_L45C-C-01,143_L45C-C-02,02-44-C-D-01-(400X200),DK 01,132_L45C-C-01, 132_L45C-C-02,01-44-C-D-01-(400X200),DK 10,117_L45C-C-01,117_L45C-C-02,01-44-C-D-01-(400X200),DK 20 FWD  MSB,  095_L30B-C-08,095_L30B-C-09,095_L30B-C-10,095_L30B-C-11,095_L45C-C-02,095_L45C-C-01, 095_L30D-C-04, 095_L45B-C-03,095_L45B-C-02,095_L45B-C-01,20-53-P-B-10-(400x250),AFT  MSB,095_L45B-C-5,095_L45B-C_5, 095_L45B-C-2,095_L45B-C-1,091_L45B-C-01,091_L45B-C-02,091_L45B-C-03,091_L45B-C-04,20-73-C-B-1-(325X250), MOONPOOL,20-74-P-G-7,089_L75B-CC-08,20-76-P-G-7,089_L75B-CC-09,20-78-P-G-7,089_L75B-CC-10, 20-80-P-G-7,089_L75B-CC-11,20-82-P-G-7,20-84-CC-B-4-(325x250),DDC,087_L75B-CC-22, 087_L75B-CC-23, 087_L75B-CC-24,087_L75B-CC-25,087_L75B-CC-38,087_L75B-CC-30,087_L75B-CC-31,087_L75B-CC-32,087_L75B-CC-33,087_L75B-CC-36,087_L75B-CC-11,20-105-C-B-1-(400x200),E/R FWD,20-106-C-G-2.,085_L45B-C-21,20-108-C-G-2, 085_L45B-C-20,20-110-C-G-2,085_L45B-C-19,20-112-C-G-2,085_L45B-C-18,20-114-C-G-2.,085_L45B-C-17,20-116-C-G-2,085_L45B-C-16,20-118-C-G-1,085_L45B-C-13,20-122-C-G-2,085_L45B-C-14,20-124-C-G-2, 085_L45B-C-12,20-126-C-B-2-(400x200),E/R AFT,083_L45B-C-21,20-128-C-G-2,083_L45B-C-20,20-130-C-G-2., 083_L45B-C-19,20-132-C-G-2.,083_L45B-C-18,20-134-C-G-2.,083_L45C-C-04,20-136-C-G-1.,083_L45B-C-15,20-138-C-G-1.,083_L45B-C-16,20-140-C-G-2.,083_L45B-C-17,20-142-C-G-2.,20-143-C-B-1-(400x250),AFT DRIVE RE , 083_L45B-C-29,083_L45B-C-30,083_L45B-C-27,083_L45B-C-28,083_L45B-C_02,083_L45B-C_01,20-148-C-D-1-(300x200).",2023-08-22 15:15:18,0.0
27,A,7PX0.75,Unknown,W-4020,DPC - 02,VFD - 2 FWD BOW THRUSTER,90.0,1.0,90.0,"DK 05,171_L45B-C-02,171_L45C-C-07,05-43-C-B-02-(400X200),171_L45C-C-01,171_L45C-C-02,05-44-C-D-01-(400X200), DK 04,161_L45C-C-01,161_L45C-C-02,04-44-C-D-01-(400X200),DK 03,151_L45B-C-01,151_L45C-C-01, 03-44-C-D-01-(400X200),DK 02,143_L45C-C-01,143_L45C-C-02,02-44-C-D-01-(400X200),DK 01,132_L45C-C-01, 132_L45C-C-02,01-44-C-D-01-(400X200),DK 10,117_L45C-C-01,117_L45C-C-02,10-44-C-D-01-(400X200),DK 20 FWD  MSB, 095_L30B-C-08,095_L30B-C-09,095_L30B-C-10,095_L30B-C-11,095_L45C-C-02,095_L45C-C-01, 095_L30D-C-04, 20-41-P-B-5-(325x250),096_L45C-C-01,096_L45B-CC-03,096_L45B-CC-02,096_L45B-CC-01,20-33-C-B-2-(400X250), REF ROOM,097_L45B-C-10,097_L45B-C-09,097_L45B-C-08,097_L45B-C-07,097_L45B-C-11, 097_L45B-C-12, 20-21-P-B-4-(325X250)_, VFD ROOM, 069_VL30B-C-02,069_VL30B-C-01,20-21-C-D-1(325X250),069_L30C-C-03, 069_L30C-C-01,069_L30C-C-02,069_L20B-C-07,069_L20B-C-08.",2023-08-22 15:15:18,0.0
27,A,7PX0.75,Unknown,W-4010,DPC - 02,VFD - 1 FWD BOW THRUSTER,90.0,1.0,90.0,"DK 05,171_L45B-C-02,171_L45C-C-07,05-43-C-B-02-(400X200),171_L45C-C-01,171_L45C-C-02,05-44-C-D-01-(400X200), DK 04,161_L45C-C-01,161_L45C-C-02,04-44-C-D-01-(400X200),DK 03,151_L45B-C-01,151_L45C-C-01, 03-44-C-D-01-(400X200),DK 02,143_L45C-C-01,143_L45C-C-02,02-44-C-D-01-(400X200),DK 01,132_L45C-C-01, 132_L45C-C-02,01-44-C-D-01-(400X200),DK 10,117_L45C-C-01,117_L45C-C-02,01-44-C-D-01-(400X200),DK 20 FWD  MSB, 095_L30B-C-08,095_L30B-C-09,095_L30B-C-10,095_L30B-C-11,095_L45C-C-02,095_L45C-C-01, 095_L45C-C-02, 095_L45C-C-01,095_L30D-C-04,095_L45B-C-05,095_L45B-C-04,095_L45B-C-03,095_L45B-C-02,095_L45B-C-01, 20-53-P-B-10-(400x250),AFT  MSB,095_L45B-C-5,095_L45B-C_5,095_L45B-C-2,095_L45B-C-1,091_L45B-C-01, 091_L45B-C-02,091_L45B-C-03,091_L45B-C-04,20-73-C-B-1-(325X250),MOONPOOL,20-74-P-G-7,089_L75B-CC-08, 20-76-P-G-7,089_L75B-CC-09,20-78-P-G-7,089_L75B-CC-10,20-80-P-G-7,089_L75B-CC-11,20-82-P-G-7,20-84-CC-B-4-(325x250),DDC,087_L75B-CC-22,087_L75B-CC-23,087_L75B-CC-24,087_L75B-CC-25,087_L75B-CC-38,087_L75B-CC-30, 087_L75B-CC-38,087_L75B-CC-30,087_L75B-CC-31,087_L75B-CC-32,087_L75B-CC-33,087_L75B-CC-36, 087_L75B-CC-11,20-105-C-B-1-(400x200),E/R FWD,20-106-C-G-2.,085_L45B-C-21,20-108-C-G-2,085_L45B-C-20,20-110-C-G-2,085_L45B-C-19,20-112-C-G-2,085_L45B-C-18,20-114-C-G-2.,085_L45B-C-17,20-116-C-G-2,085_L45B-C-16, 20-118-C-G-1,085_L45B-C-15,20-120-C-G-1.,085_L45B-C-13,20-122-C-G-2,085_L45B-C-14,20-124-C-G-2, 085_L45B-C-12,20-126-C-B-2-(400x200),E/R AFT,083_L45B-C-21,20-128-C-G-2,083_L45B-C-20,20-130-C-G-2., 083_L45B-C-19,20-132-C-G-2.,083_L45B-C-18,20-134-C-G-2.,083_L45C-C-04,20-136-C-G-1.,083_L45B-C-15,20-138-C-G-1., 083_L45B-C-16,20-140-C-G-2.,083_L45B-C-17,20-142-C-G-2.,20-143-C-B-1-(400x250),AFT DRIVE RE, 083_L45B-C-29,083_L45B-C-30,083_L45B-C-27,083_L45B-C-28,083_L45B-C_02,083_L45B-C_01,20-148-C-D-1-(300x200).",2023-08-22 15:15:18,0.0
27,A,5X1.5,Unknown,MSBF-19A,MSB FWD,DP SELECTOR SWITCH AFT DP CONSOLE INSTRUMENT CONSOLE 1,75.0,1.0,75.0,"DK 06,175_L20B-C-27,175_L45B-C-14,175_L45B-C-15,175_L45B-C-16,175_L45B-C_16,175_L45B-C-05, 175_L45B-C-06,175_L45B-C-07,175_L45B-C-08,175_L45B-C-09,175_L45B-C-10,175_L45B-C-11,175_L45B-C-12,1 75_L45B-C-13,175_L45B-C-04,175_L45B-C-03,175_L45B-C-02,175_L45B-C-01,06-44-C-D-02-(400X200), DK05, 171_L45C-C-01,171_L45C-C-02,05-44-C-D-01-(400X200),DK04,161_L45C-C-01,161_L45C-C-02,04-44-C-D-01-(400X200), DK03,151_L45B-C-01,151_L45C-C-01,03-44-C-D-01-(400X200),DK02,143_L45C-C-01, 143_L45C-C-02,02-44-C-D-01-(400X200),DK01,132_L45C-C-01,132_L45C-C-02,01-44-C-D-01-(400X200), DK10, 117_L45C-C-01,117_L45C-C-02,10-44-C-D-01-(400X200),FWD MSB,095_L30B-C-08,095_L30B-C-07, 095_L65C-C-02,095_L65C-C-01,095_VL65C-C-02,095_HL30B-C-36,AFT MSB,20-53-C-FFB-4-(250x200), 091_HL45D-C-01,091_HL45B-C-02,091_HL45B-C-01,091_HL30D-C-11,091_HL30D-C-10,091_HL30D-C-09,0 91_HL30D-C-08.",2023-08-22 15:15:18,0.0
27,A,5X1.5,Unknown,MSBF-9A,MSB AFT,DP SELECTOR SWITCH AFT DP CONSOLE INSTRUMENT CONSOLE 1,90.0,1.0,90.0,"DK 06,175_L20B-C-27,175_L45B-C-14,175_L45B-C-15,175_L45B-C-16,175_L45B-C_16,175_L45B-C-05, 175_L45B-C-06,175_L45B-C-07,175_L45B-C-08,175_L45B-C-09,175_L45B-C-10,175_L45B-C-11,175_L45B-C-12, 175_L45B-C-12,175_L45B-C-13,175_L45B-C-04,175_L45B-C-03,175_L45B-C-02,175_L45B-C-01,06-44-C-D-02-(400X200), DK05,171_L45C-C-01,171_L45C-C-02,05-44-C-D-01-(400X200),DK04,161_L45C-C-01,161_L45C-C-02,04-44-C-D-01-(400X200),DK03,151_L45B-C-01,151_L45C-C-01,03-44-C-D-01-(400X200),DK02,143_L45C-C-01,143_L45C-C-02,02-44-C-D-01-(400X200),DK01,132_L45C-C-01,132_L45C-C-02,01-44-C-D-01-(400X200), DK10,117_L45C-C-01,117_L45C-C-02,10-44-C-D-01-(400X200),FWD MSB,095_L30B-C-08,095_L30B-C-07, 095_L65C-C-02,095_L65C-C-01,095_VL65C-C-02,095_HL30B-C-36,AFT MSB,20-53-C-FFB-4-(250x200), 091_HL45D-C-01,091_HL45B-C-02,091_HL45B-C-01,091_HL30D-C-11,091_HL30D-C-10,091_HL30D-C-09, 091_HL30D-C-08.",2023-08-22 15:15:18,0.0
27,A,3PX0.75,Unknown,DP_W-4209,DP SELECTOR SWITCH AFT DP CONSOLE INSTRUMENT CONSOLE 1,STEERING GEAR CONSOLE BRIDGE,40.0,1.0,40.0,"175_30B-C-08,175_L30C-C-04,175_L30C-C-06,175_L45B-C-02,175_L45B-C-04,175_L45B-C-13,175_L45B-C-05,175_L45B-C-15,175_L20B-C-30",2023-08-22 15:15:18,0.0
27,A,3PX0.75,Unknown,DP_W-4199,DP SELECTOR SWITCH AFT DP CONSOLE INSTRUMENT CONSOLE 1,STEERING GEAR CONSOLE BRIDGE,40.0,1.0,40.0,"175_30B-C-08,175_L30C-C-04,175_L30C-C-06,175_L45B-C-02,175_L45B-C-04,175_L45B-C-13,175_L45B-C-05,175_L45B-C-15,175_L20B-C-30",2023-08-22 15:15:18,0.0
27,A,4PX0.75,Unknown,DP_W-4206,cCjoy Cc1,STEERING GEAR CONSOLE BRIDGE,45.0,1.0,45.0,"175_L20B-C-30,175_L20B-C-29,175_L45B-C-15,175_L45B-C-16,175_L45B-C-05,175_L45B-C-06,175_L45B-C-07,175_L45B-C-08,175_L45B-C-09,175_L45B-C-10,175_L45B-C-11,175_L45B-C-12,175_L45B-C-13,175_L45B-C-04,175_L45B-C-03,175_L45B-C-02,175_L45B-C-01,06-44-C-D-03-(400X200),DK05,171_L45C-C-05,05-43-C-B-01-(400X200).",2023-08-22 15:15:18,0.0
27,A,4PX0.75,Unknown,DP_W-4196,cCjoy Cc1,STEERING GEAR CONSOLE BRIDGE,45.0,1.0,45.0,"175_L20B-C-30,175_L20B-C-29,175_L45B-C-15,175_L45B-C-16,175_L45B-C-05,175_L45B-C-06,175_L45B-C-07,175_L45B-C-08,175_L45B-C-09,175_L45B-C-10,175_L45B-C-11,175_L45B-C-12,175_L45B-C-13,175_L45B-C-04,175_L45B-C-03,175_L45B-C-02,175_L45B-C-01,06-44-C-D-03-(400X200),DK05,171_L45C-C-05,05-43-C-B-01-(400X200).",2023-08-22 15:15:18,0.0
27,A,4PX0.75,Unknown,DP_W-4066,DPC2,STEERING GEAR CONSOLE BRIDGE,45.0,1.0,45.0,"175_L20B-C-30,175_L20B-C-29,175_L45B-C-15,175_L45B-C-16,175_L45B-C-05,175_L45B-C-06,175_L45B-C-07,175_L45B-C-08,175_L45B-C-09,175_L45B-C-10,175_L45B-C-11,175_L45B-C-12,175_L45B-C-13,175_L45B-C-04,175_L45B-C-03,175_L45B-C-02,175_L45B-C-01,06-44-C-D-03-(400X200),DK05,171_L45C-C-05,05-43-C-B-01-(400X200).",2023-08-22 15:15:18,0.0
27,A,4PX0.75,Unknown,DP_W-4056,DPC2,STEERING GEAR CONSOLE BRIDGE,45.0,1.0,45.0,"175_L20B-C-30,175_L20B-C-29,175_L45B-C-15,175_L45B-C-16,175_L45B-C-05,175_L45B-C-06,175_L45B-C-07,175_L45B-C-08,175_L45B-C-09,175_L45B-C-10,175_L45B-C-11,175_L45B-C-12,175_L45B-C-13,175_L45B-C-04,175_L45B-C-03,175_L45B-C-02,175_L45B-C-01,06-44-C-D-03-(400X200),DK05,171_L45C-C-05,05-43-C-B-01-(400X200).",2023-08-22 15:15:18,0.0
27,A,7PX0.75,Unknown,DP_W-4198,DP SELECTOR SWITCH AFT DP CONSOLE INSTRUMENT CONSOLE 1,MAIN ENGINE-1( PAS CONSOLE MCR),160.0,1.0,160.0,"175_L20B-C-30,175_L20B-C-29,175_L45B-C-15,175_L45B-C-16,175_L45B-C-05,175_L45B-C-06,175_L45B-C-07,175_L45B-C-08,175_L45B-C-09,175_L45B-C-10,175_L45B-C-11,175_L45B-C-12,175_L45B-C-13,175_L45B-C-04,175_L45B-C-03,175_L45B-C-02,175_L45B-C-01,06-44-C-D-03-(400X200), 05-44-C-D-03-(400X200),04-44-C-D-03-(400X200), 03-44-C-D-03-(400X200), 02-44-C-D-03-(400X200), 01-44-C-D-03-(400X200), 10-44-C-D-03-(400X200),095_L65C-C-05,095_L65C-P-06,20-53-P-B-4(325X250), 091_L75B-C-38,20-61-C-B-2(325X250),091_L75B-C-25, 20-73-P-B-2(400X250),088_L75B-C-01,20-84-CB-2(400X250),087_L75B-C-25, 087_L75B-C-37,20-105-C-B-2(400X200),085_L45B-CC-27,10-127-C-D-01(250X200),10-127-C-B-01(250X200),105_L30B-C-03,105_L30B-C04,105_L30B-C-05",2023-08-22 15:15:18,0.0
27,A,7PX0.75,Unknown,DP_W-4208,DP SELECTOR SWITCH AFT DP CONSOLE INSTRUMENT CONSOLE 1,MAIN ENGINE-2 (PAS CONSOLE MCR),160.0,1.0,160.0,"175_L20B-C-30,175_L20B-C-29,175_L45B-C-15,175_L45B-C-16,175_L45B-C-05,175_L45B-C-06,175_L45B-C-07,175_L45B-C-08,175_L45B-C-09,175_L45B-C-10,175_L45B-C-11,175_L45B-C-12,175_L45B-C-13,175_L45B-C-04,175_L45B-C-03,175_L45B-C-02,175_L45B-C-01,06-44-C-D-03-(400X200), 05-44-C-D-03-(400X200),04-44-C-D-03-(400X200), 03-44-C-D-03-(400X200), 02-44-C-D-03-(400X200), 01-44-C-D-03-(400X200), 10-44-C-D-03-(400X200),095_L65C-C-05,095_L65C-P-06,20-53-P-B-4(325X250), 091_L75B-C-38,20-61-C-B-2(325X250),091_L75B-C-25, 20-73-P-B-2(400X250),088_L75B-C-01,20-84-CB-2(400X250),087_L75B-C-25, 087_L75B-C-37,20-105-C-B-2(400X200),085_L45B-CC-27,10-127-C-D-01(250X200),10-127-C-B-01(250X200),105_L30B-C-03,105_L30B-C04,105_L30B-C-05",2023-08-22 15:15:18,0.0
27,A,9PX0.75,Unknown,DP_W-4194,cJOY cC - 01 ,MAIN ENGINE-1( PAS CONSOLE MCR),130.0,1.0,130.0,"05-44-C-D-03-(400X200),04-44-C-D-03-(400X200), 03-44-C-D-03-(400X200), 02-44-C-D-03-(400X200), 01-44-C-D-03-(400X200), 10-44-C-D-03-(400X200),095_L65C-C-05,095_L65C-P-06,20-53-P-B-4(325X250), 091_L75B-C-38,20-61-C-B-2(325X250),091_L75B-C-25, 20-73-P-B-2(400X250),088_L75B-C-01,20-84-CB-2(400X250),087_L75B-C-25, 087_L75B-C-37,20-105-C-B-2(400X200),085_L45B-CC-27,10-127-C-D-01(250X200),10-127-C-B-01(250X200),105_L30B-C-03,105_L30B-C04,105_L30B-C-05",2023-08-22 15:15:18,0.0
27,A,9PX0.75,Unknown,DP_W-4204,cJOY cC - 01 ,MAIN ENGINE-2 (PAS CONSOLE MCR),130.0,1.0,130.0,"05-44-C-D-03-(400X200),04-44-C-D-03-(400X200), 03-44-C-D-03-(400X200), 02-44-C-D-03-(400X200), 01-44-C-D-03-(400X200), 10-44-C-D-03-(400X200),095_L65C-C-05,095_L65C-P-06,20-53-P-B-4(325X250), 091_L75B-C-38,20-61-C-B-2(325X250),091_L75B-C-25, 20-73-P-B-2(400X250),088_L75B-C-01,20-84-CB-2(400X250),087_L75B-C-25, 087_L75B-C-37,20-105-C-B-2(400X200),085_L45B-CC-27,10-127-C-D-01(250X200),10-127-C-B-01(250X200),105_L30B-C-03,105_L30B-C04,105_L30B-C-05",2023-08-22 15:15:18,0.0
27,A,9PX0.75,Unknown,DP_W-4050,DPC2,MAIN ENGINE-2 (PAS CONSOLE MCR),130.0,1.0,130.0,"05-44-C-D-03-(400X200),04-44-C-D-03-(400X200), 03-44-C-D-03-(400X200), 02-44-C-D-03-(400X200), 01-44-C-D-03-(400X200), 10-44-C-D-03-(400X200),095_L65C-C-05,095_L65C-P-06,20-53-P-B-4(325X250), 091_L75B-C-38,20-61-C-B-2(325X250),091_L75B-C-25, 20-73-P-B-2(400X250),088_L75B-C-01,20-84-CB-2(400X250),087_L75B-C-25, 087_L75B-C-37,20-105-C-B-2(400X200),085_L45B-CC-27,10-127-C-D-01(250X200),10-127-C-B-01(250X200),105_L30B-C-03,105_L30B-C04,105_L30B-C-05",2023-08-22 15:15:18,0.0
27,A,9PX0.75,Unknown,DP_W-4064,DPC2,MAIN ENGINE-2 (PAS CONSOLE MCR),130.0,1.0,130.0,"05-44-C-D-03-(400X200),04-44-C-D-03-(400X200), 03-44-C-D-03-(400X200), 02-44-C-D-03-(400X200), 01-44-C-D-03-(400X200), 10-44-C-D-03-(400X200),095_L65C-C-05,095_L65C-P-06,20-53-P-B-4(325X250), 091_L75B-C-38,20-61-C-B-2(325X250),091_L75B-C-25, 20-73-P-B-2(400X250),088_L75B-C-01,20-84-CB-2(400X250),087_L75B-C-25, 087_L75B-C-37,20-105-C-B-2(400X200),085_L45B-CC-27,10-127-C-D-01(250X200),10-127-C-B-01(250X200),105_L30B-C-03,105_L30B-C04,105_L30B-C-05",2023-08-22 15:15:18,0.0
27,A,*CAT7,OEM,DP_W-5489,K POS OS1(INSTRUMENT CONSOLE1),HAIN COMPUTER DP INSTRUMENT CONSOLE 4,20.0,1.0,20.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
27,A,*CAT7,OEM,DP_W-98006,K POS OS1(INSTRUMENT CONSOLE1),HAIN COMPUTER DP INSTRUMENT CONSOLE 4,20.0,1.0,20.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
27,A,*CAT7,OEM,DP_W-5484,K POS OS1(INSTRUMENT CONSOLE1),DPC-2,45.0,1.0,45.0,"DK06,175_L20B-C-30,175_L20B-C-29,175_L45B-C-15,175_L45B-C-16,175_L45B-C-05,175_L45B-C-06,175_L45B-C-07,175_L45B-C-08,175_L45B-C-09,175_L45B-C-10,175_L45B-C-11,175_L45B-C-12,175_L45B-C-13,175_L45B-C-04,175_L45B-C-03,175_L45B-C-02,175_L45B-C-01,06-44-C-D-03-(400X200),DK05,171_L45C-C-05,05-43-C-B-01-(400X200).",2023-08-22 15:15:18,0.0
27,A,*CAT7,OEM,DP_W-5485,K POS OS1(INSTRUMENT CONSOLE1),DPC-2,45.0,1.0,45.0,"DK06,175_L20B-C-30,175_L20B-C-29,175_L45B-C-15,175_L45B-C-16,175_L45B-C-05,175_L45B-C-06,175_L45B-C-07,175_L45B-C-08,175_L45B-C-09,175_L45B-C-10,175_L45B-C-11,175_L45B-C-12,175_L45B-C-13,175_L45B-C-04,175_L45B-C-03,175_L45B-C-02,175_L45B-C-01,06-44-C-D-03-(400X200),DK05,171_L45C-C-05,05-43-C-B-01-(400X200).",2023-08-22 15:15:18,0.0
27,A,*CAT7,OEM,DP_W-5499,K POS OS2(INSTRUMENT CONSOLE 1),HAIN COMPUTER DP INSTRUMENT CONSOLE 4,20.0,1.0,20.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
27,A,*CAT7,OEM,DP_W-5495,K POS OS2(INSTRUMENT CONSOLE 1),DPC - 2,45.0,1.0,45.0,"DK06,175_L20B-C-30,175_L20B-C-29,175_L45B-C-15,175_L45B-C-16,175_L45B-C-05,175_L45B-C-06,175_L45B-C-07,175_L45B-C-08,175_L45B-C-09,175_L45B-C-10,175_L45B-C-11,175_L45B-C-12,175_L45B-C-13,175_L45B-C-04,175_L45B-C-03,175_L45B-C-02,175_L45B-C-01,06-44-C-D-03-(400X200),DK05,171_L45C-C-05,05-43-C-B-01-(400X200).",2023-08-22 15:15:18,0.0
27,A,*CAT7,OEM,DP_W-5494,K POS OS2(INSTRUMENT CONSOLE 1),DPC - 2,45.0,1.0,45.0,"DK06,175_L20B-C-30,175_L20B-C-29,175_L45B-C-15,175_L45B-C-16,175_L45B-C-05,175_L45B-C-06,175_L45B-C-07,175_L45B-C-08,175_L45B-C-09,175_L45B-C-10,175_L45B-C-11,175_L45B-C-12,175_L45B-C-13,175_L45B-C-04,175_L45B-C-03,175_L45B-C-02,175_L45B-C-01,06-44-C-D-03-(400X200),DK05,171_L45C-C-05,05-43-C-B-01-(400X200).",2023-08-22 15:15:18,0.0
27,A,*CAT7,OEM,DP_W-5460,DP OP JB 1 BIRDGE  FWD,K POS OS1(INSTRUMENT CONSOLE1),40.0,1.0,40.0,"175_30B-C-08,175_L30C-C-04,175_L30C-C-06,175_L45B-C-02,175_L45B-C-04,175_L45B-C-13,175_L45B-C-05,175_L45B-C-15,175_L20B-C-30",2023-08-22 15:15:18,0.0
27,A,*CAT7,OEM,DP_W-5470,DP OP JB 1 BRIDGE FWD,K POS OS2(INSTRUMENT CONSOLE 1),40.0,1.0,40.0,"175_30B-C-08,175_L30C-C-04,175_L30C-C-06,175_L45B-C-02,175_L45B-C-04,175_L45B-C-13,175_L45B-C-05,175_L45B-C-15,175_L20B-C-30",2023-08-22 15:15:18,0.0
27,A,*CAT7,OEM,DP_W-5461,DP OPJB 2 PORT,K POS OS1(INSTRUMENT CONSOLE1),40.0,1.0,40.0,"175_L20B-C-09,175_30B-C-15,175_L45B-C-01,175_L45B-C-15,175_L20B-C-30",2023-08-22 15:15:18,0.0
27,A,*CAT7,OEM,DP_W-5471,DP OP JB 2 PORT ,K POS OS2(INSTRUMENT CONSOLE 1),40.0,1.0,40.0,"175_L20B-C-09,175_30B-C-15,175_L45B-C-01,175_L45B-C-15,175_L20B-C-30",2023-08-22 15:15:18,0.0
27,A,*CAT7,OEM,DP_W-5462,DP OP  JB 3 STBD,K POS OS1(INSTRUMENT CONSOLE1),40.0,1.0,40.0,"175_L45B-C-13,175_L45B-C-05,175_L45B-C-15,175_L20B-C-30",2023-08-22 15:15:18,0.0
27,A,*CAT7,OEM,DP_W-5472,DP OP JB 3 STBD,K POS OS2(INSTRUMENT CONSOLE 1),40.0,1.0,40.0,"175_L45B-C-13,175_L45B-C-05,175_L45B-C-15,175_L20B-C-30",2023-08-22 15:15:18,0.0
27,A,2PX0.75-x,Unknown,DP_W-2096,Wind Sensor 1 Serial Splitter(INSIDE INSTRUMENT CONSOLE 4),DPC - 2,45.0,1.0,45.0,"175_L20B-C-25,175_L45C-C-01, 175_L20B-C-15,175_L20B-C-12,175_L20B-C-09,175_L20B-C-17,06-44-C-D-03-(400X200),DK05,171_L45C-C-03,05-43-C-B-02-(400X200).",2023-09-12 10:52:08,0.0
27,A,2PX0.75-x,Unknown,DP_W-2101,Wind Display 2 OVERHEAD CONSOLE,DPC - 2,55.0,1.0,55.0,"DK06,175_L20B-C-30,175_L20B-C-29,175_L45B-C-15,175_L45B-C-16,175_L45B-C-05,175_L45B-C-06,175_L45B-C-07,175_L45B-C-08,175_L45B-C-09,175_L45B-C-10,175_L45B-C-11,175_L45B-C-12,175_L45B-C-13,175_L45B-C-04,175_L45B-C-03,175_L45B-C-02,175_L45B-C-01,06-44-C-D-03-(400X200),DK05,171_L45C-C-03,05-43-C-B-02-(400X200).",2023-09-12 10:52:08,0.0
27,A,CAT7,OEM,DP_W-2564,DP Alert CC,DP ALERT PANEL-MCR,130.0,1.0,130.0,"DK 05,171_L45B-C-01,171_L45B-C-02,171_L45C-C-07,171_L45C-C-03,171_L45C-C-04,05-44-C-D-02-(400X200), DK 04,161_L45C-C-03,161_L45C-C-04,04-44-C-D-02-(400X200),DK 03,151_L45B-C-02,151_L45C-C-02,03-44-C-D-02-(400X200), DK 02,143_L45C-C-03,143_L45C-C-04,02-44-C-D-02-(400X200),DK 01,132_L45C-C-03, 132_L45C-C-04,01-44-C-D-02-(400X200),DK 10,117_L45C-C-03,117_L45C-C-04,10-44-C-D-02-(400X200), FWD MSB, 095_L65C-C-02,095_L30B-C-06,095_L30B-C-05,095_L30B-C-04,095_L30C-C-01,095_L30B-C-03, 095_L30B-C-02,095_L30B-CC-01,20-53-C-B-1-(400x200),AFT  MSB,091_L20C-C-01,091_L20C-C-02,091_L20B-C-01, 20-61-CC-B-1-(325X250),20-63-C-G-1.,091_L75B-C-01,20-65-C-G-1.,091_L75B-C-02,20-67-C-G-1.,091_L75B-C-03, 20-69-C-G-1,091_L75B-C-04,20-71-C-G-1,091_L75B-C-05,20-73-P-B-1_(400X250),MOONPOOL,20-74-P-G-1, 088_L75B-CC-05,088_L75B-CC-04,20-78-P-G-1,088_L75B-CC-03,20-80-P-G-1,088_L75B-CC-02,20-82-P-G-1, 088_L75B-CC-01,20-84-CC-B-2-(400x200),DDC+C87:C88,20-84-CC-B-2-(400x200),20-85-P-G-1,087_L75B-CC-07, 20-87-P-G-1,087_L75B-CC-06,20-89-P-G-1,087_L75B-CC-05,20-91-P-G-1,087_L75B-CC-04,20-93-P-G-1, 087_L75B-CC-03,20-95-P-G-1,087_L75B-CC-02,087_L75B-CC-01,20-99-P-G-1,087_L75B-CC-08,087_L75B-CC-09, 087_L75B-CC-10,087_L75B-CC-17,087_L75B-CC-16,087_L75B-CC-15,20-105-C-B-2-(400x200),E/R FWD,20-106-C-G-4.,085_L45B-CC-32,20-108-C-G-4,085_L45B-CC-31,20-110-C-G-4,085_L45B-CC-30,20-112-C-G-4, 085_L45B-CC-29,20-114-C-G-4,085_L45B-CC-28,20-116-C-G-4.,085_L45B-CC-27,20-118-C-G-3,085_L45C-CC-06, 20-122-C-G-4,085_L45B-CC-22,20-124-C-G-4,085_L45B-CC-23,20-126-C-B-1-(400x200),E/R AFT,083_L45B-CC-39,DK10,10-127-C-D-01-(250X200),105_L30B-C-02,105_L30B-C-01,10-127-C-B-01-(250X200),105_L30B-C-03, 105_L20B-C-01,105_L20B-C-02,105_L20B-C-03,105_L20C-C-01.",2023-12-14 18:12:44,0.0
27,A,CAT7,OEM,DP_W-2563,DP Alert CC,DP ALERT PANEL-DCHQ,130.0,1.0,130.0,"DK 05,171_L45B-C-01,171_L45B-C-02,171_L45C-C-07,171_L45C-C-03,171_L45C-C-04,05-44-C-D-02-(400X200), DK 04,161_L45C-C-03,161_L45C-C-04,04-44-C-D-02-(400X200),DK 03,151_L45B-C-02,151_L45C-C-02,03-44-C-D-02-(400X200), DK 02,143_L45C-C-03,143_L45C-C-04,02-44-C-D-02-(400X200),DK 01,132_L45C-C-03, 132_L45C-C-04,01-44-C-D-02-(400X200),DK 10,117_L45C-C-03,117_L45C-C-04,10-44-C-D-02-(400X200), FWD MSB, 095_L65C-C-02,095_L30B-C-06,095_L30B-C-05,095_L30B-C-04,095_L30C-C-01,095_L30B-C-03, 095_L30B-C-02,095_L30B-CC-01,20-53-C-B-1-(400x200),AFT  MSB,091_L20C-C-01,091_L20C-C-02,091_L20B-C-01, 20-61-CC-B-1-(325X250),20-63-C-G-1.,091_L75B-C-01,20-65-C-G-1.,091_L75B-C-02,20-67-C-G-1.,091_L75B-C-03, 20-69-C-G-1,091_L75B-C-04,20-71-C-G-1,091_L75B-C-05,20-73-P-B-1_(400X250),MOONPOOL,20-74-P-G-1, 088_L75B-CC-05,088_L75B-CC-04,20-78-P-G-1,088_L75B-CC-03,20-80-P-G-1,088_L75B-CC-02,20-82-P-G-1, 088_L75B-CC-01,20-84-CC-B-2-(400x200),DDC+C87:C88,20-84-CC-B-2-(400x200),20-85-P-G-1,087_L75B-CC-07, 20-87-P-G-1,087_L75B-CC-06,20-89-P-G-1,087_L75B-CC-05,20-91-P-G-1,087_L75B-CC-04,20-93-P-G-1, 087_L75B-CC-03,20-95-P-G-1,087_L75B-CC-02,087_L75B-CC-01,20-99-P-G-1,087_L75B-CC-08,087_L75B-CC-09, 087_L75B-CC-10,087_L75B-CC-17,087_L75B-CC-16,087_L75B-CC-15,20-105-C-B-2-(400x200),E/R FWD,20-106-C-G-4.,085_L45B-CC-32,20-108-C-G-4,085_L45B-CC-31,20-110-C-G-4,085_L45B-CC-30,20-112-C-G-4, 085_L45B-CC-29,20-114-C-G-4,085_L45B-CC-28,20-116-C-G-4.,085_L45B-CC-27,20-118-C-G-3,085_L45C-CC-06, 20-122-C-G-4,085_L45B-CC-22,20-124-C-G-4,085_L45B-CC-23,20-126-C-B-1-(400x200),E/R AFT,083_L45B-CC-39,DK10,10-127-C-D-01-(250X200),105_L30B-C-02,105_L30B-C-01,10-127-C-B-01-(250X200),105_L30B-C-03, 105_L20B-C-01,105_L20B-C-02,105_L20B-C-03,105_L20C-C-01.",2023-12-14 18:12:48,0.0
27,A,CAT7,OEM,DP_W-2565,DP Alert CC,DP ALERT PANEL-SAT DIVE CONTROL,185.0,1.0,185.0,"DK 05,171_L45C-C-01,171_L45C-C-02,05-44-C-D-01,DK 04,161_L45C-C-01,161_L45C-C-02,04-44-C-D-01,DK 03, 151_L45B-C-01,151_L45C-C-01,03-44-C-D-01,DK 02,143_L45C-C-01,143_L45C-C-02,02-44-C-D-01,DK 01, 132_L45C-C-01,132_L45C-C-02,01-44-C-D-01,DK 10,117_L45C-C-01,117_L45C-C-02,10-44-C-D-01, FWD  MSB, 095_L30B-C-08,095_L30B-C-09,095_L30B-C-10,095_L30B-C-11,095_L45C-C-02,095_L45C-C-01,095_L30D-C-04, 095_L45B-C-05,095_L45B-C-04,095_L45B-C-03,095_L45B-C-02,095_L45B-C-01,20-53-P-B-10-(400x250,AFT  MSB, 095_L45B-C-5,095_L45B-C_5,095_L45B-C-2,095_L45B-C-1,091_L45B-C-01,091_L45B-C-02,091_L45B-C-03, 091_L45B-C-04,20-73-C-B-1-(325X250),MOONPOOL,20-74-P-G-7,089_L75B-CC-08,20-76-P-G-7,089_L75B-CC-09,20-78-P-G-7,089_L75B-CC-10,20-80-P-G-7,089_L75B-CC-11,20-82-P-G-7,20-84-CC-B-4-(325x250),DDC,10-84-C-D-01-(325X250), DRIVE MAINTENCEROOM,109_L65C-C-02,SAT CON ROOM,10-84-C-B-01-(325X250).",2023-12-14 18:12:48,0.0
27,A,CAT7,OEM,DP_W-2562,DP Alert CC,DP ALERT PANEL-AIR DIVE CONTROL,120.0,1.0,120.0,"DK 05,171_L45C-C-01,171_L45C-C-02,05-44-C-D-01,DK 04,161_L45C-C-01,161_L45C-C-02,04-44-C-D-01,DK 03, 151_L45B-C-01,151_L45C-C-01,03-44-C-D-01,DK 02,143_L45C-C-01,02-44-C-D-01,DK 01,132_L45C-C-01,01-43-C-B-01-(250X200),132_L30B-C-01,132_L30B-C-02,132_L20D-C-01,130_L20B-C-01,130_L20B-C-02,130_L20B-C-03, 130_L20B-C-04,130_L20B-C-05,130_L20B-C-10,01-53-C-B-01-(250X150).,130_L20B-C-09,130_L20B-C-08, 130_L20B-C-07,130_L20B-C-06,127_L20B-C-01,127_L20B-C-02,127_L20B-C-03,127_L20B-C-04,127_L20B-C-05, 127_L20C-C-01,127_L20B-C-06,127_L20B-C-07,127_L20B-C-08,127_L20B-C-09,127_L20B-C-10,127_L20B-C-11, 01-75-C-B-01-(250X200),01-76-P-B-01-(250X200),125_L30C-C-05,125_L30C-C-06,125_L30C-C-07,125_L30C-C-08, 125_L30B-C-01,125_L30B-C-02,125_L30C-C-04,125_L30C-C-03,125_L30C-C-02,123_L45D-C-02,123_L45D-C-03,01-121-C-B-01-(250X200),123_L45D-C-04.",2023-12-14 18:12:48,0.0
27,A,CAT7,OEM,DP_W-2561,DP Alert CC,DP ALAERT PANEL -CO Cabin,35.0,1.0,35.0,"DK05,171_L45C-C-03,05-43-C-B-02-(400X200),171_L30B-C-03,171_L30B-C-04,171_L30B-C-05,171_L30B-C-06, 172_L30D-C-01,172_L30B-C-02.",2023-12-14 18:12:48,0.0
27,A,CAT7,OEM,DP_W-2550,DP Alert CC,DP CONSOLE AFT BRIDGE (CHANGEOVER SWITCH)- INSTRUMENT CONSOLE 1,45.0,1.0,45.0,"DK 06, 175_L20B-C-28,175_L20B-C-27,175_L45B-C-14,175_L45B-C-15,175_L45B-C-16,175_L45B-C-17, 175_L45B-C-05, 175_L45B-C-06,175_L45B-C-07,175_L45B-C-08,175_L45B-C-09,175_L45B-C-10,175_L45B-C-11, 175_L45B-C-12,175_L45B-C-13,175_L45B-C-04,175_L45B-C-03,175_L45B-C-02,175_L45B-C-01,06-44-C-D-01-(400x200), DK 05,  06-44-C-D-02-(400X200),  171_L45C-C-03, 05-43-C-B-02-(400X200),  171_L45C-C-07, 171_L45B-C-02, 171_L45B-C-01",2023-12-14 18:12:48,0.0
27,A,CAT7,OEM,DP_W-2551,DP Alert CC,DP CONSOLE AFT BRIDGE (CHANGEOVER SWITCH)- INSTRUMENT CONSOLE 1,45.0,1.0,45.0,"DK 06, 175_L20B-C-28,175_L20B-C-27,175_L45B-C-14,175_L45B-C-15,175_L45B-C-16,175_L45B-C-17, 175_L45B-C-05, 175_L45B-C-06,175_L45B-C-07,175_L45B-C-08,175_L45B-C-09,175_L45B-C-10,175_L45B-C-11, 175_L45B-C-12,175_L45B-C-13,175_L45B-C-04,175_L45B-C-03,175_L45B-C-02,175_L45B-C-01,06-44-C-D-01-(400x200), DK 05,  06-44-C-D-02-(400X200),  171_L45C-C-03, 05-43-C-B-02-(400X200),  171_L45C-C-07, 171_L45B-C-02, 171_L45B-C-01",2023-12-14 18:12:48,0.0
27,A,CAT7,OEM,DP_W-2560,DP Alert CC,DP ALERT PANEL-1( INSTRUMENT CONSOLE 1),45.0,1.0,45.0,"DK 06, 175_L20B-C-28,175_L20B-C-27,175_L45B-C-14,175_L45B-C-15,175_L45B-C-16,175_L45B-C-17, 175_L45B-C-05, 175_L45B-C-06,175_L45B-C-07,175_L45B-C-08,175_L45B-C-09,175_L45B-C-10,175_L45B-C-11, 175_L45B-C-12,175_L45B-C-13,175_L45B-C-04,175_L45B-C-03,175_L45B-C-02,175_L45B-C-01,06-44-C-D-01-(400x200), DK 05,  06-44-C-D-02-(400X200),  171_L45C-C-03, 05-43-C-B-02-(400X200),  171_L45C-C-07, 171_L45B-C-02, 171_L45B-C-01",2023-12-14 18:12:48,0.0
27,A,4PX0.5-OEM,OEM,DP_W-3052,Hi-PAP Transceiver,Hi-PAP OS1 (Instrument Console 2),105.0,1.0,105.0,"DK 06,175_L20B-C-27,175_L45B-C-14,175_L45B-C-15,175_L45B-C-16,175_L45B-C-05,175_L45B-C-06, 175_L45B-C-07,175_L45B-C-08,175_L45B-C-09,175_L45B-C-10,175_L45B-C-11,175_L45B-C-12,175_L45B-C-13, 175_L45B-C-04,175_L45B-C-03,175_L45B-C-02,175_L45B-C-01,06-44-C-D-02-(400X200),DK 05,171_L45C-C-03, 171_L45C-C-04,05-44-C-D-02-(400X200),DK 04,161_L45C-C-03,161_L45C-C-04,04-44-C-D-02-(400X200,DK 03, 161_L45C-C-03,161_L45C-C-04,04-44-C-D-02-(400X200),DK 03,151_L45B-C-02,151_L45C-C-02,03-44-C-D-02-(400X200), DK 02,143_L45C-C-03,143_L45C-C-04,02-44-C-D-02-(400X200),DK 01,132_L45C-C-03,132_L45C-C-04, 01-44-C-D-02-(400X200),DK 10,117_L45C-C-03,117_L45C-C-04,10-44-C-D-02-(400X200), FWD MSB, 095_L65C-C-02,095_L30B-C-06,095_L30B-C-05,095_L30B-C-04,095_L30C-C-01,095_L30B-C-03,095_L30B-C-02, 095_L30B-CC-01,20-53-C-B-1-(400x200),AFT  MSB,091_L20C-C-01,091_L20C-C-02,091_L20B-C-01,20-61-CC-B-1-(325X250),20-63-C-G-1.,091_L75B-C-01,20-65-C-G-1.,091_L75B-C-02,20-67-C-G-1.,091_L75B-C-03,20-69-C-G-1, 091_L75B-C-04,20-71-C-G-1,091_L75B-C-05,20-73-P-B-1_(400X250),MOONPOOL,20-74-P-G-1,088_L75B-CC-05, 20-76-P-G-1,091_L75B-C-05,20-76-P-G-1,088_L75B-CC-04,20-78-P-G-1,088_L75B-CC-03,20-80-P-G-1, 088_L75B-CC-01,20-84-CC-B-2-(400x200),DDC,20-84-CC-B-2-(400x200),20-85-P-G-1,087_L75B-CC-07,20-87-P-G-1, 087_L75B-CC-06,20-89-P-G-1,087_L75B-CC-05,20-91-P-G-1,087_L75B-CC-04,20-93-P-G-1,087_L75B-CC-03, 20-95-P-G-1,087_L75B-CC-02,20-97-P-G-1,087_L75B-CC-01,20-99-P-G-1,087_L75B-CC-08,087_L75B-CC-09, 20-101-P/C-B-(400X200).",2023-12-14 18:12:57,0.0
27,A,2PX0.75-OEM,OEM,DP_W-3040,Hi-PAP Transceiver,Responder Drive Unit,105.0,1.0,105.0,"DK 05,171_L45B-C-01,171_L45B-C-02,171_L45C-C-07,05-43-C-B-02-(400X200),171_L45C-C-03,171_L45C-C-04,05-44-C-D-02-(400X200),DK 04,161_L45C-C-03,161_L45C-C-04,DK 03,151_L45B-C-02,151_L45C-C-02,03-44-C-D-02-(400X200),DK 02,143_L45C-C-03,143_L45C-C-04,02-44-C-D-02-(400X200),DK 01,132_L45C-C-03,143_L45C-C-04,02-44-C-D-02-(400X200),DK 10,117_L45C-C-03,117_L45C-C-04,10-44-C-D-02-(400X200), FWD MSB,095_L65C-C-02,095_L30B-C-06,095_L30B-C-05,095_L30B-C-04,095_L30C-C-01,095_L30B-C-03,095_L30B-C-02,095_L30B-CC-01,20-53-C-B-1-(400x200),AFT  MSB,091_L20C-C-01,091_L20C-C-02,091_L20B-C-01,20-61-CC-B-1-(325X250),20-63-C-G-1.,091_L75B-C-01,20-65-C-G-1.,091_L75B-C-02,20-67-C-G-1.,091_L75B-C-03,20-69-C-G-1,091_L75B-C-04,20-71-C-G-1,091_L75B-C-05,20-73-P-B-1_(400X250),MOONPOOL,20-74-P-G-1,088_L75B-CC-05,20-76-P-G-1,088_L75B-CC-04,20-78-P-G-1,088_L75B-CC-03,20-80-P-G-1,088_L75B-CC-02,20-82-P-G-1,088_L75B-CC-01,20-84-CC-B-2-(400x200),DDC,20-84-CC-B-2-(400x200),20-85-P-G-1,087_L75B-CC-07,20-87-P-G-1,087_L75B-CC-06,20-89-P-G-1,087_L75B-CC-05,20-91-P-G-1,087_L75B-CC-04,20-93-P-G-1,087_L75B-CC-03,20-95-P-G-1,087_L75B-CC-02,20-97-P-G-1,087_L75B-CC-01,20-99-P-G-1,087_L75B-CC-08,087_L75B-CC-09,20-101-P/C-B-(400X200).",2023-12-14 18:13:00,0.0
27,A,3X1.5,Unknown,DP_W-1090,Hi-PAP OS1 (Instrument Console 2),Responder Drive Unit,105.0,1.0,105.0,"DK 05,05-43-C-B-01-(400X200),171_L45C-C-05,06-44-C-D-03-(400X200),175_L45B-C-02,175_L45B-C-03,175_L45B-C-04,175_L45B-C-13,175_L45B-C-12,175_L45B-C-11,175_L45B-C-10,175_L45B-C-09,175_L45B-C-08,175_L45B-C-07,175_L45B-C-06,175_L45B-C-05,175_L45B-C-17,175_L45B-C-16,175_L45B-C-15,175_L20B-C-29,175_L20B-C-30.",2023-08-22 15:15:18,0.0
27,A,CAT7,Unknown,DP_W-5554,Hi-PAP OS1 (Instrument Console 2),Responder Drive Unit,105.0,1.0,105.0,"DK 05,05-43-C-B-01-(400X200),171_L45C-C-05,06-44-C-D-03-(400X200),175_L45B-C-02,175_L45B-C-03,175_L45B-C-04,175_L45B-C-13,175_L45B-C-12,175_L45B-C-11,175_L45B-C-10,175_L45B-C-09,175_L45B-C-08,175_L45B-C-07,175_L45B-C-06,175_L45B-C-05,175_L45B-C-17,175_L45B-C-16,175_L45B-C-15,175_L20B-C-29,175_L20B-C-30.",2023-08-22 15:15:18,0.0
27,A,3X1.5-OEM,OEM,DP_W-3060,RESPONDER DRIVER UNIT,RESPONDER OUTLET,30.0,1.0,30.0,LOCAL ROUTE,2023-12-14 18:13:14,0.0
27,A,2X2.5,Unknown,DP_W-3853,Taut Wire Remote Control Aft DP (Instrument console 2),LYW Electrical Cab,120.0,1.0,120.0,"DK 06,175_L20B-C-27,175_L45B-C-14,175_L45B-C-15,175_L45B-C-16,175_L45B-C-05,175_L45B-C-06, 175_L45B-C-07,175_L45B-C-08,175_L45B-C-09,175_L45B-C-10,175_L45B-C-11,175_L45B-C-12,175_L45B-C-13, 175_L45B-C-04,175_L45B-C-03,175_L45B-C-02,175_L45B-C-01,06-44-C-D-01-(400X200),DK 05,171_L45C-C-01, 171_L45C-C-02,05-44-C-D-01,DK 04,161_L45C-C-01,161_L45C-C-02,04-44-C-D-01,DK 03,151_L45B-C-01, 151_L45C-C-01,03-44-C-D-01,DK 02,143_L45C-C-01,143_L45C-C-02,02-44-C-D-01,DK 01,132_L45C-C-01,01-43-C-B-01-(250X200),132_L30B-C-01,132_L30B-C-02,132_L20D-C-01,130_L20B-C-01,130_L20B-C-02,130_L20B-C-03, 130_L20B-C-04,130_L20B-C-05,130_L20B-C-10,01-53-C-B-01-(250X150).,130_L20B-C-09,130_L20B-C-08, 130_L20B-C-07,130_L20B-C-06,127_L20B-C-01,127_L20B-C-02,127_L20B-C-03,127_L20B-C-04,127_L20B-C-05, 127_L20C-C-01,127_L20B-C-06,127_L20B-C-07,127_L20B-C-08,127_L20B-C-09,127_L20B-C-10,127_L20B-C-11, 01-75-C-B-01-(250X200),01-76-P-B-01-(250X200),125_L30C-C-05,125_L30C-C-06,125_L30C-C-07,125_L30C-C-08, 125_L30B-C-01,125_L30B-C-02,125_L30C-C-04,125_L30C-C-03,125_L30C-C-02,125_L30C-C-01,01-104-C-B-01-(250X200),123_L45D-C-01,123_L45B-C-01,123_L45B-C-02,123_L45B-C-03,123_L45C-C-01,123_L45C-C-02, 123_L45D-C-02,123_L45D-C-02.",2023-08-22 15:15:18,0.0
27,A,3PX0.75,Unknown,DP_W-3852,Taut Wire Remote Control Aft DP (Instrument console 2),LYW Electrical Cab,120.0,1.0,120.0,"DK 06,175_L20B-C-27,175_L45B-C-14,175_L45B-C-15,175_L45B-C-16,175_L45B-C-05,175_L45B-C-06, 175_L45B-C-07,175_L45B-C-08,175_L45B-C-09,175_L45B-C-10,175_L45B-C-11,175_L45B-C-12,175_L45B-C-13, 175_L45B-C-04,175_L45B-C-03,175_L45B-C-02,175_L45B-C-01,06-44-C-D-01-(400X200),DK 05,171_L45C-C-01, 171_L45C-C-02,05-44-C-D-01,DK 04,161_L45C-C-01,161_L45C-C-02,04-44-C-D-01,DK 03,151_L45B-C-01, 151_L45C-C-01,03-44-C-D-01,DK 02,143_L45C-C-01,143_L45C-C-02,02-44-C-D-01,DK 01,132_L45C-C-01,01-43-C-B-01-(250X200),132_L30B-C-01,132_L30B-C-02,132_L20D-C-01,130_L20B-C-01,130_L20B-C-02,130_L20B-C-03, 130_L20B-C-04,130_L20B-C-05,130_L20B-C-10,01-53-C-B-01-(250X150).,130_L20B-C-09,130_L20B-C-08, 130_L20B-C-07,130_L20B-C-06,127_L20B-C-01,127_L20B-C-02,127_L20B-C-03,127_L20B-C-04,127_L20B-C-05, 127_L20C-C-01,127_L20B-C-06,127_L20B-C-07,127_L20B-C-08,127_L20B-C-09,127_L20B-C-10,127_L20B-C-11, 01-75-C-B-01-(250X200),01-76-P-B-01-(250X200),125_L30C-C-05,125_L30C-C-06,125_L30C-C-07,125_L30C-C-08, 125_L30B-C-01,125_L30B-C-02,125_L30C-C-04,125_L30C-C-03,125_L30C-C-02,125_L30C-C-01,01-104-C-B-01-(250X200),123_L45D-C-01,123_L45B-C-01,123_L45B-C-02,123_L45B-C-03,123_L45C-C-01,123_L45C-C-02, 123_L45D-C-02,123_L45D-C-02.",2023-08-22 15:15:18,0.0
27,A,3X1.5,Unknown,DP_W-1018,DP UPS - 1,LYW Electrical Cab,120.0,1.0,120.0,"DK 05,171_L45B-C-01,171_L45B-C-02,171_L45C-C-07,05-43-C-B-02-(400X200),171_L45C-C-03,171_L45C-C-04, 05-44-C-D-02-(400X200),DK 04,161_L45C-C-01,161_L45C-C-02,04-44-C-D-01,DK 03,151_L45B-C-01,151_L45C-C-01,03-44-C-D-01,DK 02,143_L45C-C-01,143_L45C-C-02,02-44-C-D-01,02-44-C-D-01,c,132_L45C-C-01,01-43-C-B-01-(250X200),132_L30B-C-01,132_L30B-C-02,132_L20D-C-01,130_L20B-C-01,130_L20B-C-02,130_L20B-C-03, 130_L20B-C-04,130_L20B-C-05,130_L20B-C-10,01-53-C-B-01-(250X150).,130_L20B-C-09,130_L20B-C-08, 130_L20B-C-07,130_L20B-C-06,127_L20B-C-01,127_L20B-C-02,127_L20B-C-03,127_L20B-C-04,127_L20B-C-05, 127_L20C-C-01,127_L20B-C-06,127_L20B-C-07,127_L20B-C-08,127_L20B-C-09,127_L20B-C-10,127_L20B-C-11, 01-75-C-B-01-(250X200),01-76-P-B-01-(250X200),125_L30C-C-05,125_L30C-C-06,125_L30C-C-07,125_L30C-C-08, 125_L30B-C-01,125_L30B-C-02,125_L30C-C-04,125_L30C-C-03,125_L30C-C-02,125_L30C-C-01,01-104-C-B-01-(250X200),123_L45D-C-01,123_L45B-C-01,123_L45B-C-02,123_L45B-C-03,123_L45C-C-01,123_L45C-C-02, 123_L45D-C-02,123_L45D-C-03.",2023-08-22 15:15:18,0.0
27,A,3PX0.75-OEM,OEM,DP_W-3850,DPC - 2,LYW Electrical Cab,120.0,1.0,120.0,"DK 05,171_L45B-C-01,171_L45B-C-02,171_L45C-C-07,05-43-C-B-02-(400X200),171_L45C-C-03,171_L45C-C-04, 05-44-C-D-02-(400X200),DK 04,161_L45C-C-01,161_L45C-C-02,04-44-C-D-01,DK 03,151_L45B-C-01,151_L45C-C-01,03-44-C-D-01,DK 02,143_L45C-C-01,143_L45C-C-02,02-44-C-D-01,DK 01,132_L45C-C-01,01-43-C-B-01-(250X200), 132_L30B-C-01,132_L30B-C-02,132_L20D-C-01,130_L20B-C-01,130_L20B-C-02,130_L20B-C-03, 130_L20B-C-04,130_L20B-C-05,130_L20B-C-10,01-53-C-B-01-(250X150).,130_L20B-C-09,130_L20B-C-08, 130_L20B-C-07,130_L20B-C-06,127_L20B-C-01,127_L20B-C-02,127_L20B-C-03,127_L20B-C-04,127_L20B-C-05, 127_L20C-C-01,127_L20B-C-06,127_L20B-C-07,127_L20B-C-08,127_L20B-C-09,127_L20B-C-10,127_L20B-C-11, 01-75-C-B-01-(250X200),01-76-P-B-01-(250X200),125_L30C-C-05,125_L30C-C-06,125_L30C-C-07,125_L30C-C-08, 125_L30B-C-01,125_L30B-C-02,125_L30C-C-04,125_L30C-C-03,125_L30C-C-02,125_L30C-C-01,01-104-C-B-01-(250X200),123_L45D-C-01,123_L45B-C-01,123_L45B-C-02,123_L45B-C-03,123_L45C-C-01,123_L45C-C-02, 123_L45D-C-02,123_L45D-C-03.",2023-12-14 18:13:10,0.0
27,A,OEM,OEM,DP_W-3304,DGPS Display AFT OVERHEAD CONSOLE,DPC - 2,55.0,1.0,55.0,"175_L20B-C-27,175_L45B-C-14,175_L45B-C-15,175_L45B-C-16,175_L45B-C-16,175_L45B-C-05,175_L45B-C-06, 175_L45B-C-07,175_L45B-C-08,175_L45B-C-09,175_L45B-C-10,175_L45B-C-11,175_L45B-C-12,175_L45B-C-13, 175_L45B-C-04,175_L45B-C-03,175_L45B-C-02,175_L45B-C-01,06-44-C-D-01-,171_L45C-C-01,05-43-C-B-02-(400X200),171_L45C-C-07,171_L45B-C-02,171_L45B-C-01",2023-12-14 18:13:06,0.0
27,A,2X1.5,Unknown,DP_W-1370,DPC - 2,DP OP JB (1) BRIDGE FWD,22.0,1.0,22.0,"171_L45B-C-01,171_L45B-C-02,171_L45C-C-07,05-43-C-B-02-(400X200),171_L45C-C-01,06-44-C-D-01-(400X200), 175_L45B-C-01,175_L30C-C-03,175_L30C-C-02,175_L30C-C-01,175_L30B-C-08",2023-08-22 15:15:18,0.0
27,A,2X1.5,Unknown,DP_W-1371,DPC - 2,DP OP JB(2) BRIDGE P),22.0,1.0,22.0,"171_L45B-C-02,171_L45B-C-01,05-36-C-B-01-(250X200),171_L30B-C-03,171_L30B-C-02,171_L30B-C-01, 169_L30B-C-02,169_L30B-C-01,169_L30D-C-02,169_L30D-C-01,169_L20B-C-01,,",2023-08-22 15:15:18,0.0
27,A,2X1.5,Unknown,DP_W-1372,DPC - 2,DP OP JB(3) BRIDGE(S),22.0,1.0,22.0,"171_L45B-C-02,171_L45B-C-01,05-36-C-B-01-(250X200),171_L30B-C-03,171_L30B-C-03,171_L30B-C-04, 171_L30B-C-05,171_L30B-C-06,172_L30D-C-01,172_L30B-C-01,172_L30B-C-02,172_L20B-C-01,",2023-08-22 15:15:18,0.0
27,A,3X1.5,Unknown,DP_W-1025,UPS 1,MGC1 JB,60.0,1.0,60.0,"05-43-C-B-01-(400X200),171_L45C-C-03,171_L45C-C-04,05-44-C-D-02-(400X200),161_L45C-C-03,161_L45C-C-04, 04-44-C-D-02-(400X200),151_L45B-C-02,151_L45C-C-02,03-44-C-D-02-(400X200),143_L45C-C-03,143_L45C-C-04, 02-44-C-D-02-(400X200),132_L45C-C-03,132_L45C-C-04, 01-44-C-D-02-(400X200),117_L45C-C-03,10-43-C-B-01-(250X200),117_L20B-C-06,117-L20D-C-02,117-SCH20-C-11,117-L20C-C-01,117-L20C-C-02,10-48-C-B-01-(120MM), 117-L20B-C-04,117-L20B-C-05,10-53-C-B-01-(120MM),114-L20D-C-04,114-L20B-C-01,114-L20D-C-01, 114-L20D-C-02",2023-08-22 15:15:18,0.0
27,A,3X1.5,Unknown,DP_W-1027,UPS 1,MGC3 JB,60.0,1.0,60.0,"05-43-C-B-01-(400X200),171_L45C-C-03,171_L45C-C-04,05-44-C-D-02-(400X200),161_L45C-C-03,161_L45C-C-04, 04-44-C-D-02-(400X200),151_L45B-C-02,151_L45C-C-02,03-44-C-D-02-(400X200),143_L45C-C-03,143_L45C-C-04, 02-44-C-D-02-(400X200),132_L45C-C-03,132_L45C-C-04, 01-44-C-D-02-(400X200),117_L45C-C-03,10-43-C-B-01-(250X200),117_L20B-C-06,117-L20D-C-02,117-SCH20-C-11,117-L20C-C-01,117-L20C-C-02,10-48-C-B-01-(120MM), 117-L20B-C-04,117-L20B-C-05,10-53-C-B-01-(120MM),114-L20D-C-04,114-L20B-C-01,114-L20D-C-01, 114-L20D-C-02",2023-08-22 15:15:18,0.0
27,A,3X1.5,Unknown,DP_W-1125,UPS 2,MGC2 JB,60.0,1.0,60.0,"05-43-C-B-01-(400X200),171_L45C-C-03,171_L45C-C-04,05-44-C-D-02-(400X200),161_L45C-C-03,161_L45C-C-04, 04-44-C-D-02-(400X200),151_L45B-C-02,151_L45C-C-02,03-44-C-D-02-(400X200),143_L45C-C-03,143_L45C-C-04, 02-44-C-D-02-(400X200),132_L45C-C-03,132_L45C-C-04,01-44-C-D-02-(400X200),117_L45C-C-03,10-43-C-B-01-(250X200),117_L20B-C-06,117-L20D-C-02,117-SCH20-C-11,117-L20C-C-01,117-L20C-C-02,10-48-C-B-01-(120MM), 117-L20B-C-04,117-L20B-C-05,10-53-C-B-01-(120MM),114-L20D-C-04,114-L20B-C-01,114-L20D-C-01, 114-L20D-C-02",2023-08-22 15:15:18,0.0
27,A,2X2.5,Unknown,DP_W-1319,DPC 2,MGC1 JB,60.0,1.0,60.0,"05-43-C-B-01-(400X200),171_L45C-C-03,171_L45C-C-04,05-44-C-D-02-(400X200),161_L45C-C-03,161_L45C-C-04, 04-44-C-D-02-(400X200),151_L45B-C-02,151_L45C-C-02,03-44-C-D-02-(400X200),143_L45C-C-03,143_L45C-C-04, 02-44-C-D-02-(400X200),132_L45C-C-03,132_L45C-C-04,01-44-C-D-02-(400X200),117_L45C-C-03,10-43-C-B-01-(250X200),117_L20B-C-06,117-L20D-C-02,117-SCH20-C-11,117-L20C-C-01,117-L20C-C-02,10-48-C-B-01-(120MM), 117-L20B-C-04,117-L20B-C-05,10-53-C-B-01-(120MM),114-L20D-C-04,114-L20B-C-01,114-L20D-C-01, 114-L20D-C-02",2023-08-22 15:15:18,0.0
27,A,2X2.5,Unknown,DP_W-1419,DPC 2,MGC2 JB,60.0,1.0,60.0,"05-43-C-B-01-(400X200),171_L45C-C-03,171_L45C-C-04,05-44-C-D-02-(400X200),161_L45C-C-03,161_L45C-C-04, 04-44-C-D-02-(400X200),151_L45B-C-02,151_L45C-C-02,03-44-C-D-02-(400X200),143_L45C-C-03,143_L45C-C-04, 02-44-C-D-02-(400X200),132_L45C-C-03,132_L45C-C-04,01-44-C-D-02-(400X200),117_L45C-C-03,10-43-C-B-01-(250X200),117_L20B-C-06,117-L20D-C-02,117-SCH20-C-11,117-L20C-C-01,117-L20C-C-02,10-48-C-B-01-(120MM), 117-L20B-C-04,117-L20B-C-05,10-53-C-B-01-(120MM),114-L20D-C-04,114-L20B-C-01,114-L20D-C-01, 114-L20D-C-02",2023-08-22 15:15:18,0.0
27,A,*3PX0.75,OEM,DP_W-2898,DPC 2,MGC1 JB,60.0,1.0,60.0,"05-43-C-B-01-(400X200),171_L45C-C-03,171_L45C-C-04,05-44-C-D-02-(400X200),161_L45C-C-03,161_L45C-C-04, 04-44-C-D-02-(400X200),151_L45B-C-02,03-44-C-D-02-(400X200),143_L45C-C-03,143_L45C-C-04,02-44-C-D-02-(400X200),132_L45C-C-03,132_L45C-C-04,01-44-C-D-02-(400X200),117_L45C-C-03,10-43-C-B-01-(250X200), 117_L20B-C-06,117-L20D-C-02,117-SCH20-C-11,117-L20C-C-01,117-L20C-C-02,10-48-C-B-01-(120MM),117-L20B-C-04,117-L20B-C-05,10-53-C-B-01-(120MM),114-L20D-C-04,114-L20B-C-01,114-L20D-C-01,114-L20D-C-02",2023-08-22 15:15:18,0.0
27,A,*3PX0.75,OEM,DP_W-2928,DPC 2,MGC2 JB,60.0,1.0,60.0,"05-43-C-B-01-(400X200),171_L45C-C-03,171_L45C-C-04,05-44-C-D-02-(400X200),161_L45C-C-03,161_L45C-C-04, 04-44-C-D-02-(400X200),151_L45B-C-02,03-44-C-D-02-(400X200),143_L45C-C-03,143_L45C-C-04,02-44-C-D-02-(400X200),132_L45C-C-03,132_L45C-C-04,01-44-C-D-02-(400X200),117_L45C-C-03,10-43-C-B-01-(250X200), 117_L20B-C-06,117-L20D-C-02,117-SCH20-C-11,117-L20C-C-01,117-L20C-C-02,10-48-C-B-01-(120MM),117-L20B-C-04,117-L20B-C-05,10-53-C-B-01-(120MM),114-L20D-C-04,114-L20B-C-01,114-L20D-C-01,114-L20D-C-02",2023-08-22 15:15:18,0.0
27,A,*3PX0.75,OEM,DP_W-2968,DPC 2,MGC3 JB,60.0,1.0,60.0,"05-43-C-B-01-(400X200),171_L45C-C-03,171_L45C-C-04,05-44-C-D-02-(400X200),161_L45C-C-03,161_L45C-C-04, 04-44-C-D-02-(400X200),151_L45B-C-02,03-44-C-D-02-(400X200),143_L45C-C-03,143_L45C-C-04,02-44-C-D-02-(400X200),132_L45C-C-03,132_L45C-C-04,01-44-C-D-02-(400X200),117_L45C-C-03,10-43-C-B-01-(250X200), 117_L20B-C-06,117-L20D-C-02,117-SCH20-C-11,117-L20C-C-01,117-L20C-C-02,10-48-C-B-01-(120MM),117-L20B-C-04,117-L20B-C-05,10-53-C-B-01-(120MM),114-L20D-C-04,114-L20B-C-01,114-L20D-C-01,114-L20D-C-02",2023-08-22 15:15:18,0.0
27,A,3X1.5,Unknown,DP_W-1011,DP UPS - 1,K POS OS1(INSTRUMENT CONSOLE 1),45.0,1.0,45.0,"05-43-C-B-01-(400X200),171_L45C-C-05,06-44-C-D-03-(400X200),175_L45B-C-02,175_L45B-C-03,175_L45B-C-04, 175_L45B-C-13,175_L45B-C-12,175_L45B-C-11,175_L45B-C-10,175_L45B-C-09,175_L45B-C-08,175_L45B-C-07, 175_L45B-C-06,175_L45B-C-05,175_L45B-C-17,175_L45B-C-16,175_L45B-C-15,175_L20B-C-29,175_L20B-C-30",2023-08-22 15:15:18,0.0
27,A,3X1.5,Unknown,DP_W-1014,DP UPS - 1,DGPS 1 (DPSi4 Inside instrument console 3),45.0,1.0,45.0,"05-43-C-B-01-(400X200),171_L45C-C-05,06-44-C-D-03-(400X200),175_L45B-C-02,175_L45B-C-03,175_L45B-C-04, 175_L45B-C-13,175_L45B-C-12,175_L45B-C-11,175_L45B-C-10,175_L45B-C-09,175_L45B-C-08,175_L45B-C-07, 175_L45B-C-06,175_L45B-C-05,175_L45B-C-17,175_L45B-C-16,175_L45B-C-15,175_L45B-C-14,175_L20B-C-27, 175_L20B-C-28",2023-08-22 15:15:18,0.0
27,A,3X1.5,Unknown,DP_W-1026,DP UPS - 1,WIND DISPLAY 1(DP OVER HEAD CONSOLE),55.0,1.0,55.0,"05-43-C-B-01-(400X200),171_L45C-C-05,06-44-C-D-03-(400X200),175_L45B-C-02,175_L45B-C-03,175_L45B-C-04, 175_L45B-C-13,175_L45B-C-12,175_L45B-C-11,175_L45B-C-10,175_L45B-C-09,175_L45B-C-08,175_L45B-C-07, 175_L45B-C-06,175_L45B-C-05,175_L45B-C-17,175_L45B-C-16,175_L45B-C-15,175_L45B-C-14,175_L20B-C-27, 175_L20B-C-28",2023-08-22 15:15:18,0.0
27,A,3X1.5,Unknown,DP_W-1012,DP UPS - 1,PRINTER ALARM 1,45.0,1.0,45.0,"05-43-C-B-01-(400X200),171_L45C-C-05,06-44-C-D-03-(400X200),175_L45B-C-02,175_L45B-C-03,175_L45B-C-04, 175_L45B-C-13,175_L45B-C-12,175_L45B-C-11,175_L45B-C-10,175_L45B-C-09,175_L45B-C-08,175_L45B-C-07, 175_L45B-C-06,175_L45B-C-05,175_L45B-C-17,175_L45B-C-16,175_L45B-C-15,175_L45B-C-14,175_L20B-C-27, 175_L20B-C-28",2023-08-22 15:15:18,0.0
27,A,3X1.5,Unknown,DP_W-1015,DP UPS-1,DPS BRIDGE DISPLAY UNIT(INSTRUMENT CONSOLE 1),60.0,1.0,60.0,"05-43-C-B-01-(400X200),171_L45C-C-03,171_L45C-C-04,05-44-C-D-02-(400X200),161_L45C-C-03,161_L45C-C-04, 04-44-C-D-02-(400X200),151_L45B-C-02,03-44-C-D-02-(400X200),143_L45C-C-03,143_L45C-C-04,02-44-C-D-02-(400X200),132_L45C-C-03,132_L45C-C-04,01-44-C-D-02-(400X200),117_L45C-C-03,10-43-C-B-01-(250X200), 117_L20B-C-06,117-L20D-C-02,117-SCH20-C-11,117-L20C-C-01,117-L20C-C-02,10-48-C-B-01-(120MM),117-L20B-C-04,117-L20B-C-05,10-53-C-B-01-(120MM),114-L20D-C-04,114-L20B-C-01,114-L20D-C-01,114-L20D-C-02",2023-08-22 15:15:18,0.0
