REV_NUMBER,REV_ALPHABET,CABLE_SIZE,PROCURED_BY,CABLE_TAG,START_EQPT,END_EQPT,LENGTH_SRRL,NO_OF_RUNS,TOTAL_DESIGN_LENGTH,CABLE_ROUTE,TIMESTAMP,LENGTH_VARIANCE
27,A,3X1.5,Unknown,DP_W-1111,DP UPS - 2,K POS OS2(INSTRUMENT CONSOLE 1),45.0,1.0,45.0,"05-43-C-B-01-(400X200),171_L45C-C-05,06-44-C-D-03-(400X200),175_L45B-C-02,175_L45B-C-03,175_L45B-C-04, 175_L45B-C-13,175_L45B-C-12,175_L45B-C-11,175_L45B-C-10,175_L45B-C-09,175_L45B-C-08,175_L45B-C-07,175_L45B-C-06,175_L45B-C-05,175_L45B-C-17,175_L45B-C-16,175_L45B-C-15,175_L45B-C-14,175_L20B-C-27,175_L20B-C-28",2023-08-22 15:15:18,0.0
27,A,3X1.5,Unknown,DP_W-1116,DP UPS - 2,Hi-PAP OS1 (Instrument Console 2),45.0,1.0,45.0,"05-43-C-B-01-(400X200),171_L45C-C-05,06-44-C-D-03-(400X200),175_L45B-C-02,175_L45B-C-03,175_L45B-C-04, 175_L45B-C-13,175_L45B-C-12,175_L45B-C-11,175_L45B-C-10,175_L45B-C-09,175_L45B-C-08,175_L45B-C-07,175_L45B-C-06,175_L45B-C-05,175_L45B-C-17,175_L45B-C-16,175_L45B-C-15,175_L45B-C-14,175_L20B-C-27,175_L20B-C-28",2023-08-22 15:15:18,0.0
27,A,3X1.5,Unknown,DP_W-1122,DP UPS - 2,DP ALERT CC,10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
27,A,3X1.5,Unknown,DP_W-1126,DP UPS - 2,WIND DISPLAY 2(DP OVER HEAD CONSOLE),55.0,1.0,55.0,"05-43-C-B-01-(400X200),171_L45C-C-05,06-44-C-D-03-(400X200),175_L45B-C-02,175_L45B-C-03,175_L45B-C-04, 175_L45B-C-13,175_L45B-C-12,175_L45B-C-11,175_L45B-C-10,175_L45B-C-09,175_L45B-C-08,175_L45B-C-07,175_L45B-C-06,175_L45B-C-05,175_L45B-C-17,175_L45B-C-16,175_L45B-C-15,175_L45B-C-14,175_L20B-C-27,175_L20B-C-28",2023-08-22 15:15:18,0.0
27,A,3X1.5,Unknown,DP_W-1117,DP UPS - 2,HI-PAP TRANSCEIVER Cabinet,105.0,1.0,105.0,"DK05,05-44-C-D-02-(400X200),DK 04,161_L45C-C-03,161_L45C-C-04,04-44-C-D-02-(400X200,DK 03, 161_L45C-C-03,161_L45C-C-04,04-44-C-D-02-(400X200),DK 03,151_L45B-C-02,151_L45C-C-02,03-44-C-D-02-(400X200), DK 02,143_L45C-C-03,143_L45C-C-04,02-44-C-D-02-(400X200),DK 01,132_L45C-C-03,132_L45C-C-04, 01-44-C-D-02-(400X200),DK 10,117_L45C-C-03,117_L45C-C-04,10-44-C-D-02-(400X200), FWD MSB, 095_L65C-C-02,095_L30B-C-06,095_L30B-C-05,095_L30B-C-04,095_L30C-C-01,095_L30B-C-03,095_L30B-C-02, 095_L30B-CC-01,20-53-C-B-1-(400x200),AFT  MSB,091_L20C-C-01,091_L20C-C-02,091_L20B-C-01,20-61-CC-B-1-(325X250),20-63-C-G-1.,091_L75B-C-01,20-65-C-G-1.,091_L75B-C-02,20-67-C-G-1.,091_L75B-C-03,20-69-C-G-1, 091_L75B-C-04,20-71-C-G-1,091_L75B-C-05,20-73-P-B-1_(400X250),MOONPOOL,20-74-P-G-1,088_L75B-CC-05, 20-76-P-G-1,091_L75B-C-05,20-76-P-G-1,088_L75B-CC-04,20-78-P-G-1,088_L75B-CC-03,20-80-P-G-1, 088_L75B-CC-01,20-84-CC-B-2-(400x200),DDC,20-84-CC-B-2-(400x200),20-85-P-G-1,087_L75B-CC-07,20-87-P-G-1, 087_L75B-CC-06,20-89-P-G-1,087_L75B-CC-05,20-91-P-G-1,087_L75B-CC-04,20-93-P-G-1,087_L75B-CC-03, 20-95-P-G-1,087_L75B-CC-02,20-97-P-G-1,087_L75B-CC-01,20-99-P-G-1,087_L75B-CC-08,087_L75B-CC-09, 20-101-P/C-B-(400X200).",2023-08-22 15:15:18,0.0
27,A,3X1.5,Unknown,DP_W-1118,DP UPS - 2,HAIN COMPUTER DP INSTRUMENT CONSOLE 4,45.0,1.0,45.0,"175_L20B-C-25,175_L45C-C-01, 175_L20B-C-15,175_L20B-C-12,175_L20B-C-09,175_L20B-C-17,06-44-C-D-03-(400X200),DK05,171_L45C-C-03,05-43-C-B-02-(400X200).",2023-08-22 15:15:18,0.0
27,A,2PX0.75-x,Unknown,DP_W-2980,MGC1 JB,NAV DGPS SPILTTER-1 -IBS F5 CONSOLE,65.0,1.0,65.0,"114-L20D-C-02,114-L20D-C-01,114-L20B-C-01,114-L20D-C-04,10-53-C-B-01-(120MM),117-L20B-C-05,117-L20B-C-04,10-48-C-B-01-(120MM),117-L20C-C-02,117-L20C-C-01,117-SCH20-C-11,117-L20D-C-02,117_L20B-C-06,10-43-C-B-01-(250X200),117_L45C-C-03,01-44-C-D-02-(400X200),132_L45C-C-04,132_L45C-C-03,02-44-C-D-02-(400X200), 143_L45C-C-04,143_L45C-C-03,03-44-C-D-02-(400X200),151_L45C-C-02,151_L45B-C-02,04-44-C-D-02-(400X200), 161_L45C-C-04,161_L45C-C-03,05-44-C-D-02-(400X200),171_L45C-C-04,171_L45C-C-03,06-44-C-D-01-(400X200), 175_L30C-C-03,175_L30C-C-02,175_L30C-C-01,175_L30B-C-08",2023-09-12 10:52:08,0.0
27,A,2PX0.75-x,Unknown,DP_W-2981,MGC1 JB,IBS NETWORK (PCIO5)-F12 IBS CONSOLE-OPS ROOM,50.0,1.0,50.0,"114-L20D-C-02,114-L20D-C-01,114-L20B-C-01,114-L20D-C-04,10-53-C-B-01-(120MM),117-L20B-C-05,117-L20B-C-04,10-48-C-B-01-(120MM),117-L20C-C-02,117-L20C-C-01,117-SCH20-C-11,117-L20D-C-02,117_L20B-C-06,10-43-C-B-01-(250X200),117_L45C-C-03,01-44-C-D-02-(400X200),132_L45C-C-04,132_L45C-C-03,02-44-C-D-02-(400X200), 143_L45C-C-04,143_L45C-C-03,03-44-C-D-02-(400X200),151_L45C-C-02,151_L45B-C-02,04-44-C-D-02-(400X200),161_L45C-C-04,161_L45C-C-03,161_L30B-C-08,156_L30B-C-03,156_L30D-C-03",2023-09-12 10:52:08,0.0
27,A,*5PX0.75,OEM,DP_W-2452,MGC1 JB,DPSi4 Inside instrument console 3,70.0,1.0,70.0,"114-L20D-C-02,114-L20D-C-01,114-L20B-C-01,114-L20D-C-04,10-53-C-B-01-(120MM),117-L20B-C-05,117-L20B-C-04,10-48-C-B-01-(120MM),117-L20C-C-02,117-L20C-C-01,117-SCH20-C-11,117-L20D-C-02,117_L20B-C-06,10-43-C-B-01-(250X200),117_L45C-C-03,01-44-C-D-02-(400X200),132_L45C-C-04,132_L45C-C-03,02-44-C-D-02-(400X200),143_L45C-C-04,143_L45C-C-03,03-44-C-D-02-(400X200),151_L45C-C-02,151_L45B-C-02,04-44-C-D-02-(400X200),161_L45C-C-04,161_L45C-C-03,05-44-C-D-02-(400X200),171_L45C-C-04,171_L45C-C-03,06-44-C-D-02-(400X200),175_L45B-C-01,175_L45B-C-02,175_L45B-C-03,175_L45B-C-04,175_L45B-C-13,175_L45B-C-12,175_L45B-C-11,175_L45B-C-10,175_L45B-C-09,175_L45B-C-08,175_L45B-C-07,175_L45B-C-06,175_L45B-C-05,175_L45B-C-16,175_L45B-C-16,175_L45B-C-15,175_L45B-C-14,175_L20B-C-27",2023-08-22 15:15:18,0.0
27,A,*CAT7,OEM,DP_W-2463,MGC3 JB,DPSi4 Inside instrument console 3,70.0,1.0,70.0,"114-L20D-C-02,114-L20D-C-01,114-L20B-C-01,114-L20D-C-04,10-53-C-B-01-(120MM),117-L20B-C-05,117-L20B-C-04,10-48-C-B-01-(120MM),117-L20C-C-02,117-L20C-C-01,117-SCH20-C-11,117-L20D-C-02,117_L20B-C-06,10-43-C-B-01-(250X200),117_L45C-C-03,01-44-C-D-02-(400X200),132_L45C-C-04,132_L45C-C-03,02-44-C-D-02-(400X200),143_L45C-C-04,143_L45C-C-03,03-44-C-D-02-(400X200),151_L45C-C-02,151_L45B-C-02,04-44-C-D-02-(400X200),161_L45C-C-04,161_L45C-C-03,05-44-C-D-02-(400X200),171_L45C-C-04,171_L45C-C-03,06-44-C-D-01-(400X200),175_L30C-C-03,175_L30C-C-02,175_L30C-C-01,175_L30B-C-08,",2023-08-22 15:15:18,0.0
27,A,*2PX0.75,OEM,DP_W-2451,MGC3 JB,Hi-PAP OS1 (Instrument Console 2),70.0,1.0,70.0,"114-L20D-C-02,114-L20D-C-01,114-L20B-C-01,114-L20D-C-04,10-53-C-B-01-(120MM),117-L20B-C-05,117-L20B-C-04,10-48-C-B-01-(120MM),117-L20C-C-02,117-L20C-C-01,117-SCH20-C-11,117-L20D-C-02,117_L20B-C-06,10-43-C-B-01-(250X200),117_L45C-C-03,01-44-C-D-02-(400X200),132_L45C-C-04,132_L45C-C-03,02-44-C-D-02-(400X200), 143_L45C-C-04,143_L45C-C-03,03-44-C-D-02-(400X200),151_L45C-C-02,151_L45B-C-02,04-44-C-D-02-(400X200),161_L45C-C-04,161_L45C-C-03,05-44-C-D-02-(400X200),171_L45C-C-04,171_L45C-C-03,06-44-C-D-02-(400X200),175_L45B-C-01,175_L45B-C-02,175_L45B-C-03,175_L45B-C-04,175_L45B-C-13,175_L45B-C-12, 175_L45B-C-11,175_L45B-C-10,175_L45B-C-09,175_L45B-C-08,175_L45B-C-07,175_L45B-C-06,175_L45B-C-05, 175_L45B-C-16,175_L45B-C-16,175_L45B-C-15,175_L45B-C-14,175_L20B-C-27",2023-08-22 15:15:18,0.0
27,A,*5PX0.75,OEM,DP_W-2897,MGC3 JB,GNSS (DPSi4 Inside instrument console 3),70.0,1.0,70.0,"114-L20D-C-02,114-L20D-C-01,114-L20B-C-01,114-L20D-C-04,10-53-C-B-01-(120MM),117-L20B-C-05,117-L20B-C-04,10-48-C-B-01-(120MM),117-L20C-C-02,117-L20C-C-01,117-SCH20-C-11,117-L20D-C-02,117_L20B-C-06,10-43-C-B-01-(250X200),117_L45C-C-03,01-44-C-D-02-(400X200),132_L45C-C-04,132_L45C-C-03,02-44-C-D-02-(400X200), 143_L45C-C-04,143_L45C-C-03,03-44-C-D-02-(400X200),151_L45C-C-02,151_L45B-C-02,04-44-C-D-02-(400X200),161_L45C-C-04,161_L45C-C-03,05-44-C-D-02-(400X200),171_L45C-C-04,171_L45C-C-03,06-44-C-D-02-(400X200),175_L45B-C-01,175_L45B-C-02,175_L45B-C-03,175_L45B-C-04,175_L45B-C-13,175_L45B-C-12, 175_L45B-C-11,175_L45B-C-10,175_L45B-C-09,175_L45B-C-08,175_L45B-C-07,175_L45B-C-06,175_L45B-C-05, 175_L45B-C-16,175_L45B-C-16,175_L45B-C-15,175_L45B-C-14,175_L20B-C-27",2023-08-22 15:15:18,0.0
27,A,*2PX0.75,OEM,DP_W-2978,MGC3 JB,cJOY cC - 01 ,65.0,1.0,65.0,"114-L20D-C-02,114-L20D-C-01,114-L20B-C-01,114-L20D-C-04,10-53-C-B-01-(120MM),117-L20B-C-05,117-L20B-C-04,10-48-C-B-01-(120MM),117-L20C-C-02,117-L20C-C-01,117-SCH20-C-11,117-L20D-C-02,117_L20B-C-06,10-43-C-B-01-(250X200),117_L45C-C-03,01-44-C-D-02-(400X200),132_L45C-C-04,132_L45C-C-03,02-44-C-D-02-(400X200), 143_L45C-C-04,143_L45C-C-03,03-44-C-D-02-(400X200),151_L45C-C-02,151_L45B-C-02,04-44-C-D-02-(400X200),161_L45C-C-04,161_L45C-C-03,05-44-C-D-02-(400X200),171_L45C-C-04,171_L45C-C-03,06-44-C-D-02-(400X200),175_L45B-C-01,175_L45B-C-02,175_L45B-C-03,175_L45B-C-04,175_L45B-C-13,175_L45B-C-12, 175_L45B-C-11,175_L45B-C-10,175_L45B-C-09,175_L45B-C-08,175_L45B-C-07,175_L45B-C-06,175_L45B-C-05, 175_L45B-C-16,175_L45B-C-16,175_L45B-C-15,175_L45B-C-14,175_L20B-C-27",2023-08-22 15:15:18,0.0
27,A,*CAT7,OEM,DP_W-3092,MGC3 JB,HAIN COMPUTER DP INSTRUMENT CONSOLE 4,70.0,1.0,70.0,"114-L20D-C-02,114-L20D-C-01,114-L20B-C-01,114-L20D-C-04,10-53-C-B-01-(120MM),117-L20B-C-05,117-L20B-C-04,10-48-C-B-01-(120MM),117-L20C-C-02,117-L20C-C-01,117-SCH20-C-11,117-L20D-C-02,117_L20B-C-06,10-43-C-B-01-(250X200),117_L45C-C-03,01-44-C-D-02-(400X200),132_L45C-C-04,132_L45C-C-03,02-44-C-D-02-(400X200),143_L45C-C-04,143_L45C-C-03,03-44-C-D-02-(400X200),151_L45C-C-02,151_L45B-C-02,04-44-C-D-02-(400X200),161_L45C-C-04,161_L45C-C-03,05-44-C-D-02-(400X200),171_L45C-C-04,171_L45C-C-03,06-44-C-D-02-(400X200),175_L45B-C-01,175_L45B-C-02,175_L45B-C-03,175_L45B-C-04,175_L45B-C-13,175_L45B-C-12,175_L45B-C-11,175_L45B-C-10,175_L45B-C-09,175_L45B-C-08,175_L45B-C-07,175_L45B-C-06,175_L45B-C-05,175_L45B-C-16,175_L45B-C-16,175_L45B-C-15,175_L45B-C-14,175_L20B-C-27",2023-08-22 15:15:18,0.0
27,A,2X1.5,Unknown,DP_W-1519,MGC3 JB,cJOY cC - 01 ,65.0,1.0,65.0,"114-L20D-C-02,114-L20D-C-01,114-L20B-C-01,114-L20D-C-04,10-53-C-B-01-(120MM),117-L20B-C-05,117-L20B-C-04,10-48-C-B-01-(120MM),117-L20C-C-02,117-L20C-C-01,117-SCH20-C-11,117-L20D-C-02,117_L20B-C-06,10-43-C-B-01-(250X200),117_L45C-C-03,01-44-C-D-02-(400X200),132_L45C-C-04,132_L45C-C-03,02-44-C-D-02-(400X200),143_L45C-C-04,143_L45C-C-03,03-44-C-D-02-(400X200),151_L45C-C-02,151_L45B-C-02,04-44-C-D-02-(400X200),161_L45C-C-04,161_L45C-C-03,05-44-C-D-02-(400X200),171_L45C-C-04,171_L45C-C-03,06-44-C-D-02-(400X200),175_L30C-C-07,175_L30C-C-08,175_L30C-C-09,175_L20C-C-01,175_L20C-C-02,175_L20C-C-03,175_L20C-C-04,175_L20C-C-06",2023-08-22 15:15:18,0.0
27,A,*2PX0.75,OEM,DP_W-2461,MGC2 JB,Hi-PAP OS1 (Instrument Console 2),65.0,1.0,65.0,"114-L20D-C-02,114-L20D-C-01,114-L20B-C-01,114-L20D-C-04,10-53-C-B-01-(120MM),117-L20B-C-05,117-L20B-C-04,10-48-C-B-01-(120MM),117-L20C-C-02,117-L20C-C-01,117-SCH20-C-11,117-L20D-C-02,117_L20B-C-06,10-43-C-B-01-(250X200),117_L45C-C-03,01-44-C-D-02-(400X200),132_L45C-C-04,132_L45C-C-03,02-44-C-D-02-(400X200), 143_L45C-C-04,143_L45C-C-03,03-44-C-D-02-(400X200),151_L45C-C-02,151_L45B-C-02,04-44-C-D-02-(400X200),161_L45C-C-04,161_L45C-C-03,05-44-C-D-02-(400X200),171_L45C-C-04,171_L45C-C-03,06-44-C-D-02-(400X200),175_L45B-C-01,175_L45B-C-02,175_L45B-C-03,175_L45B-C-04,175_L45B-C-13,175_L45B-C-12, 175_L45B-C-11,175_L45B-C-10,175_L45B-C-09,175_L45B-C-08,175_L45B-C-07,175_L45B-C-06,175_L45B-C-05, 175_L45B-C-16,175_L45B-C-16,175_L45B-C-15,175_L45B-C-14,175_L20B-C-27",2023-08-22 15:15:18,0.0
27,A,2X1.5,Unknown,DP_W-1519,MGC3 JB,CJOY CC1,65.0,1.0,65.0,"114-L20D-C-02,114-L20D-C-01,114-L20B-C-01,114-L20D-C-04,10-53-C-B-01-(120MM),117-L20B-C-05,117-L20B-C-04,10-48-C-B-01-(120MM),117-L20C-C-02,117-L20C-C-01,117-SCH20-C-11,117-L20D-C-02,117_L20B-C-06,10-43-C-B-01-(250X200),117_L45C-C-03,01-44-C-D-02-(400X200),132_L45C-C-04,132_L45C-C-03,02-44-C-D-02-(400X200),143_L45C-C-04,143_L45C-C-03,03-44-C-D-02-(400X200),151_L45C-C-02,151_L45B-C-02,04-44-C-D-02-(400X200),161_L45C-C-04,161_L45C-C-03,05-44-C-D-02-(400X200),171_L45C-C-04,171_L45C-C-03",2023-08-22 15:15:18,0.0
27,A,*2PX0.75,OEM,DP_W-2462,MGC2 JB,DPSi4 Inside instrument console 3,65.0,1.0,65.0,"114-L20D-C-02,114-L20D-C-01,114-L20B-C-01,114-L20D-C-04,10-53-C-B-01-(120MM),117-L20B-C-05,117-L20B-C-04,10-48-C-B-01-(120MM),117-L20C-C-02,117-L20C-C-01,117-SCH20-C-11,117-L20D-C-02,117_L20B-C-06,10-43-C-B-01-(250X200),117_L45C-C-03,01-44-C-D-02-(400X200),132_L45C-C-04,132_L45C-C-03,02-44-C-D-02-(400X200),143_L45C-C-04,143_L45C-C-03,03-44-C-D-02-(400X200),151_L45C-C-02,151_L45B-C-02,04-44-C-D-02-(400X200),161_L45C-C-04,161_L45C-C-03,05-44-C-D-02-(400X200),171_L45C-C-04,171_L45C-C-03,06-44-C-D-02-(400X200),175_L45B-C-01,175_L45B-C-02,175_L45B-C-03,175_L45B-C-04,175_L45B-C-13,175_L45B-C-12,175_L45B-C-11,175_L45B-C-10,175_L45B-C-09,175_L45B-C-08,175_L45B-C-07,175_L45B-C-06,175_L45B-C-05,175_L45B-C-16,175_L45B-C-16,175_L45B-C-15,175_L45B-C-14,175_L20B-C-27",2023-08-22 15:15:18,0.0
27,A,2PX0.75-x,Unknown,DP_W-2990,MGC2 JB,NAV GPS2 SPLITTER 2- INSIDE F3 CONSOLE,50.0,1.0,50.0,"114-L20D-C-02,114-L20D-C-01,114-L20B-C-01,114-L20D-C-04,10-53-C-B-01-(120MM),117-L20B-C-05,117-L20B-C-04,10-48-C-B-01-(120MM),117-L20C-C-02,117-L20C-C-01,117-SCH20-C-11,117-L20D-C-02,117_L20B-C-06,10-43-C-B-01-(250X200),117_L45C-C-03,01-44-C-D-02-(400X200),132_L45C-C-04,132_L45C-C-03,02-44-C-D-02-(400X200),143_L45C-C-04,143_L45C-C-03,03-44-C-D-02-(400X200),151_L45C-C-02,151_L45B-C-02,04-44-C-D-02-(400X200),161_L45C-C-04,161_L45C-C-03,05-44-C-D-02-(400X200),171_L45C-C-04,171_L45C-C-03,06-44-C-D-01-(400X200),175_L30C-C-03,175_L30C-C-02,175_L30C-C-01,175_L30B-C-08",2023-09-12 10:52:08,0.0
27,A,2PX0.75-x,Unknown,DP_W-2991,MGC2 JB,IBS NETWORK (PCIO5)-F12 IBS CONSOLE-OPS ROOM,50.0,1.0,50.0,"114-L20D-C-02,114-L20D-C-01,114-L20B-C-01,114-L20D-C-04,10-53-C-B-01-(120MM),117-L20B-C-05,117-L20B-C-04,10-48-C-B-01-(120MM),117-L20C-C-02,117-L20C-C-01,117-SCH20-C-11,117-L20D-C-02,117_L20B-C-06,10-43-C-B-01-(250X200),117_L45C-C-03,01-44-C-D-02-(400X200),132_L45C-C-04,132_L45C-C-03,02-44-C-D-02-(400X200), 143_L45C-C-04,143_L45C-C-03,03-44-C-D-02-(400X200),151_L45C-C-02,151_L45B-C-02,04-44-C-D-02-(400X200),161_L45C-C-04,161_L45C-C-03,161_L30B-C-08,156_L30B-C-03,156_L30D-C-03",2023-09-12 10:52:08,0.0
27,A,2PX0.75-x,Unknown,DP_W-2592,DPC 2,DP ALERT CC,5.0,1.0,5.0,LOCAL ROUTE,2023-09-12 10:52:08,0.0
27,A,3X1.5,Unknown,DP_W-1010,DPC-2,UPS-1,10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
27,A,*3X2X0.75,OEM,DP_W-1800,DPC-2,UPS-1,10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
27,A,3X1.5,Unknown,DP_W-1110,DPC-2,UPS-2,10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
27,A,*3X2X0.75,OEM,DP_W-1850,DPC-2,UPS-2,10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
27,A,3X6,Unknown,DP_W-1000,DP TRANSFORMER-1,UPS-1,5.0,1.0,5.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
27,A,3X6,Unknown,DP_W-1100,DP TRANSFORMER-2,UPS-2,5.0,1.0,5.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
27,A,2X1.5,Unknown,DP_W-1350,CJOY CC-1,CJOY JB,5.0,1.0,5.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
27,A,CAT7,Unknown,DP_W-5450,CJOY CC-1,CJOY JB,5.0,1.0,5.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
27,A,*,OEM,DP_W-5400,CJOY CC-1,CJOY OPERATOR TERMINAL,15.0,1.0,15.0,"175_L45B-C-07, 175_L45B-C-05,175_L45B-C-16,175_L20B-C-27",2023-08-22 15:15:18,0.0
27,A,*2X2X0.75,OEM,DP_W-3300,DPC-2,DPSi4 Inside instrument console 3,55.0,1.0,55.0,"05-43-C-B-01-(400X200),171_L45C-C-05,06-44-C-D-03-(400X200),175_L45B-C-02,175_L45B-C-03,175_L45B-C-04, 175_L45B-C-13,175_L45B-C-12,175_L45B-C-11,175_L45B-C-10,175_L45B-C-09,175_L45B-C-08,175_L45B-C-07,175_L45B-C-06,175_L45B-C-05,175_L45B-C-17,175_L45B-C-16,175_L45B-C-15,175_L45B-C-14,175_L20B-C-27,175_L20B-C-28",2023-08-22 15:15:18,0.0
27,A,4PX0.75-x,Unknown,DP_W-5628,DPC-2,IPMS RTU-2,90.0,1.0,90.0,"171_L45B-C-01,171_L45B-C-02,171_L45C-C-07,DK05,05-43-C-B-02-(400X200),171_L45C-C-01,171_L45C-C-02,05-44-C-D-01-(400X200),DK04,161_L45C-C-01,161_L45C-C-02,04-44-C-D-01-(400X200),DK03,151_L45B-C-01,151_L45C-C-01,03-44-C-D-01-(400X200),DK02,143_L45C-C-01,143_L45C-C-02,02-44-C-D-01-(400X200),DK01,132_L45C-C-01,132_L45C-C-02,10-44-C-D-01-(400X200),MSB FWD,095_L30B-C-08,095_L30B-C-07,095_L30B-C-07,095_L65C-C-02,095_L65C-C-01,095_VL65C-C-02,095_HL30B-C-36,095_HL45C-C-02,095_HL30D-C-25,095_HL30D-C-24,095_HL30D-C-23,095_HL30D-C-22.",2023-09-12 12:11:23,0.0
27,A,4PX0.75-x,Unknown,DP_W-5629,DPC-2,IPMS RTU-2,90.0,1.0,90.0,"171_L45B-C-01,171_L45B-C-02,171_L45C-C-07,DK05,05-43-C-B-02-(400X200),171_L45C-C-01,171_L45C-C-02,05-44-C-D-01-(400X200),DK04,161_L45C-C-01,161_L45C-C-02,04-44-C-D-01-(400X200),DK03,151_L45B-C-01,151_L45C-C-01,03-44-C-D-01-(400X200),DK02,143_L45C-C-01,143_L45C-C-02,02-44-C-D-01-(400X200),DK01,132_L45C-C-01,132_L45C-C-02,10-44-C-D-01-(400X200),MSB FWD,095_L30B-C-08,095_L30B-C-07,095_L30B-C-07,095_L65C-C-02,095_L65C-C-01,095_VL65C-C-02,095_HL30B-C-36,095_HL45C-C-02,095_HL30D-C-25,095_HL30D-C-24,095_HL30D-C-23,095_HL30D-C-22.",2023-09-12 12:11:23,0.0
27,A,10X2X0.75,Unknown,DP_W-5630,DPC-2,IPMS RTU-2,90.0,1.0,90.0,"171_L45B-C-01,171_L45B-C-02,171_L45C-C-07,DK05,05-43-C-B-02-(400X200),171_L45C-C-01,171_L45C-C-02,05-44-C-D-01-(400X200),DK04,161_L45C-C-01,161_L45C-C-02,04-44-C-D-01-(400X200),DK03,151_L45B-C-01,151_L45C-C-01,03-44-C-D-01-(400X200),DK02,143_L45C-C-01,143_L45C-C-02,02-44-C-D-01-(400X200),DK01,132_L45C-C-01,132_L45C-C-02,10-44-C-D-01-(400X200),MSB FWD,095_L30B-C-08,095_L30B-C-07,095_L30B-C-07,095_L65C-C-02,095_L65C-C-01,095_VL65C-C-02,095_HL30B-C-36,095_HL45C-C-02,095_HL30D-C-25,095_HL30D-C-24,095_HL30D-C-23,095_HL30D-C-22.",2023-08-22 15:15:18,0.0
27,A,2X1.5,Unknown,DP_W-5631,DPC-2,IPMS RTU-2,90.0,1.0,90.0,"171_L45B-C-01,171_L45B-C-02,171_L45C-C-07,DK05,05-43-C-B-02-(400X200),171_L45C-C-01,171_L45C-C-02,05-44-C-D-01-(400X200),DK04,161_L45C-C-01,161_L45C-C-02,04-44-C-D-01-(400X200),DK03,151_L45B-C-01,151_L45C-C-01,03-44-C-D-01-(400X200),DK02,143_L45C-C-01,143_L45C-C-02,02-44-C-D-01-(400X200),DK01,132_L45C-C-01,132_L45C-C-02,10-44-C-D-01-(400X200),MSB FWD,095_L30B-C-08,095_L30B-C-07,095_L30B-C-07,095_L65C-C-02,095_L65C-C-01,095_VL65C-C-02,095_HL30B-C-36,095_HL45C-C-02,095_HL30D-C-25,095_HL30D-C-24,095_HL30D-C-23,095_HL30D-C-22.",2023-08-22 15:15:18,0.0
27,A,1PX0.75-x,Unknown,DP_W-5631,DPC-2,IPMS RTU-2,90.0,1.0,90.0,"171_L45B-C-01,171_L45B-C-02,171_L45C-C-07,DK05,05-43-C-B-02-(400X200),171_L45C-C-01,171_L45C-C-02,05-44-C-D-01-(400X200),DK04,161_L45C-C-01,161_L45C-C-02,04-44-C-D-01-(400X200),DK03,151_L45B-C-01,151_L45C-C-01,03-44-C-D-01-(400X200),DK02,143_L45C-C-01,143_L45C-C-02,02-44-C-D-01-(400X200),DK01,132_L45C-C-01,132_L45C-C-02,10-44-C-D-01-(400X200),MSB FWD,095_L30B-C-08,095_L30B-C-07,095_L30B-C-07,095_L65C-C-02,095_L65C-C-01,095_VL65C-C-02,095_HL30B-C-36,095_HL45C-C-02,095_HL30D-C-25,095_HL30D-C-24,095_HL30D-C-23,095_HL30D-C-22.",2023-09-11 19:28:57,0.0
27,A,4PX0.75-x,Unknown,DP_W-4001,DP CONSOLE AFT BRIDGE (CHANGEOVER SWITCH)- INSTRUMENT CONSOLE 1,IPMS NETWORK (PAC CONSOLE SWITCH -2 OPS ROOM),40.0,1.0,40.0,"DK 06,175_L20B-C-27,175_L45B-C-14,175_L45B-C-15,175_L45B-C-16,175_L45B-C-05,175_L45B-C-07, 175_L45B-C-08,175_L45B-C-09,175_L45B-C-10,175_L45B-C-11,175_L45B-C-12,175_L45B-C-13, 175_L45B-C-04,175_L45B-C-03,175_L45B-C-02,175_L45B-C-01,06-44-C-D-02-(400X200),DK 05,171_L45C-C-03,171_L45C-C-04,05-44-C-D-02-(400X200),156_L30B-C-03,156_L30D-C-03",2023-09-12 12:11:23,0.0
27,A,4PX0.75-x,Unknown,DP_W-4005,DP CONSOLE AFT BRIDGE (CHANGEOVER SWITCH)- INSTRUMENT CONSOLE 1,APMS(FWD MSB),100.0,1.0,100.0,"DK 06,175_L20B-C-27,175_L45B-C-14,175_L45B-C-15,175_L45B-C-16,175_L45B-C-05,175_L45B-C-07, 175_L45B-C-08,175_L45B-C-09,175_L45B-C-10,175_L45B-C-11,175_L45B-C-12,175_L45B-C-13, 175_L45B-C-04,175_L45B-C-03,175_L45B-C-02,175_L45B-C-01,06-44-C-D-02-(400X200),DK 05,171_L45C-C-03,171_L45C-C-04,05-44-C-D-02-(400X200),DK04,161_L45C-C-01,161_L45C-C-02,04-44-C-D-01-(400X200),DK03,151_L45B-C-01,151_L45C-C-01,03-44-C-D-01-(400X200),DK02,143_L45C-C-01,143_L45C-C-02,02-44-C-D-01-(400X200),DK01,132_L45C-C-01,132_L45C-C-02,10-44-C-D-01-(400X200),MSB FWD,095_L30B-C-08,095_L30B-C-07,095_L30B-C-07,095_L65C-C-02,095_L65C-C-01,095_VL65C-C-02,095_HL30B-C-36,095_HL45C-C-02,095_HL30D-C-25,095_HL30D-C-24,095_HL30D-C-23,095_HL30D-C-22.",2023-09-12 12:11:23,0.0
27,A,4PX0.75-x,Unknown,DP_W-4005A,DP CONSOLE AFT BRIDGE (CHANGEOVER SWITCH)- INSTRUMENT CONSOLE 1,APMS(AFT MSB),125.0,1.0,125.0,"DK 06,175_L20B-C-27,175_L45B-C-14,175_L45B-C-15,175_L45B-C-16,175_L45B-C-05,175_L45B-C-07, 175_L45B-C-08,175_L45B-C-09,175_L45B-C-10,175_L45B-C-11,175_L45B-C-12,175_L45B-C-13, 175_L45B-C-04,175_L45B-C-03,175_L45B-C-02,175_L45B-C-01,06-44-C-D-02-(400X200),DK 05,171_L45C-C-03,171_L45C-C-04,05-44-C-D-02-(400X200),171_L45C-C-01,171_L45C-C-02,04-44-C-D-01-(400X200),DK03,151_L45B-C-01,151_L45C-C-01,03-44-C-D-01-(400X200),DK02,143_L45C-C-01, 143_L45C-C-02,02-44-C-D-01-(400X200),DK01,132_L45C-C-01,132_L45C-C-02,01-44-C-D-01-(400X200), DK10,117_L45C-C-01,117_L45C-C-02,10-44-C-D-01-(400X200),FWD MSB,095_L30B-C-08,095_L30B-C-07,095_L65C-C-02, 095_L65C-C-01,095_VL65C-C-02,095_HL30B-C-36,AFT MSB,20-53-C-FFB-4-(250x200),091_HL45D-C-01, 091_HL45B-C-02,091_HL45B-C-01,091_HL30D-C-11,091_HL30D-C-10,091_HL30D-C-09,091_HL30D-C-08.",2023-09-12 12:11:23,0.0
27,A,6X2X0.75,Unknown,DP_W-5000,DPC-2,APMS(FWD MSB),75.0,1.0,75.0,"171_L45B-C-01,171_L45B-C-02,171_L45C-C-07,DK05,05-43-C-B-02-(400X200),171_L45C-C-01,171_L45C-C-02,05-44-C-D-01-(400X200),DK04,161_L45C-C-01,161_L45C-C-02,04-44-C-D-01-(400X200),DK03,151_L45B-C-01,151_L45C-C-01,03-44-C-D-01-(400X200),DK02,143_L45C-C-01,143_L45C-C-02,02-44-C-D-01-(400X200),DK01,132_L45C-C-01,132_L45C-C-02,10-44-C-D-01-(400X200),MSB FWD,095_L30B-C-08,095_L30B-C-07,095_L30B-C-07,095_L65C-C-02,095_L65C-C-01,095_VL65C-C-02,095_HL30B-C-36,095_HL45C-C-02,095_HL30D-C-25,095_HL30D-C-24,095_HL30D-C-23,095_HL30D-C-22.",2023-08-22 15:15:18,0.0
27,A,6X2X0.75,Unknown,DP_W-5010,DPC-2,APMS(FWD MSB),75.0,1.0,75.0,"171_L45B-C-01,171_L45B-C-02,171_L45C-C-07,DK05,05-43-C-B-02-(400X200),171_L45C-C-01,171_L45C-C-02,05-44-C-D-01-(400X200),DK04,161_L45C-C-01,161_L45C-C-02,04-44-C-D-01-(400X200),DK03,151_L45B-C-01,151_L45C-C-01,03-44-C-D-01-(400X200),DK02,143_L45C-C-01,143_L45C-C-02,02-44-C-D-01-(400X200),DK01,132_L45C-C-01,132_L45C-C-02,10-44-C-D-01-(400X200),MSB FWD,095_L30B-C-08,095_L30B-C-07,095_L30B-C-07,095_L65C-C-02,095_L65C-C-01,095_VL65C-C-02,095_HL30B-C-36,095_HL45C-C-02,095_HL30D-C-25,095_HL30D-C-24,095_HL30D-C-23,095_HL30D-C-22.",2023-08-22 15:15:18,0.0
27,A,4PX0.75-x,Unknown,DP_W-5005,DPC-2,APMS(AFT MSB),90.0,1.0,90.0,"171_L45B-C-01,171_L45B-C-02,171_L45C-C-07,DK05,05-43-C-B-02-(400X200),171_L45C-C-01,171_L45C-C-02,04-44-C-D-01-(400X200),DK03,151_L45B-C-01,151_L45C-C-01,03-44-C-D-01-(400X200),DK02,143_L45C-C-01, 143_L45C-C-02,02-44-C-D-01-(400X200),DK01,132_L45C-C-01,132_L45C-C-02,01-44-C-D-01-(400X200), DK10,117_L45C-C-01,117_L45C-C-02,10-44-C-D-01-(400X200),FWD MSB,095_L30B-C-08,095_L30B-C-07,095_L65C-C-02, 095_L65C-C-01,095_VL65C-C-02,095_HL30B-C-36,AFT MSB,20-53-C-FFB-4-(250x200),091_HL45D-C-01, 091_HL45B-C-02,091_HL45B-C-01,091_HL30D-C-11,091_HL30D-C-10,091_HL30D-C-09,091_HL30D-C-08.",2023-09-12 12:11:23,0.0
27,A,4PX0.75-x,Unknown,DP_W-5015,DPC-2,APMS(AFT MSB),90.0,1.0,90.0,"171_L45B-C-01,171_L45B-C-02,171_L45C-C-07,DK05,05-43-C-B-02-(400X200),171_L45C-C-01,171_L45C-C-02,04-44-C-D-01-(400X200),DK03,151_L45B-C-01,151_L45C-C-01,03-44-C-D-01-(400X200),DK02,143_L45C-C-01, 143_L45C-C-02,02-44-C-D-01-(400X200),DK01,132_L45C-C-01,132_L45C-C-02,01-44-C-D-01-(400X200), DK10,117_L45C-C-01,117_L45C-C-02,10-44-C-D-01-(400X200),FWD MSB,095_L30B-C-08,095_L30B-C-07,095_L65C-C-02, 095_L65C-C-01,095_VL65C-C-02,095_HL30B-C-36,AFT MSB,20-53-C-FFB-4-(250x200),091_HL45D-C-01, 091_HL45B-C-02,091_HL45B-C-01,091_HL30D-C-11,091_HL30D-C-10,091_HL30D-C-09,091_HL30D-C-08.",2023-09-12 12:11:23,0.0
27,A,6X2X0.75,Unknown,DP_W-5015A,DPC-2,APMS(AFT MSB),90.0,1.0,90.0,"171_L45B-C-01,171_L45B-C-02,171_L45C-C-07,DK05,05-43-C-B-02-(400X200),171_L45C-C-01,171_L45C-C-02,04-44-C-D-01-(400X200),DK03,151_L45B-C-01,151_L45C-C-01,03-44-C-D-01-(400X200),DK02,143_L45C-C-01, 143_L45C-C-02,02-44-C-D-01-(400X200),DK01,132_L45C-C-01,132_L45C-C-02,01-44-C-D-01-(400X200), DK10,117_L45C-C-01,117_L45C-C-02,10-44-C-D-01-(400X200),FWD MSB,095_L30B-C-08,095_L30B-C-07,095_L65C-C-02, 095_L65C-C-01,095_VL65C-C-02,095_HL30B-C-36,AFT MSB,20-53-C-FFB-4-(250x200),091_HL45D-C-01, 091_HL45B-C-02,091_HL45B-C-01,091_HL30D-C-11,091_HL30D-C-10,091_HL30D-C-09,091_HL30D-C-08.",2023-08-22 15:15:18,0.0
27,A,OEM,OEM,DP_W-3305,DPSi4 Inside instrument console 3,GNSS ANTENNA,70.0,1.0,70.0,MAST ROUTE,2023-12-14 18:13:22,0.0
27,A,OEM,OEM,DP_W-3309,DPSi4 Inside instrument console 3,IALA ANTENNA,70.0,1.0,70.0,MAST ROUTE,2023-12-14 18:13:22,0.0
27,A,OEM,OEM,DP_W-3312,DPSi4 Inside instrument console 3,SPOTBEAM ANTENNA,70.0,1.0,70.0,MAST ROUTE,2023-12-14 18:13:22,0.0
27,A,3X1.5,Unknown,DP_W-1013,DPSi4 Inside instrument console 3,GNSS JB(INSTRUMENT CONSOLE 4),10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
27,A,2PX0.75-x,Unknown,DP_W-2095,CJOY CC-1,WIND SENSOR1 SPILLTER (INSTRUMENT CONSOLE 4),45.0,1.0,45.0,"175_L20B-C-25,175_L45C-C-01, 175_L20B-C-15,175_L20B-C-12,175_L20B-C-09,175_L20B-C-17,06-44-C-D-03-(400X200),DK05,171_L45C-C-03,05-43-C-B-02-(400X200).",2023-09-11 19:29:54,0.0
27,A,2X1.5,Unknown,DP_W-1320,CJOY CC-1,WIND SENSOR1 SPILLTER (INSTRUMENT CONSOLE 4),45.0,1.0,45.0,"175_L20B-C-25,175_L45C-C-01, 175_L20B-C-15,175_L20B-C-12,175_L20B-C-09,175_L20B-C-17,06-44-C-D-03-(400X200),DK05,171_L45C-C-03,05-43-C-B-02-(400X200).",2023-08-22 15:15:18,0.0
27,A,*4X2X0.75,OEM,DP_W-2091,WIND DISPLAY 1 (OVER HEAD CONSOLE,JB (INSIDE INSTRUMENT CONSOLE 4),15.0,1.0,15.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
27,A,2X2.5,Unknown,DP_W-1318,PSU (INSIDE INSTRUMENT CONSOLE4),JB (INSIDE INSTRUMENT CONSOLE 4),5.0,1.0,5.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
27,A,OEM,OEM,DP_W-2090,JB (INSIDE INSTRUMENT CONSOLE 4),WIND SENSOR-1,70.0,1.0,70.0,MAST ROUTE,2023-12-14 18:13:26,0.0
27,A,OEM,OEM,DP_W-2100,JB (INSIDE INSTRUMENT CONSOLE 4),WIND SENSOR-2,70.0,1.0,70.0,MAST ROUTE,2023-12-14 18:13:26,0.0
27,A,2X2.5,Unknown,DP_W-1418,PSU (INSIDE INSTRUMENT CONSOLE4),JB (INSIDE INSTRUMENT CONSOLE 4),5.0,1.0,5.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
27,A,*CAT 7,OEM,DP_W-98007,KPOS OS(1)(INSTRUMENT CONSOLE1),DGPS(DPSi4 Inside instrument console 3),20.0,1.0,20.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
27,A,*CAT 7,OEM,DP_W-98004,KPOS OS(1)(INSTRUMENT CONSOLE1),PRINTER1 NET C,20.0,1.0,20.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
27,A,*CAT 7,OEM,DP_W-98005,KPOS OS(1)(INSTRUMENT CONSOLE1),Hi-PAP OS1 (Instrument Console 2),15.0,1.0,15.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
27,A,*CAT 7,OEM,DP_W-5551,KPOS OS(2)(INSTRUMENT CONSOLE1),Hi-PAP OS1 (Instrument Console 2),15.0,1.0,15.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
27,A,*2X2X0.75,OEM,DP_W-3303,Hi-PAP OS1 (Instrument Console 2),DGPS(DPSi4 Inside instrument console 3),20.0,1.0,20.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
27,A,OEM,OEM,DP_W-3067,HULL UNIT CONTROLLER ,TRANCEIVER ,5.0,1.0,5.0,LOCAL ROUTE,2023-12-14 18:13:28,0.0
27,A,4X1.5,Unknown,DP_W-3102,HYDRAULIC COMPRESSOR,HULL UNIT CONTROLLER ,15.0,1.0,15.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
27,A,2PX0.75-OEM,OEM,DP_W-3103,HYDRAULIC COMPRESSOR,HULL UNIT CONTROLLER ,15.0,1.0,15.0,LOCAL ROUTE,2023-12-14 18:13:39,0.0
27,A,2PX0.75-OEM,OEM,DP_W-3104,HYDRAULIC COMPRESSOR,HULL UNIT CONTROLLER ,15.0,1.0,15.0,LOCAL ROUTE,2023-12-14 18:13:40,0.0
27,A,*3X2X0.75,OEM,DP_W-3063,HULL UNIT CONTROLLER ,HIPAP SENSOR,15.0,1.0,15.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
27,A,*4X1.5,OEM,DP_W-3064,HULL UNIT CONTROLLER ,HIPAP SENSOR,15.0,1.0,15.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
27,A,OEM,OEM,DP_W_3065,TRANSCEIVER ,HIPAP SENSOR,15.0,1.0,15.0,LOCAL ROUTE,2023-12-14 18:13:45,0.0
27,A,*8X2X0.75,OEM,DP_W-3099,HULL UNIT CONTROLLER ,YARD JB,15.0,1.0,15.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
27,A,*2X2X0.75,OEM,DP_W-3100,HIPAP SENSOR,YARD JB,15.0,1.0,15.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
27,A,*2X2X0.75,OEM,DP_W-3101,HIPAP SENSOR,YARD JB,15.0,1.0,15.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
27,A,*14X2X0.75,OEM,DP_W-3854,LTW ELECTRICAL CABINET,TAUT WIRE POWER PACK,30.0,1.0,30.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
27,A,*6X2X1.5,OEM,DP_W-3855,LTW ELECTRICAL CABINET,TAUT WIRE POWER PACK,30.0,1.0,30.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
27,A,*2X2X0.75,OEM,DP_W-3859,LTW ELECTRICAL CABINET,TAUT WIRE POWER PACK,30.0,1.0,30.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
27,A,4X1.5,Unknown,DP_W-3860,LTW ELECTRICAL CABINET,TAUT WIRE POWER PACK,30.0,1.0,30.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
27,A,4X1.5,Unknown,DP_W-3856,LTW ELECTRICAL CABINET,TAUT WIRE POWER PACK,30.0,1.0,30.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
27,A,*4X16,OEM,DP_W-3857,LTW ELECTRICAL CABINET,TAUT WIRE POWER PACK,30.0,1.0,30.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
27,A,*4X2X0.75,OEM,DP_W-3858,LTW ELECTRICAL CABINET,TAUT WIRE POWER PACK,30.0,1.0,30.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
28,B,3X50,Unknown,PDB9-4P-01,"415V PDB-9,PASSAGE-13,     DECK-01","PS ANCHOR CAPSTAN  (16/48/48KW) (HCOS 100A),PASSAGE-13,     DECK-01",25.0,1.0,25.0,"134_L20C-P-02, 134_L20C-P-01, 134_L30D-P-01, 134_L30B-P-10, 134_L30B-P-11, 134_L30B-P-04, 134_L30B-P-05, 134_L30C-P-01, 134_L30C-P-02, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 10:35:56,0.0
28,B,3X50,Unknown,PDB9-4P-02,"415V PDB-9,PASSAGE-13,     DECK-01","SB ANCHOR CAPSTAN   (16/48/48KW) (HCOS 100A),,PASSAGE-13,     DECK-01",35.0,1.0,35.0,"134_L20C-P-02, 134_L20C-P-01, 134_L30D-P-01, 134_L30B-P-10, 134_L30B-P-11, 134_L30B-P-04, 134_L30B-P-05, 134_L30C-P-01, 134_L30C-P-02, 134_L30C-P-03, 134_L30C-P-04, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 10:35:56,0.0
28,B,3X2.5,Unknown,PDB9-4P-10,"415V PDB-9,PASSAGE-13,     DECK-01",SB ACCOMODATION LADDER CP(STBD) (5.5kW),45.0,1.0,45.0,"134_L20C-P-02, 01-21-P-B-01(100X150), 133_L20B-P-01, 01-23-P-G-01(250X150), 133_L20B-P-02, 01-25-P-G-01(250X150), 133_L30B-P-01, 133_L30B-P-02, 133_L30B-P-03, 133_L30B-P-04, 01-33-P-B-01(250X200), 132_L30B-P-02, 132_L30B-P-01, 132_L30D-P-02, 132_L30D-P-03, 132_L30D-P-01, 130_L30B-P-01, 130_SCH20-P-02, 130_L20B-P-01, 130_L20B-P-02, 130_L20B-P-03, 130_L20B-P-04, 130_L20B-P-05, 130_SCH20-P-01, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
28,B,3X2.5,Unknown,PDB9-4P-11,"415V PDB-9,PASSAGE-13,     DECK-01",SB ACCOMODATION LADDER CP(PORT) (5.5kW),60.0,1.0,60.0,"134_L20C-P-02, 01-21-P-B-01(100X150), 133_L20B-P-01, 01-23-P-G-01(250X150), 133_L20B-P-02, 01-25-P-G-01(250X150), 133_L30B-P-01, 133_L30B-P-02, 133_L30B-P-03, 133_L30B-P-04, 01-33-P-B-01(250X200), 132_L30B-P-02, 132_L30B-P-01, 132_L30D-P-02, 132_L30D-P-03, 132_L30D-P-01, 130_L30B-P-01, 130_L30B-P-02, 130_L30B-P-03, 130_L30B-P-04, 130_L30B-P-09, 01-53-P-B-01(250X150), 130_L30B-P-05, 130_L30B-P-06, 130_L30B-P-07, 130_L30B-P-08, 127_SCH30-P-02, 127_SCH30-P-03, 127_L30B-P-01, 127_L30B-P-02, 127_L30B-P-03, 127_L30B-P-04, 127_L30B-P-05, 127_SCH30-P-04, 127_SCH30-P-05, , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
28,B,3X2.5,Unknown,PDB9-4P-12,"415V PDB-9,PASSAGE-13,     DECK-01",PROVISION LIFT CP (7.5kW),30.0,1.0,30.0,"134_L20C-P-02, 134_L20C-P-01, 134_L30D-P-01, 134_L30B-P-13, 134_L20B-P-02, 134_L20B-P-01, 01-14-P-D-01(100X150), 119_L20B-P-04, 119_L20B-P-05, 10-15-P-D-01(250X200), 098_L30B-P-03, 098_L30B-P-02, 098_L30B-P-01, 069_L45C-P-03, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
28,B,3X35,Unknown,PDB10-4P-01,"415V PDB-10,PASSAGE-20,       DECK-20","MOORING CAPSTAN(PS) (37KW) (HCOS 100A),STEERING GEAR COMPARTMENT,                   DECK-20 ",40.0,1.0,40.0,"078_L45D-P-01, 076_SCH45-P-14, 20-150-P-G-1(400X200), 076_SCH45-P-12, 20-151-P-B-2(400X250), 076_SCH45-P-01, 20-152-P-G-1(400X200), 076_L45B-P-08, 20-154-P-G-1(400X200), 076_L45B-P-07, 20-156-P-G-1(400X200), 076_L45B-P-06, 20-158-P-G-1(400X200), 076_L45B-P-05, 20-160-P-B-2(400X250), 076_L45B-P-04, 20-162-P-G-1(400X200), 076_L45B-P-03, 20-164-P-G-1(400X200), 076_L45B-P-02, 20-166-P-G-1(400X200), 076_L45B-P-01, 20-168-P-G-1(400X200), 077_SCH45-C-03, 20-169-P-B-2(325X250), 077_SCH45-P-01, 20-170-P-G-1(400X200), 077_L45B-P-06A, 20-172-P-B-2(325X250), 074_L45B-P-01, 20-174-P-G-1, 074_L45B-P-02, 20-176-P-G-1, 074_L45B-P-03, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 10:35:56,0.0
28,B,3X35,Unknown,PDB10-4P-02,"415V PDB-10,PASSAGE-20,       DECK-20","MOORING CAPSTAN(SB) CP (37KW)      (HCOS 100A),STEERING GEAR COMPARTMENT,               DECK-20",50.0,1.0,50.0,"078_L45D-P-01, 076_SCH45-P-14, 20-150-P-G-1(400X200), 076_SCH45-P-12, 20-151-P-B-2(400X250), 076_SCH45-P-01, 20-152-P-G-1(400X200), 076_L45B-P-08, 20-154-P-G-1(400X200), 076_L45B-P-07, 20-156-P-G-1(400X200), 076_L45B-P-06, 20-158-P-G-1(400X200), 076_L45B-P-05, 20-160-P-B-2(400X250), 076_L45B-P-04, 20-162-P-G-1(400X200), 076_L45B-P-03, 20-164-P-G-1(400X200), 076_L45B-P-02, 20-166-P-G-1(400X200), 076_L45B-P-01, 20-168-P-G-1(400X200), 077_SCH45-C-03, 20-169-P-B-2(325X250), 077_SCH45-P-01, 20-170-P-G-1(400X200), 077_L45B-P-06A, 20-172-P-B-2(325X250), 074_L30B-P-01, 074-L20B-P-11/H-75, 074-L20B-P-10/H-75, 074-L20B-P-09/H-75, 074-L20B-P-08/H-75, 074-L20B-P-07/H-75, 074-L20B-P-06/H-75, 074-L20B-P-05/H-75, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
28,B,3X16,Unknown,PDB10-4P-08,"415V PDB-10,PASSAGE-20,       DECK-20","SALVAGE PUMP HCOS 50A (A) 803.002.050(22kW),STEERING GEAR COMPARTMENT,DECK-20",50.0,1.0,50.0,"078_L45D-P-01, 076_SCH45-P-14, 20-150-P-G-1(400X200), 076_SCH45-P-12, 20-151-P-B-2(400X250), 076_SCH45-P-01, 20-152-P-G-1(400X200), 076_L45B-P-08, 20-154-P-G-1(400X200), 076_L45B-P-07, 20-156-P-G-1(400X200), 076_L45B-P-06, 20-158-P-G-1(400X200), 076_L45B-P-05, 20-160-P-B-2(400X250), 076_L45B-P-04, 20-162-P-G-1(400X200), 076_L45B-P-03, 20-164-P-G-1(400X200), 076_L45B-P-02, 20-166-P-G-1(400X200), 076_L45B-P-01, 20-168-P-G-1(400X200), 077_SCH45-C-03, 20-169-P-B-2(325X250), 077_SCH45-P-01, 20-170-P-G-1(400X200), 077_L45B-P-06A, 20-172-P-B-2(325X250), 074_L30B-P-01, 074-L20B-P-11/H-75, 074-L20B-P-10/H-75, 074-L20B-P-09/H-75, 074-L20B-P-08/H-75, 074-L20B-P-07/H-75, 074-L20B-P-06/H-75, 074-L20B-P-05/H-75, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
28,B,3X16,Unknown,PDB10-4P-09,"415V PDB-10,PASSAGE-20,       DECK-20","SALVAGE PUMP HCOS 50A (N) 803.002.060(22kW),AFT.PROP ROOM,DECK-20",35.0,1.0,35.0,"076_SCH45-P-19, 20-148-P-B-2(400X200), 083_L45B-P-01, 20-146-P-G-1(400X200), 083_L45B-P-02, 081-L30B-P-05A, 081-L30B-P-05A-1, 20-145-P-02A(250X150), 083-L30B-P-06A, 083-L30B-P-06A-1, 083-L30B-P-07A, 083-L30B-P-08A, 083-L30B-P-09A, 083-L30B-P-11A, 083-L30B-P-11A-1, 083_VL30B-P/C_01, 083_VL30B-P/C_02, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
28,B,3X16,Unknown,PDB10-4P-12,"415V PDB-10,PASSAGE-20,       DECK-20","ELECTRICAL CABINET FOR TAUT WIRE WINCH(18kW),PASSAGE-9,DECK-01",60.0,1.0,60.0,"076_SCH45-P-19, 20-148-P-B-2(400X250), AFT PROPULSION ROOM, 083_L45B-P-01, 20-146-P-G-1(400X200), 083_L45B-P-02, 20-144-P-G-1(400X200), 083_L45B-P-03, 20-142-P-G-1(400X200), 083_L45B-P-04, 20-140-P-G-1(400X200), 083_L45B-P-22, 20-139-P-G-2/1(400X200), 20-138-P-G-3(400X200), 083_L45B-P-23, 20-136-P-G-3(400X200), 083_L45B-P-24, 20-134-P-G-1(400X200), 083_L45B-P-09, 20-132-P-G-1(400X200), 083_L45B-P-10, 20-130-P-G-1(400X200), 083_L45B-P-11, 20-128-P-G-1(400X200), 083_L45B-P-12, 20-126-P-B-2(400X200), FWD PROPULSION ROOM, 085_L45B-P-02, 20-124-P-G-1(400X200), 085_L45B-P-01, 20-122-P-G-1(400X200), 085_L45C-P-05, 085_141-L30D-P-01, MCR, 10-120-P-D-01(400X200), 106_L45B-P-01, 106_L45B-P-02, 107_L45B-P-55, 107_L45B-P-54, 107_L45D-P-01, 107_L45D-P-02, HOSPITAL, 10-119-P-B-01(400X200), 108-L55B-P-04, 108-L55B-P-03, 108-L55B-P-02, 108_L65D-P-02, 108_L55B-P-02, 108_L55B-P-03, 108_L55B-P-04, SHIPWRIGHT MOTOR BOAT WORKSHOP, 01-117-P-D-01(400X200), 123_L45B-P-03, 123_L45B-P-04, 123_L45B-P-06, 123_L30C-P-09, PASSAGE-9, 01-117-P-B-01(250X200), 123_L30B-P-09, 123_L30B-P-11, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
28,B,3X1.5,Unknown,PDB10-4P-16,"415V PDB-10,PASSAGE-20,       DECK-20","GREASING PUMP STARTER- STEERING GEAR EQPT(5kW),STEERING GEAR COMPARTMENT,DECK-20",45.0,1.0,45.0,"078_L45D-P-01, 076_SCH45-P-14, 20-150-P-G-1(400X200), 076_SCH45-P-12, 20-151-P-B-2(400X250), 076_SCH45-P-01, 20-152-P-G-1(400X200), 076_L45B-P-08, 20-154-P-G-1(400X200), 076_L45B-P-07, 20-156-P-G-1(400X200), 076_L45B-P-06, 20-158-P-G-1(400X200), 076_L45B-P-05, 20-160-P-B-2(400X250), 076_L45B-P-04, 20-162-P-G-1(400X200), 076_L45B-P-03, 20-164-P-G-1(400X200), 076_L45B-P-02, 20-166-P-G-1(400X200), 076_L45B-P-01, 20-168-P-G-1(400X200), 077_SCH45-C-03, 20-169-P-B-2(325X250), 077_SCH45-P-01, 20-170-P-G-1(400X200), 077_L45B-P-06A, 20-172-P-B-2(325X250), 074_L30B-P-01, 074-L20B-P-11/H-75, 074-L20B-P-10/H-75, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
28,B,3X6,Unknown,PDB11-4P-04,"415V PDB-11,MESS TRAP STORE,DECK-04","HELO STARTING RECT (12kW),HELO RECTIFIER ROOM,DECK-04 ",30.0,1.0,30.0,"161_L30D-P-1A, 04-43-P-B-1-(200X150), 161_SCH30-P-3A, 161_SCH30-P-4A, 161_L30C-P-02, 161_L30C-P-01, 161_L30C-P-03, 161_L30B-P-06, 161_L30B-P-05, 161_L30B-P-04, 161_L30B-P-03, 161_L30B-P-02, 161_L30B-P-01, LOCAL ROUTE TO HELO RECTIFIER, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 10:35:56,0.0
28,B,3X6,Unknown,PDB11-4P-06,"415V PDB-11,MESS TRAP STORE,DECK-04","IBS TRANSFORMER (20KVA),WHEELHOUSE,DECK-06",35.0,1.0,35.0,"161_L30D-P-1A, 04-43-P-B-1(200X150), 161_SCH30-P-3A, 161_SCH30-P-4A, 161_L30C-P-02, 04-43-P-B-01(325X250), 161_L45C-P-01, 05-44-P-D-01(400X200), 171_L45C-P-02, 171_L45C-P-01, 06-44-P-D-01(400X200), 175_L30B-P-16, 175_L20C-P-11, 175_L20C-P-12, 175_L20C-P-13, 175_L20C-P-06, 175_L20C-P-07, 175_L20C-P-08, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 10:35:56,0.0
28,B,3X1.5,Unknown,PDB11-4P-15,"415V PDB-11,MESS TRAP STORE,DECK-04","AVCAT FLYCO PANEL(3.5kW),LSO COMPARTMENT,DECK-05",30.0,1.0,30.0,"161_L30D-P-1A, 04-43-P-B-1(200X150), 161_SCH30-P-3A, 161_SCH30-P-4A, 161_L30C-P-02, 04-43-P-B-01(325X250), 161_L45C-P-03, 05-44-P-D-02(400X200), 171_L45C-P-04, 171_L45C-P-03, 05-43-P-B-02(400X200), 171_L45C-P-05, 171_L45B-P-02, 171_L45B-P-01, 05-36-P-B-01(250X200), 171_L30B-P-03, 05-34-P-B-01(100X150), , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
28,B,3X1.5,Unknown,PDB11-4P-16,"415V PDB-11,MESS TRAP STORE,DECK-04","AVCAT BRIDGE PANEL(3.5kW),WHEELHOUSE,DECK-06",35.0,1.0,35.0,"161_L30D-P-1A, 04-43-P-B-1(200X150), 161_SCH30-P-3A, 161_SCH30-P-4A, 161_L30C-P-02, 04-43-P-B-01(325X250), 161_L45C-P-03, 05-44-P-D-02(400X200), 171_L45C-P-04, 171_L45C-P-03, 06-43-P-D-02(400X200), 175_L30B-P-16, 175_L30B-P-17, 175_L30B-P-18, 175_L30B-P-19, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
28,B,3X6,Unknown,PDB11-4P-05,"415V PDB-11,MESS TRAP STORE,DECK-04","SDN ACOS(N)(20KW),MSO,DECK-06",40.0,1.0,40.0,"161_L30D-P-1A, 04-43-P-B-1(200X150), 161_SCH30-P-3A, 161_SCH30-P-4A, 161_L30C-P-02, 04-43-P-B-01(325X250), 161_L45C-P-03, 05-44-P-D-02(400X200), 171_L45C-P-04, 171_L45C-P-03, 06-43-P-D-02(400X200), 175_L30B-P-16, 175_L20C-P-11, 06-46-P-B-01-(250X150), LOCAL ROUTE TO SDN ACOS, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 10:35:56,0.0
28,B,2X1.5,Unknown,PDB11-4P-07,"415V PDB-11,MESS TRAP STORE,DECK-04","LSST UPS(8KW),SATCOM COMPARTMENT,DECK-05",50.0,1.0,50.0,"161_L30D-P-1A, 04-43-P-B-1(200X150), 161_SCH30-P-3A, 161_SCH30-P-4A, 161_L30C-P-02, 04-43-P-B-01(325X250), 161_L45C-P-03, 05-44-P-D-02(400X200), 171_L45C-P-02, 171_L45C-P-01, 05-43-P-B-02-(400X200), 171_L45C-P-05, 171_L45B-P-02, 171_L45B-P-01, 05-36-P-B-01-(250X200), 171_L30B-P-04, 171_L30B-P-05, 171_L30B-P-06, 169_L30B-P-01, 169_L30B-P-02, 169_L30C-P-01, 169_L30C-P-02, 169_L20B-P-01, 169_L20B-P-02, 169_L20B-P-03, 169_L20B-P-04, 169_L20B-P-05, 169_L20B-P-06, 169_L20B-P-07, 169_L20B-P-08, 169_L20B-P-09, 169_L20B-P-10, 169_L20B-P-11, 169_L20B-P-12, 169_L20B-P-13, 169_L20B-P-14, 169_L20B-P-15, LOCAL ROUTE TO LSST UPS, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 10:35:56,0.0
28,B,3X2.5,Unknown,PDB12-4P-11,"415V PDB-12,PASSAGE-10,   DECK-01","AUTOMATIC MAGAZINE  SPRINKLING SYS CP(1.5kW),NEAR MAGAZINE COMPARTMENT,DECK-02",60.0,1.0,60.0,"127_L30B-P-02, 127_L30B-P-01, 127_SCH30-P-03, 127_SCH30-P-02, 130_L30B-P-08, 130_L30B-P-07, 130_L30B-P-06, 130_L30B-P-05, 01-53-P-B-01(250X150), 130_L30B-P-09, 130_L30B-P-04, 130_L30B-P-03, 130_L30B-P-02, 130_L30B-P-01, 132_L30D-P-01, 01-43-P-B-01(325X250), 132_L45C-P-01, 02-44-P-D-01(400X200), 143_L45C-P-01, 143_L45C-P-02, 02-43-P-B-01(325X250), 143_L20B-P-01, 143_L20B-P-19, 143_L20B-P-18, 143_L20B-P-17, 143_L20B-P-16, 143_L20B-P-15, 143_L20B-P-14, 143_L20B-P-13, 143_L20B-P-12, 143_L20B-P-11, 143_L20B-P-10, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
28,B,3X2.5,Unknown,PDB12-4P-12,"415V PDB-12,PASSAGE-10,   DECK-01","MOD CMS ISOLATION TRANSFORMER (12KVA),SATCOM,DECK-05",100.0,1.0,100.0,"127_L30B-P-02, 127_L30B-P-01, 127_SCH30-P-03, 127_SCH30-P-02, 130_L30B-P-08, 130_L30B-P-07, 130_L30B-P-06, 130_L30B-P-05, 01-53-P-B-01(250X150), 130_L30B-P-09, 130_L30B-P-04, 130_L30B-P-03, 130_L30B-P-02, 130_L30B-P-01, 132_L30D-P-01, 01-43-P-B-01(325X250), 132_L45C-P-01, 02-44-P-D-01(400X200), 143_L45C-P-01, 02-44-P-D-01(400X200), 143_L45C-P-01, 143_L45C-P-02, 03-44-P-D-01(400X200), 151_L45C-P-01, 151_L45B-P-01, 04-44-P-D-01(400X200), 161_L45C-P-02, 161_L45C-P-01, 05-44-P-D-01, 171_L45C-P-02, 171_L45C-P-01, 05-43-P-B-01(400X200), 171_L45C-P-05, 171_L45B-P-02, 171_L45B-P-01, 05-36-P-B-01-(250X200), 171_L30B-P-04, 171_L30B-P-05, 171_L30B-P-06, 169_L30B-P-01, 169_L30B-P-02, 169_L30C-P-01, 169_L30C-P-02, 169_L20B-P-01, 169_L20B-P-02, 169_L20B-P-03, 169_L20B-P-04, 169_L20B-P-05, 169_L20B-P-06, 169_L20B-P-07, 169_L20B-P-08, 169_L20B-P-09, 169_L20B-P-10, 169_L20B-P-11, 169_L20B-P-12, 169_L20B-P-13, 169_L20B-P-14, 169_L20B-P-15, LOCAL ROUTE TO MOD CMS ISOLATION TRANSFORMER , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
28,B,3X16,Unknown,PDB5-4P-04,"415V PDB-5,PASSAGE-18,    DECK-10",SALVAGE PUMP HCOS 50A (A) 803.002.110 (22kW) ,55.0,1.0,55.0,"PASSAGE-18,DECK-10, 119_L20B-P-03, 119_SCH20-P-06, 119_SCH20-P-05, 119_SCH20-P-04, 119_L20B-P-04, 119_L20B-P-05, 10-15-P-D-01(250X200), 098_L30B-P-03, 098_L30B-P-02, 098_L30B-P-01, 069_L45C-P-03, 069_VL45B-P-02, 069_VL45B-P-01, 20-21-P-D-1(325X250), 069_L45B-P-03, 069_L45B-P-01, 069_L45B-P-02, 069_L65D-P-02, 069_L65D-P-01, 069_L45D-P-02, 069_L45D-P-01, 20-21-P-D-2, 069_L30D-P-04, TO HCOS, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
28,B,3X16,Unknown,PDB5-4P-05,"415V PDB-5,PASSAGE-18,    DECK-10",SALVAGE PUMP HCOS 50A (A) 803.002.100 (22kW) ,60.0,1.0,60.0,"PASSAGE-18,DECK-10, 119_L20B-P-03, 119_SCH20-P-06, 119_SCH20-P-05, 119_SCH20-P-04, 119_L20B-P-04, 119_L20B-P-05, 10-15-P-D-01(250X200), 098_L30B-P-03, 098_L30B-P-02, 098_L30B-P-01, 069_L45C-P-03, 069_VL45B-P-02, 069_VL45B-P-01, 20-21-P-D-1(325X250), 069_L45B-P-03, 069_L45B-P-01, 069_L45B-P-02, 069_L65D-P-02, 069_L65D-P-01, 069_L45D-P-02, 069_L45D-P-01, 20-21-P-D-2(325X250), 069_L30D-P-04, 069_L30D-P-05, 069_L30D-P-06, 069_L30D-P-07, 069_L30D-P-08, TO HCOS, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
28,B,3X10,Unknown,PDB5-4P-09,"415V PDB-5,PASSAGE-18,    DECK-10","SDN ACOS(A),20KW,MSO,DECK-06",60.0,1.0,60.0,"PASSAGE-18,DECK-10, 119_L20B-P-01, 119_L20B-P-02, 10-21-P-B-01(250X150), 118-SCH20-P-01, 118-L20D-P-01, 118-L20D-P-02, 118-L20B-P-01, 118-L20D-P-03, 118-SCH20-P-02, 10-33-P-B-01(250X200), 117_L30B-P-01, 117_L30B-P-02, 117_L30B-P-03, 117_L30B-P-04, 117_L30B-P-05, 10-43-P-B-01(325X250), 117_L45C-P-01, 01-44-P-D-01(400X200), 132_L45C-P-02, 132_L45C-P-01, 02-44-P-D-01(400X200), 143_L45C-P-02, 143_L45C-P-01, 03-44-P-D-01(400X200), 151_L45C-P-01, 151_L45B-P-01, 04-44-P-D-01(400X200), 161_L45C-P-02, 161_L45C-P-01, 05-44-P-D-01(400X200), 171_L45C-P-02, 171_L45C-P-01, 06-44-P-D-01(400X200), 175_L30B-P-16, 175_L20C-P-11, 06-46-P-B-01(250X150), TO SDN ACOS, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
28,B,3X2.5,Unknown,PDB5-4P-15,"415V PDB-5,PASSAGE-18,    DECK-10","TRU CUM BATTERY CHARGER-1 (N)(4.5kW),BATTERY CHARGING ROOM,DECK-02",60.0,1.0,60.0,"PASSAGE-18,DECK-10, 119_L20B-P-01, 119_L20B-P-02, 10-21-P-B-01(250X150), 118-SCH20-P-01, 118-L20D-P-01, 118-L20D-P-02, 118-L20B-P-01, 118-L20D-P-03, 118-SCH20-P-02, 10-33-P-B-01(250X200), 117_L30B-P-01, 117_L30B-P-02, 117_L30B-P-03, 117_L30B-P-04, 117_L30B-P-05, 10-43-P-B-01(325X250), 117_L45C-P-01, 01-44-P-D-01(400X200), 132_L45C-P-02, 132_L45C-P-01, 02-44-P-D-01(400X200), 143_L45C-P-02, 143_L45C-P-01, 02-43-P-B-01(325X250), 143_L20B-P-01, 143_L20B-P-02, 143_L20B-P-03, 143_L20B-P-04, 143_L20B-P-05, 143_L20B-P-06, 143_L20B-P-07, 143_L20B-P-08, 143_L30B-P-01, 143_L30B-P-02, 143_L30B-P-03, 143_L30B-P-04, 143_L30B-P-05, 143_L30B-P-06, 143_L30B-P-07, 143_L30B-P-08, 143_L30B-P-09, 143_L30B-P-10, 143_L30B-P-11, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
28,B,3X6,Unknown,PDB5-4P-16,"415V PDB-5,PASSAGE-18,    DECK-10","DP UPS TRANSFORMER-1(5kW),SRE ROOM,DECK-05",55.0,1.0,55.0,"PASSAGE-18,DECK-10, 119_L20B-P-01, 119_L20B-P-02, 10-21-P-B-01(250X150), 118-SCH20-P-01, 118-L20D-P-01, 118-L20D-P-02, 118-L20B-P-01, 118-L20D-P-03, 118-SCH20-P-02, 10-33-P-B-01(250X200), 117_L30B-P-01, 117_L30B-P-02, 117_L30B-P-03, 117_L30B-P-04, 117_L30B-P-05, 10-43-P-B-01(325X250), 117_L45C-P-01, 01-44-P-D-01(400X200), 132_L45C-P-02, 132_L45C-P-01, 02-44-P-D-01(400X200), 143_L45C-P-02, 143_L45C-P-01, 03-44-P-D-01(400X200), 151_L45C-P-01, 151_L45B-P-01, 04-44-P-D-01(400X200), 161_L45C-P-02, 161_L45C-P-01, 05-44-P-D-01(400X200), 171_L45C-P-02, 171_L45C-P-01, 05-43-P-B-02-(400X200), 171_L45C-P-05, 171_L45B-P-02, 171_L45B-P-01, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
