REV_NUMBER,REV_ALPHABET,CABLE_SIZE,PROCURED_BY,CABLE_TAG,START_EQPT,END_EQPT,LENGTH_SRRL,NO_OF_RUNS,TOTAL_DESIGN_LENGTH,CABLE_ROUTE,TIMESTAMP,LENGTH_VARIANCE
28,B,3X95,Unknown,PDB6-4P-01,"415V PDB-6,REF PLANT ROOM,DECK-20","415V SUB POWER DB6-1 (PDB6-1)(70kW),PASSAGE-7,DECK-02 ",60.0,1.0,60.0,"097_L45C-P-01, 097_L45B-P-10, 20-33-P-B-2(325X250), 096_L45B-P-04, 096_L45B-P-05, 096_L45B-P-06, 096_L75C-P_06, 096_L75C-P-07, 096_L75C-P-08, 096_SCH75-P-05, 20-34-P-B-1(325X250), 095_L75C-P-08, 095_L45D-P-02, 095_L75C-P-12, 10-44-P-D-01(400X200), 117_L45C-P-02, 117_L45C-P-01, 01-44-P-D-01(400X200), 132_L45C-P-02, 132_L45C-P-01, 02-44-P-D-01(400X200), 143_L45C-P-02, 143_L45C-P-01, 02-43-P-B-01(325X250), 143_L20B-P-01, 143_L20B-P-20, 143_L20B-P-21, 143_L20B-P-22, 143_L20B-P-23, 143_L20B-P-24, 143_SCH20-P-02, 02-53-P-B-01(250X150), 140_SCH20-P-03, 140_SCH20-P-05, 140_L20C-P-01, 140_L20C-P-02, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
28,B,3X25,Unknown,PDB6-4P-02,"415V PDB-6,REF PLANT ROOM,DECK-20","415V SUB POWER DB6-2 (PDB6-2)(40kW),PASSAGE-7,DECK-02 ",75.0,1.0,75.0,"097_L45C-P-01, 097_L45B-P-10, 20-33-P-B-2(325X250), 096_L45B-P-04, 096_L45B-P-05, 096_L45B-P-06, 096_L75C-P_06, 096_L75C-P-07, 096_L75C-P-08, 096_SCH75-P-05, 20-34-P-B-1(325X250), 095_L75C-P-08, 095_L45D-P-02, 095_L75C-P-12, 10-44-P-D-01(400X200), 117_L45C-P-02, 117_L45C-P-01, 01-44-P-D-01(400X200), 132_L45C-P-02, 132_L45C-P-01, 02-44-P-D-01(400X200), 143_L45C-P-02, 143_L45C-P-01, 02-43-P-B-01(325X250), 143_L20B-P-01, 143_L20B-P-20, 143_L20B-P-21, 143_L20B-P-22, 143_L20B-P-23, 143_L20B-P-24, 143_SCH20-P-02, 02-53-P-B-01(250X150), 140_SCH20-P-03, 140_SCH20-P-05, 140_L20C-P-01, 140_L20C-P-02, 140_L20C-P-03, 140_L20C-P-04, 140_L20B-P-01, 140_L20B-P-02, 140_L20B-P-03, 140_L20B-P-04, 140_L20B-P-05, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
28,B,3X25,Unknown,PDB6-4P-03,"415V PDB-6,REF PLANT ROOM,DECK-20","REFRIGERATION PLANT-1 CONTROL PANEL (35kW),REF PLANT ROOM,DECK-20 ",5.0,1.0,5.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
28,B,3X25,Unknown,PDB6-4P-05,"415V PDB-6,REF PLANT ROOM,DECK-20","SEWAGE TREATMENT PLANT(40kW),STP ROOM,DECK-20",45.0,1.0,45.0,"097_L45C-P-01, 097_L45B-P-10, 20-33-P-B-2(325X250), 096_L45B-P-04, 096_L45B-P-05, 096_L45B-P-06, 096_L75C-P_06, 096_L75C-P-07, 096_L75C-P-08, 096_SCH75-P-05, 20-34-P-B-1(325X250), 095_L75C-P-10, 095_L75C-P-11, 095_SCH75-P-02, 095_L75C-P-04, 095_L75C-P-03, 095_L75C-P-02, 20-33-P-B-1(400X200), 097_L45B-P-02, 097_L45B-P-03, 097_L45B-P-04, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
28,B,3X16,Unknown,PDB6-4P-07,"415V PDB-6,REF PLANT ROOM,DECK-20","SALVAGE PUMP HCOS 50A (N) 803.002.110(22kW),FWD THRUSTER ROOM,DECK-20",40.0,1.0,40.0,"097_L45C-P-01, 097_L45C-P-02, 097_L45B-P-10, 097_L45B-P-09, 097_L45B-P-08, 097_L45B-P-07, 097_L45B-P-11, 097_L45B-P-12, 20-21-P-B-2(325X250), 069_VL45B-P-02, 069_VL45B-P-01, 20-21-P-D-1(325X250), 069_L45B-P-03, 069_L45B-P-01, 069_L45B-P-02, 069_L65D-P-02, 069_L65D-P-01, 069_L45D-P-02, 069_L45D-P-01, 20-21-P-D-2(325X250), 069_L30D-P-04, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
28,B,3X16,Unknown,PDB6-4P-08,"415V PDB-6,REF PLANT ROOM,DECK-20","SALVAGE PUMP HCOS 50A (N) 803.002.100(22kW),FWD THRUSTER ROOM,DECK-20",46.0,1.0,46.0,"097_L45C-P-01, 097_L45C-P-02, 097_L45B-P-10, 097_L45B-P-09, 097_L45B-P-08, 097_L45B-P-07, 097_L45B-P-11, 097_L45B-P-12, 20-21-P-B-2(325X250), 069_VL45B-P-02, 069_VL45B-P-01, 20-21-P-D-1(325X250), 069_L45B-P-03, 069_L45B-P-01, 069_L45B-P-02, 069_L65D-P-02, 069_L65D-P-01, 069_L45D-P-02, 069_L45D-P-01, 20-21-P-D-2(325X250), 069_L30D-P-04, 069_L30D-P-05, 069_L30D-P-06, 069_L30D-P-07, 069_L30D-P-08, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
28,B,3X10,Unknown,PDB6-4P-10,"415V PDB-6,REF PLANT ROOM,DECK-20","AVCAT CENTRAL CONTROL PANEL(20KW) REF PLANT,DECK-20",15.0,1.0,15.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
28,B,3X10,Unknown,PDB6-4P-11,"415V PDB-6,REF PLANT ROOM,DECK-20","AVCAT SERVICE PUMP VFD(20KW) REF PLANT,DECK-20",20.0,1.0,20.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
28,B,3X10,Unknown,PDB6-4P-15,"415V PDB-6,REF PLANT ROOM,DECK-20","AVCAT TRANSFER PUMP VFD(20KW),REF PLANT,DECK-20",20.0,1.0,20.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
28,B,3X6,Unknown,PDB6-1-4P-01,"415V SUB POWER DB6-1 (PDB6-1)(70kW),PASSAGE-7,DECK-02 ","INCINERATOR  CONTROL PANEL (15kW),DECK-02",20.0,1.0,20.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
28,B,3X6,Unknown,PDB6-1-4P-03,"415V SUB POWER DB6-1 (PDB6-1)(70kW),PASSAGE-7,DECK-02 ","UPS FOR LAN-1 (N)(15kW),LAN DATA BUS ROOM,DECK-02",25.0,1.0,25.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
28,B,3X2.5,Unknown,PDB6-1-4P-08,"415V SUB POWER DB6-1 (PDB6-1)(70kW),PASSAGE-7,DECK-02 ","TRU CUM BATTERY CHARGER-2 (N)(4.5kW),BATTERY CHARGING ROOM,         DECK-02 ",60.0,1.0,60.0,"140_L20C-P-02, 140_L20C-P-01, 140_SCH20-P-05, 140_SCH20-P-04, 140_SCH20-P-03, 140_SCH20-P-02, 140_SCH20-P-01, 02-53-P-B-01(250x150), 143_SCH20-P-02, 143_L20B-P-24, 143_L20B-P-23, 143_L20B-P-22, 143_L20B-P-21, 143_L20B-P-20, 143_L20B-P-01, 143_L20B-P-02, 143_L20B-P-03, 143_L20B-P-04, 143_L20B-P-05, 143_L20B-P-06, 143_L20B-P-07, 143_L20B-P-08, 143_L30B-P-01, 143_L30B-P-02, 143_L30B-P-03, 143_L30B-P-04, 143_L30B-P-05, 143_L30B-P-06, 143_L30B-P-07, 143_L30B-P-08, 143_L30B-P-09, 143_L30B-P-10, 143_L30B-P-11, 143_SCH30-P-01, 143_SCH30-P-02, 143_SCH30-P-03, 02-19-P-B-02(250x150), 143_L30B-P-12, 143_L30B-P-13, 143_L30B-P-14, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
28,B,3X2.5,Unknown,PDB6-1-4P-09,"415V SUB POWER DB6-1 (PDB6-1)(70kW),PASSAGE-7,DECK-02 ","LAN-2 UPS FOR DESKTOP(5kW),LAN DATA BUS ROOM,DECK-02",25.0,1.0,25.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
28,B,3X2.5,Unknown,PDB6-1-4P-10,"415V SUB POWER DB6-1 (PDB6-1)(70kW),PASSAGE-7,DECK-02 ","LAN-2 UPS FOR SERVER  (8kW),LAN DATA BUS ROOM,DECK-02",25.0,1.0,25.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
28,B,3X2.5,Unknown,PDB6-1-4P-12,"415V SUB POWER DB6-1 (PDB6-1)(70kW),PASSAGE-7,DECK-02 ","ELECTRICAL TEST PANEL-3(9kW) ELECTRICAL WORK SHOP,DECK-20",55.0,1.0,55.0,"140_L20C-P-02, 140_L20C-P-01, 140_SCH20-P-02, 02-53-P-B-01-(250X150), 143_L20B-P-24, 143_L20B-P-23, 143_L20B-P-22, 143_L20B-P-21, 143_L20B-P-20, 143_L20B-P-01, 02-43-P-B-01-(325X250), 143_L45C-P-01, 143_L45C-P-02, 02-44-P-D-01-(400X200), 132_L45C-P-01, 132_L45C-P-02, 01-44-P-D-01-(400X200), 117_L45C-P-01, 117_L45C-P-02, 10-44-P-D-01-(400X200), 095_L75C-P-15, 095_L75C-P-12, 095_L75B-P-08, 095_L75B-P-07, 095_L75B-P-06, 095_L75B-P-05, 095_L75B-P-04, 20-53-P-B-9-(400x250), 091_L75B-P-29, 091_L75B-P-28, 091_L75B-P-27, 091_L75B-P-26, 091_L75C-P-15, 095_L45B-P-6, 091_SCH75-P-13, 092_L45-04, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
28,B,3X6,Unknown,PDB6-1-4P-13,"415V SUB POWER DB6-1 (PDB6-1)(70kW),PASSAGE-7,DECK-02 ","DP UPS TRANSFORMER-2(5kW),SRE ROOM,DECK-05",55.0,1.0,55.0,"140_L20C-P-02, 140_L20C-P-01, 140_SCH20-P-05, 140_SCH20-P-04, 140_SCH20-P-03, 140_SCH20-P-02, 140_SCH20-P-01, 02-53-P-B-01(250x150), 143_SCH20-P-02, 143_L20B-P-24, 143_L20B-P-23, 143_L20B-P-22, 143_L20B-P-21, 143_L20B-P-20, 143_L20B-P-01, 02-43-P-B-01(325x250), 143_L45C-P-01, 03-44-P-D-01(400x200), 151_L45C-P-01, 151_L45B-P-01, 04-44-P-D-01(400x200), 161_L45C-P-01, 161_L45C-P-02, 05-44-P-D-01(400x200), 171_L45C-P-02, 171_L45C-P-01, 05-43-P-B-01(400x200), 171_L45C-P-05, 171_L45B-P-02, 171_L45B-P-01, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
28,B,3X4,Unknown,PDB6-1-4P-14,"415V SUB POWER DB6-1 (PDB6-1)(70kW),PASSAGE-7,DECK-02 ","STATIC FREQUENCY CONVERTER(5kW),GYRO ROOM,DECK-10",75.0,1.0,75.0,"140_L20C-P-02, 140_L20C-P-01, 140_SCH20-P-05, 140_SCH20-P-04, 140_SCH20-P-03, 140_SCH20-P-02, 140_SCH20-P-01, 02-53-P-B-01(250x150), 143_SCH20-P-02, 143_L20B-P-24, 143_L20B-P-23, 143_L20B-P-22, 143_L20B-P-21, 143_L20B-P-20, 143_L20B-P-01, 02-43-P-B-01(325x250), 143_L45C-P-01, 143_L45C-P-02, 02-44-P-D-01(400x200), 132_L45C-P-01, 132_L45C-P-02, 01-44-P-D-01(400x200), 117_L45C-P-01, 10-43-P-B-01(325x250), 117_L30C-P-01, 117_L30D-P-01, 10-48-P-B-01(200x200), 117_SCH30-P-14, 117_L30B-P-07, 117_L30B-P-06, 117_SCH30-P-15, 10-53-P-B-01(200x200), 114_L30D-P-01, 114_L30B-P-01, 114_SCH30-P-06, 114_SCH30-P-07, 114_L30B-P-02, 114_L30B-P-03, 114_L30B-P-04, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
28,B,3X50,Unknown,PDB8-4P-03,"415V PDB-8,PASSAGE-14,DECK10","FIN STABILIZER MOTOR ACOS (PORT)(30KW)-A, FINSTABILIZER COMPT,DECK-40",60.0,1.0,60.0,"107_L45B-P-03, 107_L45B-P-02, 107_L45B-P-01, 107_L30B-P-02, 10-105-P-B-1(250X150), 108_SCH30-P-01, 108_SCH30-P-02, 108_SCH30-P-03, 108_L30B-P-01, 108_L30B-P-02, 108-L55B-P-01, 108_L45B-P-03, 108_L45B-P-04, 10-111-P-D-02(400X200), 085_L45D-P-01, 085_L45D-P-02, 085_SCH45-P-03, 20-105-P-B-5(400X200), 087_L75B-PC-39, 087_L75B-PC-40, 087_L75B-PC-58, 087_L45B-PC-19, 087_L45B-PC-18, 087_L45B-PC-17, 087_L45B-PC-16, 087_L45B-P-24, 20-100-P-D-1(250X200), , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 10:35:56,0.0
28,B,3X50,Unknown,PDB8-4P-05,"415V PDB-8,PASSAGE-14,DECK10","FIN STABILIZER MOTOR ACOS (STBD)(30KW)-N, FINSTABILIZER COMPT,DECK-40",55.0,1.0,55.0,"107_L45B-P-03, 107_L45B-P-02, 107_L45B-P-01, 107_L30B-P-02, 10-105-P-B-1(250X150), 108_SCH30-P-01, 108_SCH30-P-02, 108_SCH30-P-03, 108_L30B-P-01, 108_L30B-P-02, 108-L55B-P-01, 108_L45B-P-03, 108_L45B-P-04, 10-111-P-D-02(400X200), 085_L45D-P-01, 085_L45D-P-02, 085_SCH45-P-03, 20-105-P-B-5(400X200), 087_L75B-PC-39, 087_L75B-PC-38, 087_L75B-PC-37, 087_L75B-PC-36, 087_L75B-PC-35, 087_L75B-PC-34, 087_SCH75-P-10, 087_SCH75-P-11, 087_L65B-PC-19, 20-104-P-D-1(250X150), , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
28,B,3X16,Unknown,PDB8-4P-08,"415V PDB-8,PASSAGE-14,DECK10","SALVAGE PUMP HCOS 50A (A) 803.002.070(22KW),FWD PROP RM,DECK-20",70.0,1.0,70.0,"107_L45B-P-03, 107_L45B-P-02, 107_L45B-P-01, 107_L30B-P-02, 10-105-P-B-1(250X150), 108_SCH30-P-01, 108_SCH30-P-02, 108_SCH30-P-03, 108_L30B-P-01, 108_L30B-P-02, 108-L55B-P-01, 108_L45B-P-03, 108_L45B-P-04, 10-111-P-D-02(400X200), 085_L45D-P-01, 085_L45C-P-07, 085_L45C-P-06, 085_L45B-P-09, 20-112-P-G-1(400X200), 085_L45B-P-08, 20-114-P-G-1(400X200), 085_L45B-P-07, 20-116-P-G-1(400X200), 085_L45B-P-06, 20-118-P-G-4(400X200), 085_L45C-P-05, 085_141-L30D-P-01, 085_L45B-P-34, 20-120-P-G-2(400X200), 085_L45B-P-36, 20-118-P-G-2(400X2000, 085_L45B-P-37, 085_L20B-P-03, 085_L20B-P-02, 085_L20B-P-01, 085_L20B-P-04, 085_L20B-P-05, 085_L20B-P-06, 085_L20B-P-07, 085_L20B-P-08, 085_L20B-P-09, 085_L20B-P-10, 085_L20C-P-05, 085_L20D-P-04, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
28,B,3X16,Unknown,PDB8-4P-09,"415V PDB-8,PASSAGE-14,DECK10","SALVAGE PUMP HCOS 50A (A) 803.002.080(22KW),DDC CHAMBERS AREA,DECK-20",55.0,1.0,55.0,"107_L45B-P-03, 107_L45B-P-02, 107_L45B-P-01, 107_L30B-P-02, 10-105-P-B-1(250X150), 108_SCH30-P-01, 108_SCH30-P-02, 108_SCH30-P-03, 108_L30B-P-01, 108_L30B-P-02, 108-L55B-P-01, 108_L45B-P-03, 108_L45B-P-04, 10-111-P-D-02(400X200), 085_L45D-P-01, 085_L45D-P-02, 085_SCH45-P-03, 20-105-P-B-5(400X200), 087_L75B-PC-39, 087_L75B-PC-38, 087_L75B-PC-37, 087_L75B-PC-36, 087_L75B-PC-35, 087_L75B-PC-34, 087_SCH75-P-10, 087_SCH75-P-11, 087_L65B-PC-19, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
28,B,3X16,Unknown,PDB8-4P-10,"415V PDB-8,PASSAGE-14,DECK10","SALVAGE PUMP HCOS 50A (A) 803.002.090(22KW),MOON POOL AREA,DECK-20",85.0,1.0,85.0,"107_L45B-P-03, 107_L45B-P-02, 107_L45B-P-01, 107_L30B-P-02, 10-105-P-B-1(250X150), 108_SCH30-P-01, 108_SCH30-P-02, 108_SCH30-P-03, 108_L30B-P-01, 108_L30B-P-02, 108-L55B-P-01, 108_L45B-P-03, 108_L45B-P-04, 10-111-P-D-02(400X200), 085_L45D-P-01, 085_L45D-P-02, 085_SCH45-P-03, 20-105-P-B-5(400X200), 087_L75B-PC-39, 087_L75B-PC-38, 087_L75B-PC-37, 087_L75B-PC-36, 087_L75B-PC-35, 087_L75B-PC-34, 087_SCH75-P-10, 087_SCH75-P-11, 20-101-P-G-1(400X200), 087_L65B-PC-03, 20-99-P-G-3(400X200), 087_L65B-PC-02, 20-97-P-G-3(400X200), 087_L65B-PC-01, 20-95-P-G-3(400X2000, 087_L65B-PC-04, 20-93-P-G-3(400X200), 087_SCH75-P-02, 087_SCH75-P-19, 087_SCH75-P-01, 20-91-P-G-3(400X200), 087_L75B-PC-28, 20-89-P-G-3(400X200), 087_L75B-PC-27, 20-87-P-G-3(400X200), 087_L75B-PC-26, 20-85-P-G-3(400X200), 20-84-P-B-3(325X250), 089_SCH75-P-03, 20-82-P-G-8(400X200), 089_L75B-P-03, 20-80-P-G-6(400X200), 089_L75B-P-02, 089_L45D-PC-01, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
28,B,3X2.5,Unknown,PDB8-4P-13,"415V PDB-8,PASSAGE-14,DECK10","TRANSFORMER RECTIFIER UNIT,MCR ROOM,DECK-10",60.0,1.0,40.0,"107_L45B-P-03, 107_L45B-P-04, 107_L45B-P-05, 107_L45B-P-06, 107_SCH45-P-24, 107_SCH45-P-06, 107_L45D-P-02, 107_L45D-P-01, 10-122-P-G-2, 107_L45B-P-48, 10-123-P-B-01-(250X150), 105_L20B-P-01, 105_L20B-P-02, 105_L20B-P-03, 105_SCH20-P-06, 105_SCH20-P-08, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,-20.0
29,A,2PX0.75-x,Unknown,ME-S-001,ME UPS(S),ME LCP(S),30.0,1.0,30.0,"054_L45B-P-03, 40-118-P-G-2,  054_L45B-P-04, 054_L45B-P-05, 054_L45B-P-06, 054_L45B-P-17, 054_L45B-P-18,40-108-P-G-2,054_SCH30-P-02,054_L30B-P-03, 20-106-P-D-3(200X150), 085_058_SCH20-P-08, 085_058_L20B-P-07, 085_058_L20B-P-06,085_058_L20B-P-05, 085_058_L20B-P-04",2023-09-11 19:29:54,0.0
29,A,2X2.5,Unknown,ME-S-002,ME UPS(S),ME LCP(S),30.0,1.0,30.0,"054_L45B-P-03, 40-118-P-G-2,  054_L45B-P-04, 054_L45B-P-05, 054_L45B-P-06, 054_L45B-P-17, 054_L45B-P-18,40-108-P-G-2,054_SCH30-P-02,054_L30B-P-03, 20-106-P-D-3(200X150), 085_058_SCH20-P-08, 085_058_L20B-P-07, 085_058_L20B-P-06,085_058_L20B-P-05, 085_058_L20B-P-04",2023-08-22 15:15:18,0.0
29,A,2X2.5,Unknown,ME-S-003,ME UPS(S),CPP LCP(S),30.0,1.0,30.0,"054_L45B-P-03, 40-118-P-G-2,  054_L45B-P-04, 054_L45B-P-05, 054_L45B-P-06, 054_L45B-P-17, 054_L45B-P-18,40-108-P-G-2,054_SCH30-P-02,054_L30B-P-03, 20-106-P-D-3(200X150), 085_058_SCH20-P-08, 085_058_L20B-P-07, 085_058_L20B-P-06,085_058_L20B-P-05, 085_058_L20B-P-04",2023-08-22 15:15:18,0.0
29,A,2X2.5,Unknown,ME-S-004,ME UPS(S),ME LCP(S),30.0,1.0,30.0,"054_L45B-P-03, 40-118-P-G-2,  054_L45B-P-04, 054_L45B-P-05, 054_L45B-P-06, 054_L45B-P-17, 054_L45B-P-18,40-108-P-G-2,054_SCH30-P-02,054_L30B-P-03, 20-106-P-D-3(200X150), 085_058_SCH20-P-08, 085_058_L20B-P-07, 085_058_L20B-P-06,085_058_L20B-P-05, 085_058_L20B-P-04",2023-08-22 15:15:18,0.0
29,A,2X2.5,Unknown,ME-S-005,ME LCP(S),CAT DISTRIBUTION BOX(ON ME),20.0,1.0,20.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
29,A,2X2.5,Unknown,ME-S-006,ME LCP(S),CAT DISTRIBUTION BOX(ON ME),20.0,1.0,20.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
29,A,2X2.5,Unknown,ME-S-007,ME LCP(S),CAT DISTRIBUTION BOX(ON ME),20.0,1.0,20.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
29,A,2X2.5,Unknown,ME-S-008,ME LCP(S),OIL MIST DETECTOR (ON ME),10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
29,A,Unknown,OEM,ME-S-023,ME LCP(S),OIL MIST DETECTOR (ON ME),10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
29,A,24X2X0.75,Unknown,ME-S-009,ME LCP(S),GEARBOXJB(S) (ON GEARBOX),15.0,1.0,15.0,"054_084_L20B-C-03, 054_085_L20B-C-02, 054_084_L20B-C-01, 054_085_L20B-C-01, 054_085_L20B-C-02, 054_085_L20B-C-02",2023-08-22 15:15:18,0.0
29,A,7X2X0.75 WITH OVERALL SCREENED,Unknown,ME-S-010,ME LCP(S),GEARBOXJB(S) (ON GEARBOX),15.0,1.0,15.0,"054_084_L20B-C-03, 054_085_L20B-C-02, 054_084_L20B-C-01, 054_085_L20B-C-01, 054_085_L20B-C-02, 054_085_L20B-C-02",2023-08-22 15:15:18,0.0
29,A,27X1,Unknown,ME-S-011,ME LCP(S),GEARBOXJB(S) (ON GEARBOX),15.0,1.0,15.0,"054_084_L20B-C-03, 054_085_L20B-C-02, 054_084_L20B-C-01, 054_085_L20B-C-01, 054_085_L20B-C-02, 054_085_L20B-C-02",2023-08-22 15:15:18,0.0
29,A,27X1,Unknown,ME-S-013,ME LCP(S),GEARBOXJB(S) (ON GEARBOX),15.0,1.0,15.0,"054_084_L20B-C-03, 054_085_L20B-C-02, 054_084_L20B-C-01, 054_085_L20B-C-01, 054_085_L20B-C-02, 054_085_L20B-C-02",2023-08-22 15:15:18,0.0
29,A,16X1,Unknown,ME-S-014,ME LCP(S),GEARBOXJB(S) (ON GEARBOX),15.0,1.0,15.0,"054_084_L20B-C-03, 054_085_L20B-C-02, 054_084_L20B-C-01, 054_085_L20B-C-01, 054_085_L20B-C-02, 054_085_L20B-C-02",2023-08-22 15:15:18,0.0
29,A,7PX0.75,Unknown,ME-S-012,ME LCP(S),CPP LCP(S),5.0,1.0,5.0,LOCAL ROUTE,2023-09-12 13:14:57,0.0
29,A,2X1,Unknown,ME-S-026,ME LCP(S),CPP LCP(S),5.0,1.0,5.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
29,A,OEM,OEM,ME-S-015,ME LCP(S),ENGINE JB(S) (ON ME),10.0,1.0,10.0,LOCAL ROUTE,2023-12-14 18:13:51,0.0
29,A,OEM,OEM,ME-S-016,ME LCP(S),ENGINE JB(S) (ON ME),10.0,1.0,10.0,LOCAL ROUTE,2023-12-14 18:13:55,0.0
29,A,OEM,OEM,ME-S-017,ME LCP(S),ENGINE JB(S) (ON ME),10.0,1.0,10.0,LOCAL ROUTE,2023-12-14 18:13:55,0.0
29,A,OEM,OEM,ME-S-018,ME LCP(S),ENGINE JB(S) (ON ME),10.0,1.0,10.0,LOCAL ROUTE,2023-12-14 18:13:55,0.0
29,A,OEM,OEM,ME-S-019,ME LCP(S),JACKET WATER HEATER PANEL(ON ME),10.0,1.0,10.0,LOCAL ROUTE,2023-12-14 18:13:55,0.0
29,A,3PX0.75,OEM,ME-S-020,STBY SEA WATER CONTROL PANEL FOR ME(S),ME LCP(S),25.0,1.0,25.0,"054_081_L20C-C-03, 054_L45B-C-06, 054_L45B-C-17, 054_L45B-C-18, 054_L45B-C-19, 054_L45B-C-20, 054_L45B-C-21",2023-08-22 15:15:18,0.0
29,A,OEM,OEM,ME-S-021,SEA WATER INLET /OUTLET PRESSURE SENSOR FOR ME(S),ME LCP(S),10.0,1.0,10.0,LOCAL ROUTE,2023-12-14 18:13:59,0.0
29,A,OEM,OEM,ME-S-022,SEA WATER INLET TEMPERATURE SENSOR FOR ME(S),ME LCP(S),10.0,1.0,10.0,LOCAL ROUTE,2023-12-14 18:13:59,0.0
29,A,84 PIN HARNESS,OEM,ME-S-028,ECM (ON ME),ME LCP(S),10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
29,A,12X2X0.75,Unknown,ME-S-024,ME LCP(S),"PAS CONSOLE,MCR",40.0,1.0,40.0,"105_L20B-C-01, 105_L20B-C-02, 105_L20B-C-03, 105_L20C-C-01, 10-125-C-B-01-(250X200), 106_L30B-C-03, 106_L30B-C-04, 106_L30B-C-01, 106_L30B-C-02, 10-126-P-D-01-(250X200),085_L20C-C-01, 085_L20C-C-02,085_L20B-C-01, 085_L45C-C-03, 085_L45C-C-04,20-126-C-D-04(400X200),054_077_L45B_C-01,054_L45B-C-04,054_L45B-C-05,054_L45B-C-06,054_081_L20C-C-03",2023-08-22 15:15:18,0.0
29,A,5X2X0.75 WITH OVERALL SCREENED,Unknown,ME-S-025,ME LCP(S),"PAS CONSOLE,MCR",40.0,1.0,40.0,"105_L20B-C-01, 105_L20B-C-02, 105_L20B-C-03, 105_L20C-C-01, 10-125-C-B-01-(250X200), 106_L30B-C-03, 106_L30B-C-04, 106_L30B-C-01, 106_L30B-C-02, 10-126-P-D-01-(250X200),085_L20C-C-01, 085_L20C-C-02,085_L20B-C-01, 085_L45C-C-03, 085_L45C-C-04,20-126-C-D-04(400X200),054_077_L45B_C-01,054_L45B-C-04,054_L45B-C-05,054_L45B-C-06,054_081_L20C-C-03",2023-08-22 15:15:18,0.0
29,A,14X2X0.75,Unknown,ME-S-029,ME LCP(S),"PAS CONSOLE,MCR",40.0,1.0,40.0,"105_L20B-C-01, 105_L20B-C-02, 105_L20B-C-03, 105_L20C-C-01, 10-125-C-B-01-(250X200), 106_L30B-C-03, 106_L30B-C-04, 106_L30B-C-01, 106_L30B-C-02, 10-126-P-D-01-(250X200),085_L20C-C-01, 085_L20C-C-02,085_L20B-C-01, 085_L45C-C-03, 085_L45C-C-04,20-126-C-D-04(400X200),054_077_L45B_C-01,054_L45B-C-04,054_L45B-C-05,054_L45B-C-06,054_081_L20C-C-03",2023-08-22 15:15:18,0.0
29,A,3X2X0.75 WITH OVERALL SCREENED,Unknown,ME-S-033,ME LCP(S),"PAS CONSOLE,MCR",40.0,1.0,40.0,"105_L20B-C-01, 105_L20B-C-02, 105_L20B-C-03, 105_L20C-C-01, 10-125-C-B-01-(250X200), 106_L30B-C-03, 106_L30B-C-04, 106_L30B-C-01, 106_L30B-C-02, 10-126-P-D-01-(250X200),085_L20C-C-01, 085_L20C-C-02,085_L20B-C-01, 085_L45C-C-03, 085_L45C-C-04,20-126-C-D-04(400X200),054_077_L45B_C-01,054_L45B-C-04,054_L45B-C-05,054_L45B-C-06,054_081_L20C-C-03",2023-08-22 15:15:18,0.0
29,A,9X1,Unknown,ME-S-034,ME LCP(S),"PAS CONSOLE,MCR",40.0,1.0,40.0,"105_L20B-C-01, 105_L20B-C-02, 105_L20B-C-03, 105_L20C-C-01, 10-125-C-B-01-(250X200), 106_L30B-C-03, 106_L30B-C-04, 106_L30B-C-01, 106_L30B-C-02, 10-126-P-D-01-(250X200),085_L20C-C-01, 085_L20C-C-02,085_L20B-C-01, 085_L45C-C-03, 085_L45C-C-04,20-126-C-D-04(400X200),054_077_L45B_C-01,054_L45B-C-04,054_L45B-C-05,054_L45B-C-06,054_081_L20C-C-03",2023-08-22 15:15:18,0.0
29,A,4X1.5,Unknown,ME-S-027,ME LCP(S),"IBS F7 CONSOLE,BRIDGE",130.0,1.0,130.0,"175_L30B-C-08, 175_L30C-C-01,  175_L30C-C-02, 175_L30C-C-03, 175_L45B-C-01, 06-44-C-D-01-(400X200), 171_L45C-C-01, 171_L45C-C-02,05-44-C-D-01,161_L45C-C-01, 161_L45C-C-02,04-44-C-D-01, 151_L45B-C-01, 151_L45C-C-01, 03-44-C-D-01, 143_L45C-C-01, 143_L45C-C-02, 02-44-C-D-01, 132_L45C-C-01, 132_L45C-C-02, 01-44-C-D-01, 117_L45C-C-01,117_L45C-C-02, 10-44-C-D-01,095_L30B-C-08, 095_L30B-C-10,095_L45C-C-02, 095_L45C-C-01, 095_L30D-C-04, 095_L45B-C-05, 095_L45B-C-01, 20-53-P-B-10-(400x250), 095_L45B-C-5, 095_L45B-C-2, 095_L45B-C-1, 091_L45B-C-01, 091_L45B-C-04, 20-73-C-B-1-(325X250), 20-74-P-G-7, 089_L75B-CC-08, 089_L75B-CC-11, 20-82-P-G-7, 20-84-CC-B-4-(325x250), 087_L75B-CC-22, 087_L75B-CC-33, 087_L75B-CC-36, 087_L75B-CC-11,20-105-C-B-1-(400x200), 20-106-C-G-2,085_L45B-C-21, 085_L45B-C-14, 20-124-C-G-2, 085_L45B-C-12, 085_L45C-C-03, 085_L45C-C-04, 20-126-C-D-04(400X200), 054_077_L45B_C-01, 054_L45B-C-04, 054_L45B-C-05, 054_L45B-C-06, 054_081_L20C-C-03",2023-08-22 15:15:18,0.0
29,A,3X2X0.75 WITH OVERALL SCREENED,Unknown,ME-S-032,ME LCP(S),"IBS F7 CONSOLE,BRIDGE",130.0,1.0,130.0,"175_L30B-C-08, 175_L30C-C-01,  175_L30C-C-02, 175_L30C-C-03, 175_L45B-C-01, 06-44-C-D-01-(400X200), 171_L45C-C-01, 171_L45C-C-02,05-44-C-D-01,161_L45C-C-01, 161_L45C-C-02,04-44-C-D-01, 151_L45B-C-01, 151_L45C-C-01, 03-44-C-D-01, 143_L45C-C-01, 143_L45C-C-02, 02-44-C-D-01, 132_L45C-C-01, 132_L45C-C-02, 01-44-C-D-01, 117_L45C-C-01,117_L45C-C-02, 10-44-C-D-01,095_L30B-C-08, 095_L30B-C-10,095_L45C-C-02, 095_L45C-C-01, 095_L30D-C-04, 095_L45B-C-05, 095_L45B-C-01, 20-53-P-B-10-(400x250), 095_L45B-C-5, 095_L45B-C-2, 095_L45B-C-1, 091_L45B-C-01, 091_L45B-C-04, 20-73-C-B-1-(325X250), 20-74-P-G-7, 089_L75B-CC-08, 089_L75B-CC-11, 20-82-P-G-7, 20-84-CC-B-4-(325x250), 087_L75B-CC-22, 087_L75B-CC-33, 087_L75B-CC-36, 087_L75B-CC-11,20-105-C-B-1-(400x200), 20-106-C-G-2,085_L45B-C-21, 085_L45B-C-14, 20-124-C-G-2, 085_L45B-C-12, 085_L45C-C-03, 085_L45C-C-04, 20-126-C-D-04(400X200), 054_077_L45B_C-01, 054_L45B-C-04, 054_L45B-C-05, 054_L45B-C-06, 054_081_L20C-C-03",2023-08-22 15:15:18,0.0
29,A,4X1.5,Unknown,ME-S-030,ME LCP(S),"CENTRE CONSOLE,AFT BRIDGE",160.0,1.0,160.0,"175_L20B-C-27, 175_L45B-C-14, 175_L45B-C-17,175_L45B-C-05, 175_L45B-C-13, 175_L45B-C-04,175_L45B-C-01  06-44-C-D-01-(400X200), 171_L45C-C-01, 171_L45C-C-02,05-44-C-D-01(400X200) ,161_L45C-C-01, 161_L45C-C-02,04-44-C-D-01(400X200), 151_L45B-C-01, 151_L45C-C-01, 03-44-C-D-01(400X200), 143_L45C-C-01, 143_L45C-C-02, 02-44-C-D-01(400X200), 132_L45C-C-01, 132_L45C-C-02, 01-44-C-D-01(400X200), 117_L45C-C-01,117_L45C-C-02, 10-44-C-D-01(400X200),095_L30B-C-08, 095_L30B-C-10,095_L45C-C-02, 095_L45C-C-01, 095_L30D-C-04, 095_L45B-C-05, 095_L45B-C-01, 20-53-P-B-10-(400x250), 095_L45B-C-5, 095_L45B-C-2, 095_L45B-C-1, 091_L45B-C-01, 091_L45B-C-04, 20-73-C-B-1-(325X250), 20-74-P-G-7, 089_L75B-CC-08, 089_L75B-CC-11, 20-82-P-G-7, 20-84-CC-B-4-(325x250), 087_L75B-CC-22, 087_L75B-CC-33, 087_L75B-CC-36, 087_L75B-CC-11,20-105-C-B-1-(400x200), 20-106-C-G-2,085_L45B-C-21, 085_L45B-C-14, 20-124-C-G-2, 085_L45B-C-12, 085_L45C-C-03, 085_L45C-C-04, 20-126-C-D-04(400X200), 054_077_L45B_C-01, 054_L45B-C-04, 054_L45B-C-05, 054_L45B-C-06, 054_081_L20C-C-03",2023-08-22 15:15:18,0.0
29,A,3X2X0.75 WITH OVERALL SCREENED,Unknown,ME-S-035,ME LCP(S),"DP OVERHEAD CONSOLE,AFT BRIDGE",170.0,1.0,170.0,"DK06, 175_L20B-C-27, 175_L45B-C-14, 175_L45B-C-17,175_L45B-C-05, 175_L45B-C-13, 175_L45B-C-04,175_L45B-C-01  06-44-C-D-01-(400X200), 171_L45C-C-01, 171_L45C-C-02,05-44-C-D-01(400X200) ,161_L45C-C-01, 161_L45C-C-02,04-44-C-D-01(400X200), 151_L45B-C-01, 151_L45C-C-01, 03-44-C-D-01(400X200), 143_L45C-C-01, 143_L45C-C-02, 02-44-C-D-01(400X200), 132_L45C-C-01, 132_L45C-C-02, 01-44-C-D-01(400X200), 117_L45C-C-01,117_L45C-C-02, 10-44-C-D-01(400X200),095_L30B-C-08, 095_L30B-C-10,095_L45C-C-02, 095_L45C-C-01, 095_L30D-C-04, 095_L45B-C-05, 095_L45B-C-01, 20-53-P-B-10-(400x250), 095_L45B-C-5, 095_L45B-C-2, 095_L45B-C-1, 091_L45B-C-01, 091_L45B-C-04, 20-73-C-B-1-(325X250), 20-74-P-G-7, 089_L75B-CC-08, 089_L75B-CC-11, 20-82-P-G-7, 20-84-CC-B-4-(325x250), 087_L75B-CC-22, 087_L75B-CC-33, 087_L75B-CC-36, 087_L75B-CC-11,20-105-C-B-1-(400x200), 20-106-C-G-2,085_L45B-C-21, 085_L45B-C-14, 20-124-C-G-2, 085_L45B-C-12, 085_L45C-C-03, 085_L45C-C-04, 20-126-C-D-04(400X200), 054_077_L45B_C-01, 054_L45B-C-04, 054_L45B-C-05, 054_L45B-C-06, 054_081_L20C-C-03",2023-08-22 15:15:18,0.0
29,A,3X2X0.75,Unknown,ME-S-036,ME LCP(S),"DP OVERHEAD CONSOLE,AFT BRIDGE",170.0,1.0,170.0,"DK06, 175_L20B-C-27, 175_L45B-C-14, 175_L45B-C-17,175_L45B-C-05, 175_L45B-C-13, 175_L45B-C-04,175_L45B-C-01  06-44-C-D-01-(400X200), 171_L45C-C-01, 171_L45C-C-02,05-44-C-D-01(400X200) ,161_L45C-C-01, 161_L45C-C-02,04-44-C-D-01(400X200), 151_L45B-C-01, 151_L45C-C-01, 03-44-C-D-01(400X200), 143_L45C-C-01, 143_L45C-C-02, 02-44-C-D-01(400X200), 132_L45C-C-01, 132_L45C-C-02, 01-44-C-D-01(400X200), 117_L45C-C-01,117_L45C-C-02, 10-44-C-D-01(400X200),095_L30B-C-08, 095_L30B-C-10,095_L45C-C-02, 095_L45C-C-01, 095_L30D-C-04, 095_L45B-C-05, 095_L45B-C-01, 20-53-P-B-10-(400x250), 095_L45B-C-5, 095_L45B-C-2, 095_L45B-C-1, 091_L45B-C-01, 091_L45B-C-04, 20-73-C-B-1-(325X250), 20-74-P-G-7, 089_L75B-CC-08, 089_L75B-CC-11, 20-82-P-G-7, 20-84-CC-B-4-(325x250), 087_L75B-CC-22, 087_L75B-CC-33, 087_L75B-CC-36, 087_L75B-CC-11,20-105-C-B-1-(400x200), 20-106-C-G-2,085_L45B-C-21, 085_L45B-C-14, 20-124-C-G-2, 085_L45B-C-12, 085_L45C-C-03, 085_L45C-C-04, 20-126-C-D-04(400X200), 054_077_L45B_C-01, 054_L45B-C-04, 054_L45B-C-05, 054_L45B-C-06, 054_081_L20C-C-03",2023-08-22 15:15:18,0.0
29,A,1PX0.75-x,Unknown,ME-S-031,ME LCP(S),"PAS CONSOLE,MCR",40.0,1.0,40.0,"105_L20B-C-01, 105_L20B-C-02, 105_L20B-C-03, 105_L20C-C-01, 10-125-C-B-01-(250X200), 106_L30B-C-03, 106_L30B-C-04, 106_L30B-C-01, 106_L30B-C-02, 10-126-P-D-01-(250X200),085_L20C-C-01, 085_L20C-C-02,085_L20B-C-01, 085_L45C-C-03, 085_L45C-C-04,20-126-C-D-04(400X200),054_077_L45B_C-01,054_L45B-C-04,054_L45B-C-05,054_L45B-C-06,054_081_L20C-C-03",2023-09-11 19:28:57,0.0
29,A,3X25,Unknown,MESW-S-001,STBY SEA WATER CONTROL PANEL FOR ME(S),SEA WATER COOLING PUMP STBY FOR ME(S),15.0,1.0,15.0,"054_L30B-P-03, 054_SCH30-P-03, 054_SCH30-P-02, 054_SCH30-P-01,054_L45B-P-18",2023-08-22 15:15:18,0.0
29,A,2X1.5,Unknown,MESW-S-002,STBY SEA WATER CONTROL PANEL FOR ME(S),SEA WATER COOLING PUMP STBY FOR ME(S),15.0,1.0,15.0,"054_L30B-P-03, 054_SCH30-P-03, 054_SCH30-P-02, 054_SCH30-P-01,054_L45B-P-18",2023-08-22 15:15:18,0.0
29,A,2X1.5,Unknown,MESW-S-003,STBY SEA WATER CONTROL PANEL FOR ME(S),SEA WATER COOLING PUMP STBY FOR ME(S),15.0,1.0,15.0,"054_L30B-P-03, 054_SCH30-P-03, 054_SCH30-P-02, 054_SCH30-P-01,054_L45B-P-18",2023-08-22 15:15:18,0.0
29,A,3X4,Unknown,GB-S-001,GEARBOX STARTER PANEL FOR ME(S),GEARBOX STBY LO PUMP(ON GEARBOX),15.0,1.0,15.0,"054_L30D-P-03, 054_L30D-P-02,054_L30D-P-04,054_L30D-P-05",2023-08-22 15:15:18,0.0
29,A,2X1.5,Unknown,GB-S-002,GEARBOX STARTER PANEL FOR ME(S),GEARBOX STBY LO PUMP(ON GEARBOX),15.0,1.0,15.0,"054_L30D-P-03, 054_L30D-P-02,054_L30D-P-04,054_L30D-P-05",2023-08-22 15:15:18,0.0
29,A,3X2.5,Unknown,GB-S-003,GEARBOX STARTER PANEL FOR ME(S),GEARBOX STBY TURNING MOTOR(ON GEARBOX),15.0,1.0,15.0,"054_L30D-P-03, 054_L30D-P-02,054_L30D-P-04,054_L30D-P-05",2023-08-22 15:15:18,0.0
29,A,2X1.5,Unknown,GB-S-004,GEARBOX STARTER PANEL FOR ME(S),GEARBOX STBY  TURNING MOTOR(ON GEARBOX),15.0,1.0,15.0,"054_L30D-P-03, 054_L30D-P-02,054_L30D-P-04,054_L30D-P-05",2023-08-22 15:15:18,0.0
29,A,3X4,Unknown,GB-S-005,GEARBOX STARTER PANEL FOR ME(S),GEARBOX STBY HP PUMP(ON GEARBOX),15.0,1.0,15.0,"054_L30D-P-03, 054_L30D-P-02,054_L30D-P-04,054_L30D-P-05",2023-08-22 15:15:18,0.0
29,A,2X1.5,Unknown,GB-S-006,GEARBOX STARTER PANEL FOR ME(S),GEARBOX STBY HP PUMP(ON GEARBOX),15.0,1.0,15.0,"054_L30D-P-03, 054_L30D-P-02,054_L30D-P-04,054_L30D-P-05",2023-08-22 15:15:18,0.0
29,A,24X2X0.75,Unknown,GB-S-007,GEARBOX STARTER PANEL FOR ME(S),ME LCP(S),25.0,1.0,25.0,"054_L30D-P-03, 054_L30D-P-02,054_L30D-P-04,054_L30D-P-05,054_L45B-P-25,054_L45B-P-26,054_L45B-P-36",2023-08-22 15:15:18,0.0
29,A,6X0.5PREWIRED),Unknown,GB-S-009,GEARBOX STARTER PANEL FOR ME(S),PORTABLE STARTER PANEL,0.0,0.0,0.0,Unknown,2023-08-22 15:15:18,0.0
29,A,2PX0.75-x,Unknown,ME-P-001,ME UPS(P),ME LCP(P),30.0,1.0,30.0,"LOCAL ROUTE, 048_L45B-P-06, 40-132-P-G-3, 048_L45B-P-07,  40-130P-P-G-3, 048_L45B-P-08, 40-128-P-G-3,048_L30B-P-10",2023-09-11 19:29:54,0.0
29,A,2X2.5,Unknown,ME-P-002,ME UPS(P),ME LCP(P),30.0,1.0,30.0,"LOCAL ROUTE, 048_L45B-P-06, 40-132-P-G-3, 048_L45B-P-07,  40-130P-P-G-3, 048_L45B-P-08, 40-128-P-G-3,048_L30B-P-10",2023-08-22 15:15:18,0.0
29,A,2X2.5,Unknown,ME-P-003,ME UPS(P),CPP LCP(P),30.0,1.0,30.0,"LOCAL ROUTE, 048_L45B-P-06, 40-132-P-G-3, 048_L45B-P-07,  40-130P-P-G-3, 048_L45B-P-08, 40-128-P-G-3,048_L30B-P-10",2023-08-22 15:15:18,0.0
29,A,2X2.5,Unknown,ME-P-004,ME UPS(P),ME LCP(P),30.0,1.0,30.0,"LOCAL ROUTE, 048_L45B-P-06, 40-132-P-G-3, 048_L45B-P-07,  40-130P-P-G-3, 048_L45B-P-08, 40-128-P-G-3,048_L30B-P-10",2023-08-22 15:15:18,0.0
29,A,2X2.5,Unknown,ME-P-005,ME LCP(P),CAT DISTRIBUTION BOX(ON ME),20.0,1.0,20.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
29,A,2X2.5,Unknown,ME-P-006,ME LCP(P),CAT DISTRIBUTION BOX(ON ME),20.0,1.0,20.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
29,A,2X2.5,Unknown,ME-P-007,ME LCP(P),CAT DISTRIBUTION BOX(ON ME),20.0,1.0,20.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
29,A,2X2.5,Unknown,ME-P-008,ME LCP(P),OIL MIST DETECTOR (ON ME),10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
29,A,Unknown,OEM,ME-P-023,ME LCP(P),OIL MIST DETECTOR (ON ME),10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
29,A,24X2X0.75,Unknown,ME-P-009,ME LCP(P),GEARBOXJB(P) (ON GEARBOX),25.0,1.0,25.0,"048_L45B-C-01, 048_L45B-C-10, 048_L45B-C-09, 048_L45B-C-11, 048_L45B-C-29, 048_L45B-C-12, 048_L45B-C-13, 048_L45B-C-14, 048_L45B-C-15, 048_L45B-C-28, 048_L45B-C-27, 048_L45B-C-26",2023-08-22 15:15:18,0.0
29,A,7X2X0.75 WITH OVERALL SCREENED,Unknown,ME-P-010,ME LCP(P),GEARBOXJB(P) (ON GEARBOX),25.0,1.0,25.0,"048_L45B-C-01, 048_L45B-C-10, 048_L45B-C-09, 048_L45B-C-11, 048_L45B-C-29, 048_L45B-C-12, 048_L45B-C-13, 048_L45B-C-14, 048_L45B-C-15, 048_L45B-C-28, 048_L45B-C-27, 048_L45B-C-26",2023-08-22 15:15:18,0.0
29,A,27X1,Unknown,ME-P-011,ME LCP(P),GEARBOXJB(P) (ON GEARBOX),25.0,1.0,25.0,"048_L45B-C-01, 048_L45B-C-10, 048_L45B-C-09, 048_L45B-C-11, 048_L45B-C-29, 048_L45B-C-12, 048_L45B-C-13, 048_L45B-C-14, 048_L45B-C-15, 048_L45B-C-28, 048_L45B-C-27, 048_L45B-C-26",2023-08-22 15:15:18,0.0
29,A,27X1,Unknown,ME-P-013,ME LCP(P),GEARBOXJB(P) (ON GEARBOX),25.0,1.0,25.0,"048_L45B-C-01, 048_L45B-C-10, 048_L45B-C-09, 048_L45B-C-11, 048_L45B-C-29, 048_L45B-C-12, 048_L45B-C-13, 048_L45B-C-14, 048_L45B-C-15, 048_L45B-C-28, 048_L45B-C-27, 048_L45B-C-26",2023-08-22 15:15:18,0.0
29,A,16X1,Unknown,ME-P-014,ME LCP(P),GEARBOXJB(P) (ON GEARBOX),25.0,1.0,25.0,"048_L45B-C-01, 048_L45B-C-10, 048_L45B-C-09, 048_L45B-C-11, 048_L45B-C-29, 048_L45B-C-12, 048_L45B-C-13, 048_L45B-C-14, 048_L45B-C-15, 048_L45B-C-28, 048_L45B-C-27, 048_L45B-C-26",2023-08-22 15:15:18,0.0
29,A,7PX0.75,Unknown,ME-P-012,ME LCP(P),CPP LCP(P),5.0,1.0,5.0,LOCAL ROUTE,2023-09-12 13:14:57,0.0
29,A,2X1,Unknown,ME-P-026,ME LCP(P),CPP LCP(P),5.0,1.0,5.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
29,A,OEM,OEM,ME-P-015,ME LCP(P),ENGINE JB(P) (ON ME),10.0,1.0,10.0,LOCAL ROUTE,2023-12-14 18:14:08,0.0
29,A,OEM,OEM,ME-P-016,ME LCP(P),ENGINE JB(P) (ON ME),10.0,1.0,10.0,LOCAL ROUTE,2023-12-14 18:14:08,0.0
29,A,OEM,OEM,ME-P-017,ME LCP(P),ENGINE JB(P) (ON ME),10.0,1.0,10.0,LOCAL ROUTE,2023-12-14 18:14:08,0.0
29,A,OEM,OEM,ME-P-018,ME LCP(P),ENGINE JB(P) (ON ME),10.0,1.0,10.0,LOCAL ROUTE,2023-12-14 18:14:08,0.0
29,A,OEM,OEM,ME-P-019,ME LCP(P),JACKET WATER HEATER PANEL(ON ME),10.0,1.0,10.0,LOCAL ROUTE,2023-12-14 18:14:08,0.0
29,A,3PX0.75,OEM,ME-P-020,STBY SEA WATER CONTROL PANEL FOR ME(P),ME LCP(P),20.0,1.0,20.0,"048_L45B-C-12, 048_L45B-C-13, 048_L45B-C-14, 048_L45B-C-15, 048_L45B-C-28, 048_L45B-C-27, 048_L45B-C-26",2023-08-22 15:15:18,0.0
29,A,OEM,OEM,ME-P-021,SEA WATER INLET /OUTLET PRESSURE SENSOR FOR ME(P),ME LCP(P),10.0,1.0,10.0,LOCAL ROUTE,2023-12-14 18:14:11,0.0
29,A,OEM,OEM,ME-P-022,SEA WATER INLET TEMPERATURE SENSOR FOR ME(P),ME LCP(P),10.0,1.0,10.0,LOCAL ROUTE,2023-12-14 18:14:11,0.0
29,A,84 PIN HARNESS,OEM,ME-P-028,ECM (ON ME),ME LCP(P),10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
29,A,12X2X0.75,Unknown,ME-P-024,ME LCP(P),"PAS CONSOLE,MCR",45.0,1.0,45.0,"105_L30B-C-05,105_L30B-C-04, 105_L30B-C-03, 10-127-C-B-01-(250X200), 105_L30B-C-01, 105_L30B-C-02, 10-127-C-D-01-(250X200), 083_L45B-CC-39, 20-128-C-G-4, 083_L45B-CC-32, 20-138-C-G-4, 083_VL30C-C_01, 083_VL30C-C_02, 02-138-P-C-1-250X200, 048_L45B-C-14, 048_L45B-C-15, 048_L45B-C-16, 048_L45B-C-28, 048_L45B-C-27, 048_L45B-C-26",2023-08-22 15:15:18,0.0
29,A,5X2X0.75 WITH OVERALL SCREENED,Unknown,ME-P-025,ME LCP(P),"PAS CONSOLE,MCR",45.0,1.0,45.0,"105_L30B-C-05,105_L30B-C-04, 105_L30B-C-03, 10-127-C-B-01-(250X200), 105_L30B-C-01, 105_L30B-C-02, 10-127-C-D-01-(250X200), 083_L45B-CC-39, 20-128-C-G-4, 083_L45B-CC-32, 20-138-C-G-4, 083_VL30C-C_01, 083_VL30C-C_02, 02-138-P-C-1-250X200, 048_L45B-C-14, 048_L45B-C-15, 048_L45B-C-16, 048_L45B-C-28, 048_L45B-C-27, 048_L45B-C-26",2023-08-22 15:15:18,0.0
29,A,14X2X0.75,Unknown,ME-P-029,ME LCP(P),"PAS CONSOLE,MCR",45.0,1.0,45.0,"105_L30B-C-05,105_L30B-C-04, 105_L30B-C-03, 10-127-C-B-01-(250X200), 105_L30B-C-01, 105_L30B-C-02, 10-127-C-D-01-(250X200), 083_L45B-CC-39, 20-128-C-G-4, 083_L45B-CC-32, 20-138-C-G-4, 083_VL30C-C_01, 083_VL30C-C_02, 02-138-P-C-1-250X200, 048_L45B-C-14, 048_L45B-C-15, 048_L45B-C-16, 048_L45B-C-28, 048_L45B-C-27, 048_L45B-C-26",2023-08-22 15:15:18,0.0
29,A,3X2X0.75 WITH OVERALL SCREENED,Unknown,ME-P-033,ME LCP(P),"PAS CONSOLE,MCR",45.0,1.0,45.0,"105_L30B-C-05,105_L30B-C-04, 105_L30B-C-03, 10-127-C-B-01-(250X200), 105_L30B-C-01, 105_L30B-C-02, 10-127-C-D-01-(250X200), 083_L45B-CC-39, 20-128-C-G-4, 083_L45B-CC-32, 20-138-C-G-4, 083_VL30C-C_01, 083_VL30C-C_02, 02-138-P-C-1-250X200, 048_L45B-C-14, 048_L45B-C-15, 048_L45B-C-16, 048_L45B-C-28, 048_L45B-C-27, 048_L45B-C-26",2023-08-22 15:15:18,0.0
29,A,9X1,Unknown,ME-P-034,ME LCP(P),"PAS CONSOLE,MCR",45.0,1.0,45.0,"105_L30B-C-05,105_L30B-C-04, 105_L30B-C-03, 10-127-C-B-01-(250X200), 105_L30B-C-01, 105_L30B-C-02, 10-127-C-D-01-(250X200), 083_L45B-CC-39, 20-128-C-G-4, 083_L45B-CC-32, 20-138-C-G-4, 083_VL30C-C_01, 083_VL30C-C_02, 02-138-P-C-1-250X200, 048_L45B-C-14, 048_L45B-C-15, 048_L45B-C-16, 048_L45B-C-28, 048_L45B-C-27, 048_L45B-C-26",2023-08-22 15:15:18,0.0
29,A,4X1.5,Unknown,ME-P-027,ME LCP(P),"IBS F7 CONSOLE,BRIDGE",140.0,1.0,140.0,"048_L45B-C-26, 048_L45B-C-27, 048_L45B-C-28, 048_L45B-C-16,048_L45B-C-15,048_L45B-C-14, 02-138-P-C-1-250X200, 083_VL30C-C_02, 083_VL30C-C_01, 20-138-C-G-4, 083_L45B-CC-38, 20-128-C-G-4, 083_L45B-CC-39,10-127-C-D-01-(250X200),  105_L30B-C-02, 105_L30B-C-01, 107_L45B-CC-25, 10-126-C-G-1,107_L45B-CC-52,10-120-C-G-1,107_L45D-CC-02,10-118-C-G-1,  107_L45B-CC-59, 10-114-C-G-1, 107_L45B-CC-18, 10-108-C-G-1, 107_L45B-CC-12, 10-97-C-G-1, 107_L45B-C-04, 10-82-C-G-1, 107_L45B-C-01,10-76-C-B-01-(250X200), 112_L20D-C-06A, 112_L20D-C-01A, 114-L20D-C-03, 114-L20D-C-01, 114-L20B-C-01, 114-L20D-C-04, 10-53-C-B-01-(120MM), 117-L20B-C-05,117-L20B-C-04, 10-48-C-B-01-(120MM), 117-L20C-C-02, 117_L20B-C-06, 10-43-C-B-01-(250X200), 117_L45C-C-05, 132_L45C-C-06, 132_L45C-C-05, 02-44-C-D-03-(400X200), 143_L45C-C-06, 143_L45C-C-05, 03-44-C-D-03-(400X200),151_L45C-C-03, 151_L45B-C-03, 04-44-C-D-03-(400X200), 161_L45C-C-06, 161_L45C-C-05, 05-44-C-D-03-(400X200), 171_L45C-C-06, 171_L45C-C-05, 06-44-C-D-03-(400X200), 175_L45B-C-01, 175_L30C-C-06,175_L30C-C-05, 175_L30C-C-04, 175_L30B-C-08",2023-08-22 15:15:18,0.0
29,A,3X2X0.75 WITH OVERALL SCREENED,Unknown,ME-P-032,ME LCP(P),"IBS F7 CONSOLE,BRIDGE",140.0,1.0,140.0,"048_L45B-C-26, 048_L45B-C-27, 048_L45B-C-28, 048_L45B-C-16,048_L45B-C-15,048_L45B-C-14, 02-138-P-C-1-250X200, 083_VL30C-C_02, 083_VL30C-C_01, 20-138-C-G-4, 083_L45B-CC-38, 20-128-C-G-4, 083_L45B-CC-39,10-127-C-D-01-(250X200),  105_L30B-C-02, 105_L30B-C-01, 107_L45B-CC-25, 10-126-C-G-1,107_L45B-CC-52,10-120-C-G-1,107_L45D-CC-02,10-118-C-G-1,  107_L45B-CC-59, 10-114-C-G-1, 107_L45B-CC-18, 10-108-C-G-1, 107_L45B-CC-12, 10-97-C-G-1, 107_L45B-C-04, 10-82-C-G-1, 107_L45B-C-01,10-76-C-B-01-(250X200), 112_L20D-C-06A, 112_L20D-C-01A, 114-L20D-C-03, 114-L20D-C-01, 114-L20B-C-01, 114-L20D-C-04, 10-53-C-B-01-(120MM), 117-L20B-C-05,117-L20B-C-04, 10-48-C-B-01-(120MM), 117-L20C-C-02, 117_L20B-C-06, 10-43-C-B-01-(250X200), 117_L45C-C-05, 132_L45C-C-06, 132_L45C-C-05, 02-44-C-D-03-(400X200), 143_L45C-C-06, 143_L45C-C-05, 03-44-C-D-03-(400X200),151_L45C-C-03, 151_L45B-C-03, 04-44-C-D-03-(400X200), 161_L45C-C-06, 161_L45C-C-05, 05-44-C-D-03-(400X200), 171_L45C-C-06, 171_L45C-C-05, 06-44-C-D-03-(400X200), 175_L45B-C-01, 175_L30C-C-06,175_L30C-C-05, 175_L30C-C-04, 175_L30B-C-08",2023-08-22 15:15:18,0.0
29,A,4X1.5,Unknown,ME-P-030,ME LCP(P),"CENTRE CONSOLE,AFT BRIDGE",170.0,1.0,170.0,"048_L45B-C-26, 048_L45B-C-27, 048_L45B-C-28, 048_L45B-C-16,048_L45B-C-15,048_L45B-C-14, 02-138-P-C-1-250X200, 083_VL30C-C_02, 083_VL30C-C_01, 20-138-C-G-4, 083_L45B-CC-38, 20-128-C-G-4, 083_L45B-CC-39,10-127-C-D-01-(250X200),  105_L30B-C-02, 105_L30B-C-01, 107_L45B-CC-25, 10-126-C-G-1,107_L45B-CC-52,10-120-C-G-1,107_L45D-CC-02,10-118-C-G-1,  107_L45B-CC-59, 10-114-C-G-1, 107_L45B-CC-18, 10-108-C-G-1, 107_L45B-CC-12, 10-97-C-G-1, 107_L45B-C-04, 10-82-C-G-1, 107_L45B-C-01,10-76-C-B-01-(250X200), 112_L20D-C-06A, 112_L20D-C-01A, 114-L20D-C-03, 114-L20D-C-01, 114-L20B-C-01, 114-L20D-C-04, 10-53-C-B-01-(120MM), 117-L20B-C-05,117-L20B-C-04, 10-48-C-B-01-(120MM), 117-L20C-C-02, 117_L20B-C-06, 10-43-C-B-01-(250X200), 117_L45C-C-05, 132_L45C-C-06, 132_L45C-C-05, 02-44-C-D-03-(400X200), 143_L45C-C-06, 143_L45C-C-05, 03-44-C-D-03-(400X200),151_L45C-C-03, 151_L45B-C-03, 04-44-C-D-03-(400X200), 161_L45C-C-06, 161_L45C-C-05, 05-44-C-D-03-(400X200), 171_L45C-C-06, 171_L45C-C-05, 06-44-C-D-03-(400X200), 175_L45B-C-01, 175_L30C-C-04, 175_L45B-C-13, 175_L45B-C-10, 175_L45B-C-5 , 175_L45B-C-17, 175_L45B-C-14, 175_L20B-C-27, 175_L20B-C-28",2023-08-22 15:15:18,0.0
29,A,3X2X0.75 WITH OVERALL SCREENED,Unknown,ME-P-035,ME LCP(P),"DP OVERHEAD CONSOLE,AFT BRIDGE",180.0,1.0,180.0,"048_L45B-C-26, 048_L45B-C-27, 048_L45B-C-28, 048_L45B-C-16,048_L45B-C-15,048_L45B-C-14, 02-138-P-C-1-250X200, 083_VL30C-C_02, 083_VL30C-C_01, 20-138-C-G-4, 083_L45B-CC-38, 20-128-C-G-4, 083_L45B-CC-39,10-127-C-D-01-(250X200),  105_L30B-C-02, 105_L30B-C-01, 107_L45B-CC-25, 10-126-C-G-1,107_L45B-CC-52,10-120-C-G-1,107_L45D-CC-02,10-118-C-G-1,  107_L45B-CC-59, 10-114-C-G-1, 107_L45B-CC-18, 10-108-C-G-1, 107_L45B-CC-12, 10-97-C-G-1, 107_L45B-C-04, 10-82-C-G-1, 107_L45B-C-01,10-76-C-B-01-(250X200), 112_L20D-C-06A, 112_L20D-C-01A, 114-L20D-C-03, 114-L20D-C-01, 114-L20B-C-01, 114-L20D-C-04, 10-53-C-B-01-(120MM), 117-L20B-C-05,117-L20B-C-04, 10-48-C-B-01-(120MM), 117-L20C-C-02, 117_L20B-C-06, 10-43-C-B-01-(250X200), 117_L45C-C-05, 132_L45C-C-06, 132_L45C-C-05, 02-44-C-D-03-(400X200), 143_L45C-C-06, 143_L45C-C-05, 03-44-C-D-03-(400X200),151_L45C-C-03, 151_L45B-C-03, 04-44-C-D-03-(400X200), 161_L45C-C-06, 161_L45C-C-05, 05-44-C-D-03-(400X200), 171_L45C-C-06, 171_L45C-C-05, 06-44-C-D-03-(400X200), 175_L45B-C-01, 175_L30C-C-04, 175_L45B-C-13, 175_L45B-C-10, 175_L45B-C-5 , 175_L45B-C-17, 175_L45B-C-14, 175_L20B-C-27, 175_L20B-C-28, DK 06",2023-08-22 15:15:18,0.0
29,A,3X2X0.75,Unknown,ME-P-036,ME LCP(P),"DP OVERHEAD CONSOLE,AFT BRIDGE",180.0,1.0,180.0,"048_L45B-C-26, 048_L45B-C-27, 048_L45B-C-28, 048_L45B-C-16,048_L45B-C-15,048_L45B-C-14, 02-138-P-C-1-250X200, 083_VL30C-C_02, 083_VL30C-C_01, 20-138-C-G-4, 083_L45B-CC-38, 20-128-C-G-4, 083_L45B-CC-39,10-127-C-D-01-(250X200),  105_L30B-C-02, 105_L30B-C-01, 107_L45B-CC-25, 10-126-C-G-1,107_L45B-CC-52,10-120-C-G-1,107_L45D-CC-02,10-118-C-G-1,  107_L45B-CC-59, 10-114-C-G-1, 107_L45B-CC-18, 10-108-C-G-1, 107_L45B-CC-12, 10-97-C-G-1, 107_L45B-C-04, 10-82-C-G-1, 107_L45B-C-01,10-76-C-B-01-(250X200), 112_L20D-C-06A, 112_L20D-C-01A, 114-L20D-C-03, 114-L20D-C-01, 114-L20B-C-01, 114-L20D-C-04, 10-53-C-B-01-(120MM), 117-L20B-C-05,117-L20B-C-04, 10-48-C-B-01-(120MM), 117-L20C-C-02, 117_L20B-C-06, 10-43-C-B-01-(250X200), 117_L45C-C-05, 132_L45C-C-06, 132_L45C-C-05, 02-44-C-D-03-(400X200), 143_L45C-C-06, 143_L45C-C-05, 03-44-C-D-03-(400X200),151_L45C-C-03, 151_L45B-C-03, 04-44-C-D-03-(400X200), 161_L45C-C-06, 161_L45C-C-05, 05-44-C-D-03-(400X200), 171_L45C-C-06, 171_L45C-C-05, 06-44-C-D-03-(400X200), 175_L45B-C-01, 175_L30C-C-04, 175_L45B-C-13, 175_L45B-C-10, 175_L45B-C-5 , 175_L45B-C-17, 175_L45B-C-14, 175_L20B-C-27, 175_L20B-C-28, DK 06",2023-08-22 15:15:18,0.0
29,A,1PX0.75-x,Unknown,ME-P-031,ME LCP(P),"PAS CONSOLE,MCR",45.0,1.0,45.0,"105_L30B-C-05,105_L30B-C-04, 105_L30B-C-03, 10-127-C-B-01-(250X200), 105_L30B-C-01, 105_L30B-C-02, 10-127-C-D-01-(250X200), 083_L45B-CC-39, 20-128-C-G-4, 083_L45B-CC-32, 20-138-C-G-4, 083_VL30C-C_01, 083_VL30C-C_02, 02-138-P-C-1-250X200, 048_L45B-C-14, 048_L45B-C-15, 048_L45B-C-16, 048_L45B-C-28, 048_L45B-C-27, 048_L45B-C-26",2023-09-11 19:28:57,0.0
29,A,3X25,Unknown,MESW-P-001,STBY SEA WATER CONTROL PANEL FOR ME(P),SEA WATER COOLING PUMP STBY FOR ME(P),20.0,1.0,20.0,"048_L45B-P-13, 048_SCH45-P-07, 048_SCH45-P-08, 048_SCH45-P-09,048_L45B-P-14, 048_L45B-P-15, 40-136-P-G-2,048_L45B-P-38,048_L45B-P-37,40-132-P-G-2,LOCAL ROUTE",2023-08-22 15:15:18,0.0
29,A,2X1.5,Unknown,MESW-P-002,STBY SEA WATER CONTROL PANEL FOR ME(P),SEA WATER COOLING PUMP STBY FOR ME(P),20.0,1.0,20.0,"048_L45B-P-13, 048_SCH45-P-07, 048_SCH45-P-08, 048_SCH45-P-09,048_L45B-P-14, 048_L45B-P-15, 40-136-P-G-2,048_L45B-P-38,048_L45B-P-37,40-132-P-G-2,LOCAL ROUTE",2023-08-22 15:15:18,0.0
29,A,2X1.5,Unknown,MESW-P-003,STBY SEA WATER CONTROL PANEL FOR ME(P),SEA WATER COOLING PUMP STBY FOR ME(P),20.0,1.0,20.0,"048_L45B-P-13, 048_SCH45-P-07, 048_SCH45-P-08, 048_SCH45-P-09,048_L45B-P-14, 048_L45B-P-15, 40-136-P-G-2,048_L45B-P-38,048_L45B-P-37,40-132-P-G-2,LOCAL ROUTE",2023-08-22 15:15:18,0.0
29,A,3X4,Unknown,GB-P-001,GEARBOX STARTER PANEL FOR ME(P),GEARBOX STBY LO PUMP(ON GEARBOX),10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
29,A,2X1.5,Unknown,GB-P-002,GEARBOX STARTER PANEL FOR ME(P),GEARBOX STBY LO PUMP(ON GEARBOX),10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
29,A,3X2.5,Unknown,GB-P-003,GEARBOX STARTER PANEL FOR ME(P),GEARBOX STBY TURNING MOTOR(ON GEARBOX),10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
29,A,2X1.5,Unknown,GB-P-004,GEARBOX STARTER PANEL FOR ME(P),GEARBOX STBY  TURNING MOTOR(ON GEARBOX),10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
29,A,3X4,Unknown,GB-P-005,GEARBOX STARTER PANEL FOR ME(P),GEARBOX STBY HP PUMP(ON GEARBOX),10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
29,A,2X1.5,Unknown,GB-P-006,GEARBOX STARTER PANEL FOR ME(S),GEARBOX STBY HP PUMP(ON GEARBOX),10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
29,A,24X2X0.75,Unknown,GB-P-007,GEARBOX STARTER PANEL FOR ME(S),ME LCP(S),25.0,1.0,25.0,"048_L45B-C-01, 048_L45B-C-10, 048_L45B-C-09, 048_L45B-C-11, 048_L45B-C-29, 048_L45B-C-12, 048_L45B-C-13, 048_L45B-C-14, 048_L45B-C-15, 048_L45B-C-28, 048_L45B-C-27, 048_L45B-C-26",2023-08-22 15:15:18,0.0
29,A,6X0.5-PREWIRED,Unknown,GB-P-009,GEARBOX STARTER PANEL FOR ME(S),PORTABLE STARTER PANEL,0.0,0.0,0.0,Unknown,2023-12-14 18:14:29,0.0
30,A,2PX0.75-x,Unknown,CPP-S-001,CPP LCP(S),"VDR DAU, BRIDGE",150.0,1.0,150.0,"175_L20B-C-11,175_L20B-C-10, 175_L20B-C-15,175_L20B-C-17, 06-44-C-D-02-(400X200),DK 05,171_L45C-C-03,171_L45C-C-04,05-44-C-D-02-(400X200),DK 04,161_L45C-C-03,161_L45C-C-04,04-44-C-D-02-(400X200),DK 03,151_L45B-C-02,151_L45C-C-02,03-44-C-D-02-(400X200),DK 02,143_L45C-C-03,143_L45C-C-04,02-44-C-D-02-(400X200),DK 01,132_L45C-C-03,132_L45C-C-04,01-44-C-D-02-(400X200),DK 10,117_L45C-C-03,117_L45C-C-04,10-44-C-D-02-(400X200), FWD MSB,095_L65C-C-02,095_L30B-C-06,095_L30B-C-05,095_L30B-C-04,095_L30C-C-01,095_L30B-C-03,095_L30B-C-02,095_L30B-CC-01,20-53-C-B-1-(400x200),AFT  MSB,091_L20C-C-01,091_L20C-C-02,091_L20B-C-01,20-61-CC-B-1-(325X250),20-63-C-G-1.,091_L75B-C-01,20-65-C-G-1.,091_L75B-C-02,20-67-C-G-1.,091_L75B-C-03,20-69-C-G-1,091_L75B-C-04,20-71-C-G-1,091_L75B-C-05,20-73-P-B-1_(400X250),MOONPOOL,20-74-P-G-1,088_L75B-CC-05,20-76-P-G-1,088_L75B-CC-04,20-78-P-G-1,088_L75B-CC-03,20-80-P-G-1,088_L75B-CC-02,20-82-P-G-1,088_L75B-CC-01,20-84-CC-B-2-(400x200),DDC,20-84-CC-B-2-(400x200),20-85-P-G-1,087_L75B-CC-07,20-87-P-G-1,087_L75B-CC-06,20-89-P-G-1,087_L75B-CC-05,20-91-P-G-1,087_L75B-CC-04,20-93-P-G-1,087_L75B-CC-03,20-95-P-G-1,087_L75B-CC-02,20-97-P-G-1,087_L75B-CC-01,20-99-P-G-1,087_L75B-CC-08,087_L75B-CC-09,087_L75B-CC-10,087_L75B-CC-17,087_L75B-CC-16,087_L75B-CC-15,20-105-C-B-2-(400x200),E/R FWD,20-106-C-G-4.,085_L45B-CC-32,20-108-C-G-4,085_L45B-CC-31,20-110-C-G-4,085_L45B-CC-30,20-112-C-G-4,085_L45B-CC-29,20-114-C-G-4,085_L45B-CC-28,20-116-C-G-4.,085_L45B-CC-27,20-118-C-G-3,085_L45C-CC-06,20-122-C-G-4,085_L45B-CC-22,20-124-C-G-4,085_L45B-CC-23,20-126-C-B-1-(400x200),E/R AFT,083_L45B-CC-39,20-128-C-G-4.,083_L45B-CC-38,20-130-C-G-4,083_L45B-CC-37,20-132-C-G-4,083_L45B-CC-36,20-134-C-G-4,083_L45B-CC-33,20-136-C-G-4.,083_L45B-CC-32,20-138-C-G-4,083_L45B-CC-31,20-138-C-G-4,083_VL30C-C_01,083_VL30C-C_02,02-138-P-C-1-250X200,DK20,048_L45B-C-14,048_L45B-C-15,048_L45B-C-16,048_L45B-C-28,048_L45B-C-27,048_L45B-C-26.",2023-09-11 19:29:54,0.0
30,A,2X1.5,Unknown,CPP-S-004,CPP LCP(S),STERN TUBE SEAL(S),50.0,1.0,50.0,"E/R AFT,048-L30-C-04A,048-L30-C-02A,048-L30-C-01A,20-148-C-D-1-(300x200),083_L45B-C_01,083_L45B-C_02,083_L45B-C-27,083_L45B-C-30,20-143-C-B-1-(400x250),083_L45B-C-17,20-140-C-G-2,083_L45B-C-16,20-138-C-G-1,083_L45B-C-15,20-136-C-G-1,083_L45C-C-04,20-134-C-G-2,083_L45B-C-18,20-132-C-G-2,083_L45B-C-19,20-130-C-G-2,083_L45B-C-20,20-128-C-G-2,083_L45B-C-21,20-126-C-B-2-(400x200),085_L45B-C-12,E/R FWD,085_L45C-C-03,085_L45C-C-04,20-126-C-D-04(400X200),054_077_L45B_C-01,054_L45B-C-04,054_L45B-C-05,054_L45B-C-06,054_L45B-C-17.",2023-08-22 15:15:18,0.0
30,A,2PX0.75-x,Unknown,CPP-S-005,CPP LCP(S),STERN TUBE SEAL(S),50.0,1.0,50.0,"DK20,054_081_L20C-C-03,054_L45B-C-06,054_L45B-C-05,054_L45B-C-04,054_077_L45B_C-01,20-126-C-D-04(400X200),085_L45C-C-04,085_L45C-C-03,E/R AFT,085_L45B-C-12,20-126-C-B-2-(400x200),083_L45B-C-21,20-128-C-G-2,083_L45B-C-20,20-130-C-G-2,083_L45B-C-19,20-132-C-G-2,083_L45B-C-18,20-134-C-G-2,083_L45C-C-04,20-136-C-G-1,083_L45B-C-15,20-138-C-G-1,083_L45B-C-16,20-140-C-G-2,083_L45B-C-17,20-143-C-B-1-(400x250),083_L45B-C-30,083_L45B-C-27,083_L45B-C_02,083_L45B-C_01,20-148-C-D-1-(300x200),048-L30-C-01A,048-L30-C-02A,048-L30-C-04A.",2023-09-11 19:29:54,0.0
