REV_NUMBER,REV_ALPHABET,CABLE_SIZE,PROCURED_BY,CABLE_TAG,START_EQPT,END_EQPT,LENGTH_SRRL,NO_OF_RUNS,TOTAL_DESIGN_LENGTH,CABLE_ROUTE,TIMESTAMP,LENGTH_VARIANCE
30,A,4X1,Unknown,CPP-S-006,CPP LCP(S),STERN TUBE SEAL(S),50.0,1.0,50.0,"DK20,054_081_L20C-C-03,054_L45B-C-06,054_L45B-C-05,054_L45B-C-04,054_077_L45B_C-01,20-126-C-D-04(400X200),085_L45C-C-04,085_L45C-C-03,E/R AFT,085_L45B-C-12,20-126-C-B-2-(400x200),083_L45B-C-21,20-128-C-G-2,083_L45B-C-20,20-130-C-G-2,083_L45B-C-19,20-132-C-G-2,083_L45B-C-18,20-134-C-G-2,083_L45C-C-04,20-136-C-G-1,083_L45B-C-15,20-138-C-G-1,083_L45B-C-16,20-140-C-G-2,083_L45B-C-17,20-143-C-B-1-(400x250),083_L45B-C-30,083_L45B-C-27,083_L45B-C_02,083_L45B-C_01,20-148-C-D-1-(300x200),048-L30-C-01A,048-L30-C-02A,048-L30-C-04A.",2023-08-22 15:15:18,0.0
30,A,4PX0.75-x,Unknown,CPP-S-007,CPP LCP(S),OD BOX(GEARBOX)(S),25.0,1.0,25.0,"054_L45B-C-17,054_L45B-C-06,054_L45B-C-05,054_L45B-C-04,054_L30D-C-03,054_L30D-C-02,054_L30B-P-09.",2023-09-12 12:11:23,0.0
30,A,2X1,Unknown,CPP-S-008,CPP LCP(S),HEADER TANK(S),30.0,1.0,30.0,"DK20,054_081_L20C-C-03,054_L45B-C-06,054_L45B-C-05,054_L45B-C-04,054_077_L45B_C-01,20-126-C-D-04(400X200),085_L45C-C-04,085_L45C-C-03,085_L20B-C-01,085_L20C-C-02,085_L20C-C-01,10-126-P-D-01-(250X200),DK10,106_L30B-C-03,106_L30B-C-02,106_L30B-C-01,106_L30B-C-04.",2023-08-22 15:15:18,0.0
30,A,2X1.5,Unknown,CPP-S-009,CPP LCP(S),BRAKE UNIT(S),20.0,1.0,20.0,"054_L45B-C-17,054_L45B-C-06,054_L45B-C-05,054_L45B-C-04,054_L30D-C-03,054_L30D-C-02,054_L30B-P-09.",2023-08-22 15:15:18,0.0
30,A,1PX0.75-x,Unknown,CPP-S-014,CPP LCP(S),MCR PRESSURE GUAGE,35.0,1.0,35.0,"DK10,105_L20B-C-01,105_L20B-C-02,105_L20B-C-03,105_L20C-C-01,10-125-C-B-01-(250X200),106_L30B-C-03,106_L30B-C-04,106_L30B-C-01,106_L30B-C-02,DK20,10-126-P-D-01-(250X200),085_L20C-C-01,085_L20C-C-02,085_L20B-C-01,085_L45C-C-03,085_L45C-C-04,20-126-C-D-04(400X200),054_077_L45B_C-01,054_L45B-C-04,054_L45B-C-05,054_L45B-C-06,054_081_L20C-C-03.",2023-09-11 19:28:57,0.0
30,A,1PX0.75-x,Unknown,CPP-S-015,CPP LCP(S),"BRIDGE PRESSURE GUAGE, DP OVERHEAD CONSOLE",150.0,1.0,150.0,"DK 06,175_L20B-C-27,175_L45B-C-14,175_L45B-C-15,175_L45B-C-16,175_L45B-C-17,175_L45B-C-05,175_L45B-C-06,175_L45B-C-07,175_L45B-C-08,175_L45B-C-08,175_L45B-C-09,175_L45B-C-10,175_L45B-C-11,175_L45B-C-12,175_L45B-C-13,175_L45B-C-04,175_L45B-C-03,175_L45B-C-02,175_L45B-C-01,06-44-C-D-01-(400X200),DK 05,171_L45C-C-01,171_L45C-C-02,05-44-C-D-01,DK 04,161_L45C-C-01,161_L45C-C-02,04-44-C-D-01,DK 03,151_L45B-C-01,151_L45C-C-01,03-44-C-D-01,DK 02,143_L45C-C-01,143_L45C-C-02,02-44-C-D-01,DK 01,132_L45C-C-01,132_L45C-C-02,01-44-C-D-01,DK 10,117_L45C-C-01,117_L45C-C-02,10-44-C-D-01, FWD  MSB,095_L30B-C-08,095_L30B-C-09,095_L30B-C-10,095_L30B-C-11,095_L45C-C-02,095_L45C-C-01,095_L30D-C-04,095_L45B-C-05,095_L45B-C-04,095_L45B-C-03,095_L45B-C-02,095_L45B-C-01,20-53-P-B-10-(400x250),AFT  MSB,095_L45B-C-5,095_L45B-C-3,095_L45B-C-2,095_L45B-C-1,091_L45B-C-01,091_L45B-C-02,091_L45B-C-03,091_L45B-C-04,20-73-C-B-1-(325X250),MOONPOOL,20-74-P-G-7,089_L75B-CC-08,20-76-P-G-7,089_L75B-CC-09,20-78-P-G-7,089_L75B-CC-10,20-80-P-G-7,089_L75B-CC-11,20-82-P-G-7,20-84-CC-B-4-(325x250),DDC,087_L75B-CC-22,087_L75B-CC-23,087_L75B-CC-24,087_L75B-CC-25,087_L75B-CC-38,087_L75B-CC-30,087_L75B-CC-31,087_L75B-CC-32,087_L75B-CC-33,087_L75B-CC-36,087_L75B-CC-11,20-105-C-B-1-(400x200),E/R FWD,20-106-C-G-2.,085_L45B-C-21,20-108-C-G-2,085_L45B-C-20,20-110-C-G-2,085_L45B-C-19,20-112-C-G-2,085_L45B-C-18,20-114-C-G-2.,085_L45B-C-17,20-116-C-G-2,085_L45B-C-16,20-118-C-G-1,085_L45B-C-15,20-120-C-G-1.,085_L45B-C-13,20-122-C-G-2,085_L45B-C-14,20-124-C-G-2,085_L45B-C-12,085_L45C-C-03,085_L45C-C-04,20-126-C-D-04(400X200),054_077_L45B_C-01,054_L45B-C-04,054_L45B-C-05,054_L45B-C-06,054_081_L20C-C-03.",2023-09-11 19:28:57,0.0
30,A,1PX0.75-x,Unknown,CPP-S-016,CPP LCP(S),"BRIDGE PRESSURE GUAGE, F7 CONSOLE",140.0,1.0,140.0,"175_L30B-C-05,175_L30B-C-06,175_L35B-C-07,175_L30B-C-06,175_L30C-C-01,175_L30C-C-02,175_L30C-C-03,06-44-C-D-02-(400X200),DK 05,171_L45C-C-03,171_L45C-C-04,05-44-C-D-02-(400X200),DK 04,161_L45C-C-03,161_L45C-C-04,04-44-C-D-02-(400X200),DK 03,151_L45B-C-02,151_L45C-C-02,03-44-C-D-02-(400X200),DK 02,143_L45C-C-03,143_L45C-C-04,02-44-C-D-02-(400X200),DK 01,132_L45C-C-03,132_L45C-C-04,01-44-C-D-02-(400X200),DK 10,117_L45C-C-03,117_L45C-C-04,10-44-C-D-02-(400X200), FWD MSB,095_L65C-C-02,095_L30B-C-06,095_L30B-C-05,095_L30B-C-04,095_L30C-C-01,095_L30B-C-03,095_L30B-C-02,095_L30B-CC-01,20-53-C-B-1-(400x200),AFT  MSB,091_L20C-C-01,091_L20C-C-02,091_L20B-C-01,20-61-CC-B-1-(325X250),20-63-C-G-1.,091_L75B-C-01,20-65-C-G-1.,091_L75B-C-02,20-67-C-G-1.,091_L75B-C-03,20-69-C-G-1,091_L75B-C-04,20-71-C-G-1,091_L75B-C-05,20-73-P-B-1_(400X250),MOONPOOL,20-74-P-G-1,088_L75B-CC-05,20-76-P-G-1,088_L75B-CC-04,20-78-P-G-1,088_L75B-CC-03,20-80-P-G-1,088_L75B-CC-02,20-82-P-G-1,088_L75B-CC-01,20-84-CC-B-2-(400x200),DDC,20-84-CC-B-2-(400x200),20-85-P-G-1,087_L75B-CC-07,20-87-P-G-1,087_L75B-CC-06,20-89-P-G-1,087_L75B-CC-05,20-91-P-G-1,087_L75B-CC-04,20-93-P-G-1,087_L75B-CC-03,20-95-P-G-1,087_L75B-CC-02,20-97-P-G-1,087_L75B-CC-01,20-99-P-G-1,087_L75B-CC-08,087_L75B-CC-09,087_L75B-CC-10,087_L75B-CC-17,087_L75B-CC-16,087_L75B-CC-15,20-105-C-B-2-(400x200),E/R FWD,20-106-C-G-4.,085_L45B-CC-32,20-108-C-G-4,085_L45B-CC-31,20-110-C-G-4,085_L45B-CC-30,20-112-C-G-4,085_L45B-CC-29,20-114-C-G-4,085_L45B-CC-28,20-116-C-G-4.,085_L45B-CC-27,20-118-C-G-3,085_L45C-CC-06,20-122-C-G-4,085_L45B-CC-22,20-124-C-G-4,085_L45B-CC-23,20-126-C-B-1-(400x200),E/R AFT,083_L45B-CC-39,20-128-C-G-4.,083_L45B-CC-38,20-130-C-G-4,083_L45B-CC-37,20-132-C-G-4,083_L45B-CC-36,20-134-C-G-4,083_L45B-CC-33,20-136-C-G-4.,083_L45B-CC-32,20-138-C-G-4,083_L45B-CC-31,20-138-C-G-4,083_VL30C-C_01,083_VL30C-C_02,02-138-P-C-1-250X200,DK20,048_L45B-C-14,048_L45B-C-15,048_L45B-C-16,048_L45B-C-28,048_L45B-C-27,048_L45B-C-26.",2023-09-11 19:28:57,0.0
30,A,2X2.5,Unknown,CPP-S-002,CPP LCP(S),PME4 TOUCHSCREEN(TORSION METER),35.0,1.0,35.0,"DK10,105_L20B-C-01,105_L20B-C-02,105_L20B-C-03,105_L20C-C-01,10-125-C-B-01-(250X200),106_L30B-C-03,106_L30B-C-04,106_L30B-C-01,106_L30B-C-02,DK20,10-126-P-D-01-(250X200),085_L20C-C-01,085_L20C-C-02,085_L20B-C-01,085_L45C-C-03,085_L45C-C-04,20-126-C-D-04(400X200),054_077_L45B_C-01,054_L45B-C-04,054_L45B-C-05,054_L45B-C-06,054_081_L20C-C-03.",2023-08-22 15:15:18,0.0
30,A,3X2X0.75,Unknown,CPP-S-003,CPP LCP(S),STATOR CONTROL BOX(TORSION METER)(S),15.0,1.0,15.0,"054_L45B-C-17,054_L45B-C-06,054_L45B-C-05,054_L45B-C-04,054_L30D-C-03,054_L30D-C-02,054_083_L30C-C-01.",2023-08-22 15:15:18,0.0
30,A,OEM,OEM,CPP-S-017,STATOR CONTROL BOX(TORSION METER)(S),STATOR COIL(TORSION METER)(S),5.0,1.0,5.0,LOCAL ROUTE,2023-12-14 18:14:38,0.0
30,A,OEM,OEM,CPP-S-018,STATOR CONTROL BOX(TORSION METER)(S),ANTENNA (TORSION METER)(S),5.0,1.0,5.0,LOCAL ROUTE,2023-12-14 18:14:40,0.0
30,A,CAT 6,Unknown,CPP-S-019,CPP LCP(S),"PME4 TOUCHSCREEN(TORSION METER),PAS CONSOLE MCR",35.0,1.0,35.0,"DK10,105_L20B-C-01,105_L20B-C-02,105_L20B-C-03,105_L20C-C-01,10-125-C-B-01-(250X200),106_L30B-C-03,106_L30B-C-04,106_L30B-C-01,106_L30B-C-02,DK20,10-126-P-D-01-(250X200),085_L20C-C-01,085_L20C-C-02,085_L20B-C-01,085_L45C-C-03,085_L45C-C-04,20-126-C-D-04(400X200),054_077_L45B_C-01,054_L45B-C-04,054_L45B-C-05,054_L45B-C-06,054_081_L20C-C-03.",2023-08-22 15:15:18,0.0
30,A,2X1,Unknown,CPP-S-020,CPP LCP(P),BRAKE UNIT(S),20.0,1.0,20.0,"054_L45B-C-17,054_L45B-C-06,054_L45B-C-05,054_L45B-C-04,054_L30D-C-03,054_L30D-C-02,054_L30B-P-09.",2023-08-22 15:15:18,0.0
30,A,3X16,Unknown,HPP-S-001,HPP STARTER PANEL(S),HPP MOTOR(S),6.0,2.0,12.0,LOCAL ROUTE,2023-08-22 15:15:18,6.0
30,A,2X1.5,Unknown,HPP-S-002,HPP STARTER PANEL(S),HPP MOTOR(S),6.0,1.0,6.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
30,A,2X1.5,Unknown,HPP-S-003,HPP STARTER PANEL(S),HPP MOTOR(S),6.0,1.0,6.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
30,A,10X1.5,Unknown,HPP-S-004,HPP STARTER PANEL(S),HPP JB(S),6.0,1.0,6.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
30,A,4X1,Unknown,HPP-S-005,HPP STARTER PANEL(S),HPP JB(S),6.0,1.0,6.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
30,A,1PX0.75-x,Unknown,HPP-S-006,CPP LCP(S),HPP JB(S),30.0,1.0,30.0,"054_L45B-C-17,054_L45B-C-06,054_L45B-C-05,054_L45B-C-04,054_L30D-C-03,054_L30D-C-02,054_083_L30C-C-01,20-126-C-D-2-(325X250),085_L30D-C-01,085_143_E10A-C-10,085_143_E10A-C-9,085_143_E10A-C-8,085_143_E10A-C-7,085_143_E10A-C-6,085_143_E10A-C-5.",2023-09-11 19:28:57,0.0
30,A,2X1.5,Unknown,HPP-S-007,CPP LCP(S),HPP HMI(S),30.0,1.0,30.0,"054_L45B-C-17,054_L45B-C-06,054_L45B-C-05,054_L45B-C-04,054_L30D-C-03,054_L30D-C-02,054_083_L30C-C-01,20-126-C-D-2-(325X250),085_L30D-C-01,085_143_E10A-C-10,085_143_E10A-C-9,085_143_E10A-C-8,085_143_E10A-C-7,085_143_E10A-C-6,085_143_E10A-C-5.",2023-08-22 15:15:18,0.0
30,A,2PX0.75-x,Unknown,HPP-S-008,CPP LCP(S),HPP HMI(S),30.0,1.0,30.0,"054_L45B-C-17,054_L45B-C-06,054_L45B-C-05,054_L45B-C-04,054_L30D-C-03,054_L30D-C-02,054_083_L30C-C-01,20-126-C-D-2-(325X250),085_L30D-C-01,085_143_E10A-C-10,085_143_E10A-C-9,085_143_E10A-C-8,085_143_E10A-C-7,085_143_E10A-C-6,085_143_E10A-C-5.",2023-09-11 19:29:54,0.0
30,A,1PX0.75-x,Unknown,HPP-S-009,CPP LCP(S),HPP PLC (S),30.0,1.0,30.0,"054_L45B-C-17,054_L45B-C-06,054_L45B-C-05,054_L45B-C-04,054_L30D-C-03,054_L30D-C-02,054_083_L30C-C-01,20-126-C-D-2-(325X250),085_L30D-C-01,085_143_E10A-C-10,085_143_E10A-C-9,085_143_E10A-C-8,085_143_E10A-C-7,085_143_E10A-C-6,085_143_E10A-C-5.",2023-09-11 19:28:57,0.0
30,A,2X1.5,Unknown,HPP-S-010,CPP LCP(S),HPP PLC (S),30.0,1.0,30.0,"054_L45B-C-17,054_L45B-C-06,054_L45B-C-05,054_L45B-C-04,054_L30D-C-03,054_L30D-C-02,054_083_L30C-C-01,20-126-C-D-2-(325X250),085_L30D-C-01,085_143_E10A-C-10,085_143_E10A-C-9,085_143_E10A-C-8,085_143_E10A-C-7,085_143_E10A-C-6,085_143_E10A-C-5.",2023-08-22 15:15:18,0.0
30,A,2PX0.75-x,Unknown,CPP-P-001,CPP LCP(P),"VDR DAU, BRIDGE",150.0,1.0,150.0,"175_L20B-C-11,175_L20B-C-10, 175_L20B-C-15,175_L20B-C-17, 06-44-C-D-02-(400X200),DK 05,171_L45C-C-03,171_L45C-C-04,05-44-C-D-02-(400X200),DK 04,161_L45C-C-03,161_L45C-C-04,04-44-C-D-02-(400X200),DK 03,151_L45B-C-02,151_L45C-C-02,03-44-C-D-02-(400X200),DK 02,143_L45C-C-03,143_L45C-C-04,02-44-C-D-02-(400X200),DK 01,132_L45C-C-03,132_L45C-C-04,01-44-C-D-02-(400X200),DK 10,117_L45C-C-03,117_L45C-C-04,10-44-C-D-02-(400X200), FWD MSB,095_L65C-C-02,095_L30B-C-06,095_L30B-C-05,095_L30B-C-04,095_L30C-C-01,095_L30B-C-03,095_L30B-C-02,095_L30B-CC-01,20-53-C-B-1-(400x200),AFT  MSB,091_L20C-C-01,091_L20C-C-02,091_L20B-C-01,20-61-CC-B-1-(325X250),20-63-C-G-1.,091_L75B-C-01,20-65-C-G-1.,091_L75B-C-02,20-67-C-G-1.,091_L75B-C-03,20-69-C-G-1,091_L75B-C-04,20-71-C-G-1,091_L75B-C-05,20-73-P-B-1_(400X250),MOONPOOL,20-74-P-G-1,088_L75B-CC-05,20-76-P-G-1,088_L75B-CC-04,20-78-P-G-1,088_L75B-CC-03,20-80-P-G-1,088_L75B-CC-02,20-82-P-G-1,088_L75B-CC-01,20-84-CC-B-2-(400x200),DDC,20-84-CC-B-2-(400x200),20-85-P-G-1,087_L75B-CC-07,20-87-P-G-1,087_L75B-CC-06,20-89-P-G-1,087_L75B-CC-05,20-91-P-G-1,087_L75B-CC-04,20-93-P-G-1,087_L75B-CC-03,20-95-P-G-1,087_L75B-CC-02,20-97-P-G-1,087_L75B-CC-01,20-99-P-G-1,087_L75B-CC-08,087_L75B-CC-09,087_L75B-CC-10,087_L75B-CC-17,087_L75B-CC-16,087_L75B-CC-15,20-105-C-B-2-(400x200),E/R FWD,20-106-C-G-4.,085_L45B-CC-32,20-108-C-G-4,085_L45B-CC-31,20-110-C-G-4,085_L45B-CC-30,20-112-C-G-4,085_L45B-CC-29,20-114-C-G-4,085_L45B-CC-28,20-116-C-G-4.,085_L45B-CC-27,20-118-C-G-3,085_L45C-CC-06,20-122-C-G-4,085_L45B-CC-22,20-124-C-G-4,085_L45B-CC-23,20-126-C-B-1-(400x200),E/R AFT,083_L45B-CC-39,20-128-C-G-4.,083_L45B-CC-38,20-130-C-G-4,083_L45B-CC-37,20-132-C-G-4,083_L45B-CC-36,20-134-C-G-4,083_L45B-CC-33,20-136-C-G-4.,083_L45B-CC-32,20-138-C-G-4,083_L45B-CC-31,20-138-C-G-4,083_VL30C-C_01,083_VL30C-C_02,02-138-P-C-1-250X200,DK20,048_L45B-C-14,048_L45B-C-15,048_L45B-C-16,048_L45B-C-28,048_L45B-C-27,048_L45B-C-26.",2023-09-11 19:29:54,0.0
30,A,2X1.5,Unknown,CPP-P-004,CPP LCP(P),STERN TUBE SEAL(P),20.0,1.0,20.0,"048_L45B-C-11,048_L45B-C-29,048_L45B-C-12,048_L45B-C-13,048_L45B-C-14,048_L45B-C-15,048_L45B-C-28,048_L45B-C-27.",2023-08-22 15:15:18,0.0
30,A,2PX0.75-x,Unknown,CPP-P-005,CPP LCP(P),STERN TUBE SEAL (P),20.0,1.0,20.0,"DK40,048_L45B-C-26,048_L45B-C-27,048_L45B-C-28,048_L45B-C-16,048_L45B-C-15,048_L45B-C-14,048_L45B-C-13,048_L45B-C-12,048_L45B-C-29,048_L45B-C-11,048_L30B-C-13.",2023-09-11 19:29:54,0.0
30,A,4X1,Unknown,CPP-P-006,CPP LCP(P),STERN TUBE SEAL(P),20.0,1.0,20.0,"DK40,048_L45B-C-26,048_L45B-C-27,048_L45B-C-28,048_L45B-C-16,048_L45B-C-15,048_L45B-C-14,048_L45B-C-13,048_L45B-C-12,048_L45B-C-29,048_L45B-C-11,048_L30B-C-13.",2023-08-22 15:15:18,0.0
30,A,4PX0.75-x,Unknown,CPP-P-007,CPP LCP(P),OD BOX(GEARBOX)(P),22.0,1.0,22.0,"DK40,048_L45B-C-26,048_L45B-C-27,048_L45B-C-28,048_L45B-C-16,048_L45B-C-15,048_L45B-C-14,048_L45B-C-13,048_L45B-C-12,048_L45B-C-29,048_L45B-C-11,048_L45B-C-09,048_L45B-C-10,048_L45B-C-01,048_L45B-C-02.",2023-09-12 12:11:23,0.0
30,A,2X1,Unknown,CPP-P-008,CPP LCP(P),HEADER TANK(P),30.0,1.0,30.0,"048_L45B-P-07,40-132-P-G-3,048_L45B-P-06,048_L45B-P-05,048_L45B-P-04,048_L45B-P-03,40-140-P-G-3,20-141-P-D-1-(250X200),083_VL30B-P/C_02,083_VL30B-P/C_01,LOCAL ROUTE",2023-08-22 15:15:18,0.0
30,A,2X1.5,Unknown,CPP-P-009,CPP LCP(P),BRAKE UNIT(P),20.0,1.0,20.0,"048_L45B-C-27,048_L45B-C-28,048_L45B-C-15,048_L45B-C-14,048_L45B-C-13,048_L45B-C-12,048_L45B-C-29,048_L45B-C-11,048_L30B-C-13.",2023-08-22 15:15:18,0.0
30,A,2X1,Unknown,CPP-P-020,CPP LCP(P),BRAKE UNIT(P),20.0,1.0,20.0,"048_L45B-C-27,048_L45B-C-28,048_L45B-C-15,048_L45B-C-14,048_L45B-C-13,048_L45B-C-12,048_L45B-C-29,048_L45B-C-11,048_L30B-C-13.",2023-08-22 15:15:18,0.0
30,A,1PX0.75-x,Unknown,CPP-P-014,CPP LCP(P),MCR PRESSURE GUAGE,35.0,1.0,35.0,"DK10,105_L20B-C-03,105_L20B-C-02,105_L20B-C-01,105_L30B-C-03,10-127-C-B-01-(250X200),105_L30B-C-01,105_L30B-C-02,10-127-C-D-01-(250X200),DK40,083_L45B-CC-38,20-130-C-G-4.,083_L45B-CC-37,20-132-C-G-4,083_L45B-CC-36,20-134-C-G-4,083_L45B-CC-33,20-136-C-G-4,083_L45B-CC-32,20-138-C-G-4,083_VL30C-C_01,083_VL30C-C_02,02-138-P-C-1-250X200,DK20,048_L45B-C-14,048_L45B-C-15,048_L45B-C-16,048_L45B-C-28,048_L45B-C-27,048_L45B-C-26.",2023-09-11 19:28:57,0.0
30,A,1PX0.75-x,Unknown,CPP-P-015,CPP LCP(P),"BRIDGE PRESSURE GUAGE, DP OVERHEAD CONSOLE",150.0,1.0,150.0,"DK 06,175_L20B-C-27,175_L45B-C-14,175_L45B-C-15,175_L45B-C-16,175_L45B-C-17,175_L45B-C-05,175_L45B-C-06,175_L45B-C-07,175_L45B-C-08,175_L45B-C-09,175_L45B-C-10,175_L45B-C-11,175_L45B-C-12,175_L45B-C-13,175_L45B-C-04,175_L45B-C-03,175_L45B-C-02,175_L45B-C-01,06-44-C-D-02-(400X200),DK 05,171_L45C-C-03,171_L45C-C-04,05-44-C-D-02-(400X200),DK 04,161_L45C-C-03,161_L45C-C-04,04-44-C-D-02-(400X200),DK 03,151_L45B-C-02,151_L45C-C-02,03-44-C-D-02-(400X200),DK 02,143_L45C-C-03,143_L45C-C-04,02-44-C-D-02-(400X200),DK 01,132_L45C-C-03,132_L45C-C-04,01-44-C-D-02-(400X200),DK 10,117_L45C-C-03,117_L45C-C-04,10-44-C-D-02-(400X200), FWD MSB,095_L65C-C-02,095_L30B-C-06,095_L30B-C-05,095_L30B-C-04,095_L30C-C-01,095_L30B-C-03,095_L30B-C-02,095_L30B-CC-01,20-53-C-B-1-(400x200),AFT  MSB,091_L20C-C-01,091_L20C-C-02,091_L20B-C-01,20-61-CC-B-1-(325X250),20-63-C-G-1.,091_L75B-C-01,20-65-C-G-1.,091_L75B-C-02,20-67-C-G-1.,091_L75B-C-03,20-69-C-G-1,091_L75B-C-04,20-71-C-G-1,091_L75B-C-05,20-73-P-B-1_(400X250),MOONPOOL,20-74-P-G-1,088_L75B-CC-05,20-76-P-G-1,088_L75B-CC-04,20-78-P-G-1,088_L75B-CC-03,20-80-P-G-1,088_L75B-CC-02,20-82-P-G-1,088_L75B-CC-01,20-84-CC-B-2-(400x200),DDC,20-84-CC-B-2-(400x200),20-85-P-G-1,087_L75B-CC-07,20-87-P-G-1,087_L75B-CC-06,20-89-P-G-1,087_L75B-CC-05,20-91-P-G-1,087_L75B-CC-04,20-93-P-G-1,087_L75B-CC-03,20-95-P-G-1,087_L75B-CC-02,20-97-P-G-1,087_L75B-CC-01,20-99-P-G-1,087_L75B-CC-08,087_L75B-CC-09,087_L75B-CC-10,087_L75B-CC-17,087_L75B-CC-16,087_L75B-CC-15,20-105-C-B-2-(400x200),E/R FWD,20-106-C-G-4.,085_L45B-CC-32,20-108-C-G-4,085_L45B-CC-31,20-110-C-G-4,085_L45B-CC-30,20-112-C-G-4,085_L45B-CC-29,20-114-C-G-4,085_L45B-CC-28,20-116-C-G-4.,085_L45B-CC-27,20-118-C-G-3,085_L45C-CC-06,20-122-C-G-4,085_L45B-CC-22,20-124-C-G-4,085_L45B-CC-23,20-126-C-B-1-(400x200),E/R AFT,083_L45B-CC-39,20-128-C-G-4.,083_L45B-CC-38,20-130-C-G-4,083_L45B-CC-37,20-132-C-G-4,083_L45B-CC-36,20-134-C-G-4,083_L45B-CC-33,20-136-C-G-4.,083_L45B-CC-32,20-138-C-G-4,083_L45B-CC-31,20-138-C-G-4,083_VL30C-C_01,083_VL30C-C_02,02-138-P-C-1-250X200,DK20,048_L45B-C-14,048_L45B-C-15,048_L45B-C-16,048_L45B-C-28,048_L45B-C-27,048_L45B-C-26.",2023-09-11 19:28:57,0.0
30,A,1PX0.75-x,Unknown,CPP-P-016,CPP LCP(P),"BRIDGE PRESSURE GUAGE, F7 CONSOLE",140.0,1.0,140.0,"175_L30B-C-05,175_L30B-C-06,175_L35B-C-07,175_L30B-C-06,175_L30C-C-01,175_L30C-C-02,175_L30C-C-03,06-44-C-D-02-(400X200),DK 05,171_L45C-C-03,171_L45C-C-04,05-44-C-D-02-(400X200),DK 04,161_L45C-C-03,161_L45C-C-04,04-44-C-D-02-(400X200),DK 03,151_L45B-C-02,151_L45C-C-02,03-44-C-D-02-(400X200),DK 02,143_L45C-C-03,143_L45C-C-04,02-44-C-D-02-(400X200),DK 01,132_L45C-C-03,132_L45C-C-04,01-44-C-D-02-(400X200),DK 10,117_L45C-C-03,117_L45C-C-04,10-44-C-D-02-(400X200), FWD MSB,095_L65C-C-02,095_L30B-C-06,095_L30B-C-05,095_L30B-C-04,095_L30C-C-01,095_L30B-C-03,095_L30B-C-02,095_L30B-CC-01,20-53-C-B-1-(400x200),AFT  MSB,091_L20C-C-01,091_L20C-C-02,091_L20B-C-01,20-61-CC-B-1-(325X250),20-63-C-G-1.,091_L75B-C-01,20-65-C-G-1.,091_L75B-C-02,20-67-C-G-1.,091_L75B-C-03,20-69-C-G-1,091_L75B-C-04,20-71-C-G-1,091_L75B-C-05,20-73-P-B-1_(400X250),MOONPOOL,20-74-P-G-1,088_L75B-CC-05,20-76-P-G-1,088_L75B-CC-04,20-78-P-G-1,088_L75B-CC-03,20-80-P-G-1,088_L75B-CC-02,20-82-P-G-1,088_L75B-CC-01,20-84-CC-B-2-(400x200),DDC,20-84-CC-B-2-(400x200),20-85-P-G-1,087_L75B-CC-07,20-87-P-G-1,087_L75B-CC-06,20-89-P-G-1,087_L75B-CC-05,20-91-P-G-1,087_L75B-CC-04,20-93-P-G-1,087_L75B-CC-03,20-95-P-G-1,087_L75B-CC-02,20-97-P-G-1,087_L75B-CC-01,20-99-P-G-1,087_L75B-CC-08,087_L75B-CC-09,087_L75B-CC-10,087_L75B-CC-17,087_L75B-CC-16,087_L75B-CC-15,20-105-C-B-2-(400x200),E/R FWD,20-106-C-G-4.,085_L45B-CC-32,20-108-C-G-4,085_L45B-CC-31,20-110-C-G-4,085_L45B-CC-30,20-112-C-G-4,085_L45B-CC-29,20-114-C-G-4,085_L45B-CC-28,20-116-C-G-4.,085_L45B-CC-27,20-118-C-G-3,085_L45C-CC-06,20-122-C-G-4,085_L45B-CC-22,20-124-C-G-4,085_L45B-CC-23,20-126-C-B-1-(400x200),E/R AFT,083_L45B-CC-39,20-128-C-G-4.,083_L45B-CC-38,20-130-C-G-4,083_L45B-CC-37,20-132-C-G-4,083_L45B-CC-36,20-134-C-G-4,083_L45B-CC-33,20-136-C-G-4.,083_L45B-CC-32,20-138-C-G-4,083_L45B-CC-31,20-138-C-G-4,083_VL30C-C_01,083_VL30C-C_02,02-138-P-C-1-250X200,DK20,048_L45B-C-14,048_L45B-C-15,048_L45B-C-16,048_L45B-C-28,048_L45B-C-27,048_L45B-C-26.",2023-09-11 19:28:57,0.0
30,A,2X2.5,Unknown,CPP-P-002,CPP LCP(P),PME4 TOUCHSCREEN(TORSION METER)(P),35.0,1.0,35.0,"DK10,105_L20B-C-03,105_L20B-C-02,105_L20B-C-01,105_L30B-C-03,10-127-C-B-01-(250X200),105_L30B-C-01,105_L30B-C-02,10-127-C-D-01-(250X200),DK40,083_L45B-CC-38,20-130-C-G-4.,083_L45B-CC-37,20-132-C-G-4,083_L45B-CC-36,20-134-C-G-4,083_L45B-CC-33,20-136-C-G-4,083_L45B-CC-32,20-138-C-G-4,083_VL30C-C_01,083_VL30C-C_02,02-138-P-C-1-250X200,DK20,048_L45B-C-14,048_L45B-C-15,048_L45B-C-16,048_L45B-C-28,048_L45B-C-27,048_L45B-C-26.",2023-08-22 15:15:18,0.0
30,A,3X2X0.75,Unknown,CPP-P-003,CPP LCP(P),STATOR CONTROL BOX(TORSION METER)(P),22.0,1.0,22.0,"DK40,048_L45B-C-26,048_L45B-C-27,048_L45B-C-28,048_L45B-C-16,048_L45B-C-15,048_L45B-C-14,048_L45B-C-13,048_L45B-C-12,048_L45B-C-29,048_L45B-C-11,048_L30B-C-13.",2023-08-22 15:15:18,0.0
30,A,OEM,OEM,CPP-P-017,STATOR CONTROL BOX(TORSION METER)(P),STATOR COIL(TORSION METER)(P),5.0,1.0,5.0,LOCAL ROUTE,2023-12-14 18:14:18,0.0
30,A,OEM,OEM,CPP-P-018,STATOR CONTROL BOX(TORSION METER)(P),ANTENNA (TORSION METER)(P),5.0,1.0,5.0,LOCAL ROUTE,2023-12-14 18:14:18,0.0
30,A,CAT 6,Unknown,CPP-P-019,CPP LCP(P),"PME4 TOUCHSCREEN(TORSION METER),PAS CONSOLE ,MCR",35.0,1.0,35.0,"DK10,105_L20B-C-03,105_L20B-C-02,105_L20B-C-01,105_L30B-C-03,10-127-C-B-01-(250X200),105_L30B-C-01,105_L30B-C-02,10-127-C-D-01-(250X200),DK40,083_L45B-CC-38,20-130-C-G-4.,083_L45B-CC-37,20-132-C-G-4,083_L45B-CC-36,20-134-C-G-4,083_L45B-CC-33,20-136-C-G-4,083_L45B-CC-32,20-138-C-G-4,083_VL30C-C_01,083_VL30C-C_02,02-138-P-C-1-250X200,DK20,048_L45B-C-14,048_L45B-C-15,048_L45B-C-16,048_L45B-C-28,048_L45B-C-27,048_L45B-C-26.",2023-08-22 15:15:18,0.0
30,A,3X16,Unknown,HPP-P-001,HPP STARTER PANEL(P),HPP MOTOR(P),6.0,2.0,12.0,LOCAL ROUTE,2023-08-22 15:15:18,6.0
30,A,2X1.5,Unknown,HPP-P-002,HPP STARTER PANEL(P),HPP MOTOR(P),6.0,1.0,6.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
30,A,2X1.5,Unknown,HPP-P-003,HPP STARTER PANEL(P),HPP MOTOR(P),6.0,1.0,6.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
30,A,10X1.5,Unknown,HPP-P-004,HPP STARTER PANEL(P),HPP JB(P),6.0,1.0,6.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
30,A,4X1,Unknown,HPP-P-005,HPP STARTER PANEL(P),HPP JB(P),6.0,1.0,6.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
30,A,1PX0.75-x,Unknown,HPP-P-006,CPP LCP(P),HPP JB(P),30.0,1.0,30.0,"DK40,048_L45B-C-26,048_L45B-C-27,048_L45B-C-28,048_L45B-C-16,048_L45B-C-15,048_L45B-C-14,048_L45B-C-13,048_L45B-C-12,048_L45B-C-29,048_L45B-C-11,048_L30B-C-13,20-147-C-D-1-300X200,083-L30B-C-08A_BH,083-L30B-C-07A_BH,083-L30B-C-02A,083-L45B-C-03A.",2023-09-11 19:28:57,0.0
30,A,2X1.5,Unknown,HPP-P-007,CPP LCP(P),HPP HMI(P),30.0,1.0,30.0,"DK40,048_L45B-C-26,048_L45B-C-27,048_L45B-C-28,048_L45B-C-16,048_L45B-C-15,048_L45B-C-14,048_L45B-C-13,048_L45B-C-12,048_L45B-C-29,048_L45B-C-11,048_L30B-C-13,20-147-C-D-1-300X200,083-L30B-C-08A_BH,083-L30B-C-07A_BH,083-L30B-C-02A,083-L45B-C-03A.",2023-08-22 15:15:18,0.0
30,A,2PX0.75-x,Unknown,HPP-P-008,CPP LCP(P),HPP HMI(P),30.0,1.0,30.0,"DK40,048_L45B-C-26,048_L45B-C-27,048_L45B-C-28,048_L45B-C-16,048_L45B-C-15,048_L45B-C-14,048_L45B-C-13,048_L45B-C-12,048_L45B-C-29,048_L45B-C-11,048_L30B-C-13,20-147-C-D-1-300X200,083-L30B-C-08A_BH,083-L30B-C-07A_BH,083-L30B-C-02A,083-L45B-C-03A.",2023-09-11 19:29:54,0.0
30,A,1PX0.75-x,Unknown,HPP-P-009,CPP LCP(P),HPP PLC (P),30.0,1.0,30.0,"DK40,048_L45B-C-26,048_L45B-C-27,048_L45B-C-28,048_L45B-C-16,048_L45B-C-15,048_L45B-C-14,048_L45B-C-13,048_L45B-C-12,048_L45B-C-29,048_L45B-C-11,048_L30B-C-13,20-147-C-D-1-300X200,083-L30B-C-08A_BH,083-L30B-C-07A_BH,083-L30B-C-02A,083-L45B-C-03A.",2023-09-11 19:28:57,0.0
30,A,2X1.5,Unknown,HPP-P-010,CPP LCP(P),HPP PLC (P),30.0,1.0,30.0,"DK40,048_L45B-C-26,048_L45B-C-27,048_L45B-C-28,048_L45B-C-16,048_L45B-C-15,048_L45B-C-14,048_L45B-C-13,048_L45B-C-12,048_L45B-C-29,048_L45B-C-11,048_L30B-C-13,20-147-C-D-1-300X200,083-L30B-C-08A_BH,083-L30B-C-07A_BH,083-L30B-C-02A,083-L45B-C-03A.",2023-08-22 15:15:18,0.0
32,A,3PX0.75,Unknown,EOT-001,"PORT EOT MASTER UNIT(IBS F7 FWD CONSOLE,BRIDGE)",EOT JUNCTION BOX / CONTROLLER UNIT,85.0,1.0,85.0,"DK06,175_L30B-C-14,175_L30B-C-13,175_L30B-C-12,175_L30B-C-11,175_L30B-C-10,175_L30B-C-9,175_L30C-C-04,175_L30C-C-05,175_L30C-C-06,06-44-C-D-03-(400X200),DK05,171_L45C-C-05,171_L45C-C-06,05-44-C-D-03-(400X200),DK04,161_L45C-C-05,161_L45C-C-06,04-44-C-D-03-(400X200),DK03,151_L45B-C-03,151_L45C-C-03,03-44-C-D-03-(400X200),DK02,143_L45C-C-05,143_L45C-C-06,02-44-C-D-03-(400X200),DK01,132_L45C-C-05,132_L45C-C-06,01-44-C-D-03-(400X200),DK10,117_L45C-C-05,10-43-C-B-01-(250X200),117_L20B-C-06,117-L20D-C-02,117-L20C-C-01,117-L20C-C-02,10-48-C-B-01-(120MM),117-L20B-C-04,117-L20B-C-05,10-53-C-B-01-(120MM),114-L20D-C-04,114-L20B-C-01,114-L20D-C-01,114-L20D-C-02,114-L20D-C-03,112_L20D-C-01A,112_L20D-C-02A,112_L20D-C-03A.",2023-08-22 15:15:18,0.0
32,A,3PX0.75,Unknown,EOT-002,"STBD EOT MASTER UNIT(IBS F7 FWD CONSOLE,BRIDGE)",EOT JUNCTION BOX / CONTROLLER UNIT,85.0,1.0,85.0,"DK06,175_L30B-C-14,175_L30B-C-13,175_L30B-C-12,175_L30B-C-11,175_L30B-C-10,175_L30B-C-9,175_L30C-C-04,175_L30C-C-05,175_L30C-C-06,06-44-C-D-03-(400X200),DK05,171_L45C-C-05,171_L45C-C-06,05-44-C-D-03-(400X200),DK04,161_L45C-C-05,161_L45C-C-06,04-44-C-D-03-(400X200),DK03,151_L45B-C-03,151_L45C-C-03,03-44-C-D-03-(400X200),DK02,143_L45C-C-05,143_L45C-C-06,02-44-C-D-03-(400X200),DK01,132_L45C-C-05,132_L45C-C-06,01-44-C-D-03-(400X200),DK10,117_L45C-C-05,10-43-C-B-01-(250X200),117_L20B-C-06,117-L20D-C-02,117-L20C-C-01,117-L20C-C-02,10-48-C-B-01-(120MM),117-L20B-C-04,117-L20B-C-05,10-53-C-B-01-(120MM),114-L20D-C-04,114-L20B-C-01,114-L20D-C-01,114-L20D-C-02,114-L20D-C-03,112_L20D-C-01A,112_L20D-C-02A,112_L20D-C-03A.",2023-08-22 15:15:18,0.0
32,A,3PX0.75,Unknown,EOT-003,PORT EOT SLAVE UNIT (AFT PROPULSION ROOM),EOT JUNCTION BOX / CONTROLLER UNIT,90.0,1.0,90.0,"DK20,048_L45B-C-26,048_L45B-C-27,048_L45B-C-28,048_L45B-C-16,048_L45B-C-15,048_L45B-C-14,DK40,02-138-P-C-1-250X200,083_VL30C-C_02,083_VL30C-C_01,20-138-C-G-4,083_L45B-CC-32,20-136-C-G-4,083_L45B-CC-33,20-134-C-G-4,083_L45B-CC-36,20-132-C-G-4,083_L45B-CC-37,20-130-C-G-4.,083_L45B-CC-38,DK10,10-127-C-D-01-(250X200),105_L30B-C-01,105_L30B-C-01,10-127-C-B-01-(250X200),105_L30B-C-03,105_L20B-C-01,105_L20B-C-02,105_L20B-C-03,10-127-C-B-01-(250X200),107_L45B-CC-25,10-126-C-G-1,107_L45B-CC-24,10-124-C-G-1,107_L45B-CC-23,10-122-C-G-1,107_L45B-CC-52,10-120-C-G-1,107_L45B-CC-53,10-119-C-G-1,107_L45D-CC-02,10-118-C-G-1,107_L45B-CC-60,10-116-C-G-1,107_L45B-CC-59,10-114-C-G-1,107_L45B-CC-58,10-112-C-G-1,107_L45B-CC-10,10-110-C-G-1,107_L45B-CC-18,10-108-C-G-1,107_L45B-CC-17,10-10C-P-G-1,10-105-C-G-1,107_L45B-CC-15,10-103-C-G-1,107_L45B-CC-14,10-101-C-G-1,107_L45B-CC-13,10-99-C-G-1,107_L45B-CC-12,10-97-C-G-1,107_L45B-CC-11,10-95-P-G-1,107_L45B-CC-09,10-93-C-G-1,107_L45B-CC-08,10-91-C-G-1,107_L45B-CC-07,10-89-C-G-1,107_L45B-CC-06,10-87-C-G-1,107_L45B-CC-05,10-85-C-G-1,10-84-C-G-1,107_L45B-C-04,10-82-C-G-1,107_L45B-C-03,10-80-C-G-1,107_L45B-C-02,10-78-C-G-1,107_L45B-C-01,10-76-C-B-01-(250X200),112_L20D-C-06A,112_L20D-C-05A,112_L20D-C-04A.",2023-08-22 15:15:18,0.0
32,A,3PX0.75,Unknown,EOT-004,STBD EOT SLAVE UNIT(FWD PROPULSION ROOM),EOT JUNCTION BOX / CONTROLLER UNIT,100.0,1.0,100.0,"DK20,054_081_L20C-C-03,054_L45B-C-06,054_L45B-C-05,054_L45B-C-04,054_077_L45B_C-01,20-126-C-D-04(400X200),085_L45C-C-04,085_L45C-C-03,085_L20B-C-01,085_L20C-C-02,085_L20C-C-0110-126-P-D-01-(250X200),DK10,106_L30B-C-02,106_L30B-C-01,106_L30B-C-04,106_L30B-C-03,10-125-C-B-01-(250X200),107_L45B-CC-25,10-126-C-G-1,107_L45B-CC-24,10-124-C-G-1,107_L45B-CC-23,10-122-C-G-1,107_L45B-CC-52,10-120-C-G-1,107_L45B-CC-53,10-119-C-G-1,107_L45D-CC-02,10-118-C-G-1,107_L45B-CC-60,10-116-C-G-1,107_L45B-CC-59,10-114-C-G-1,107_L45B-CC-58,10-112-C-G-1,107_L45B-CC-10,10-110-C-G-1,107_L45B-CC-18,10-108-C-G-1,107_L45B-CC-17,10-10C-P-G-1,10-105-C-G-1,107_L45B-CC-15,10-103-C-G-1,107_L45B-CC-14,10-101-C-G-1,107_L45B-CC-13,10-99-C-G-1,107_L45B-CC-12,10-97-C-G-1,107_L45B-CC-11,10-95-P-G-1,107_L45B-CC-09,10-93-C-G-1,107_L45B-CC-08,10-91-C-G-1,107_L45B-CC-07,10-89-C-G-1,107_L45B-CC-06,10-87-C-G-1,107_L45B-CC-05,10-85-C-G-1,10-84-C-G-1,107_L45B-C-04,10-82-C-G-1,107_L45B-C-03,10-80-C-G-1,107_L45B-C-02,10-78-C-G-1,107_L45B-C-01,10-76-C-B-01-(250X200),112_L20D-C-06A,112_L20D-C-05A,112_L20D-C-04A.",2023-08-22 15:15:18,0.0
32,A,3PX0.75,Unknown,EOT-006,"PORT EOT SLAVE UNIT (PAS CONSOLE, MCR)",EOT JUNCTION BOX / CONTROLLER UNIT,80.0,1.0,80.0,"DK10,112_L20D-C-04A,112_L20D-C-05A,112_L20D-C-06A,10-76-C-B-01-(250X200),107_L45B-C-01,10-78-C-G-1,107_L45B-C-02,10-80-C-G-1,107_L45B-C-03,10-82-C-G-1,107_L45B-C-04,10-84-C-G-1,10-85-C-G-1,107_L45B-CC-05,10-87-C-G-1,107_L45B-CC-06,10-89-C-G-1,107_L45B-CC-07,10-91-C-G-1,107_L45B-CC-08,10-93-C-G-1,107_L45B-CC-09,10-95-P-G-1,107_L45B-CC-11,10-97-C-G-1,107_L45B-CC-12,10-99-C-G-1,107_L45B-CC-13,10-101-C-G-1,107_L45B-CC-14,10-103-C-G-1,107_L45B-CC-15,10-105-C-G-1,10-10C-P-G-1,107_L45B-CC-1710-108-C-G-1,107_L45B-CC-18,10-110-C-G-1,107_L45B-CC-10,10-112-C-G-1,107_L45B-CC-58,10-114-C-G-1,107_L45B-CC-59,10-116-C-G-1,107_L45B-CC-60,10-118-C-G-1,107_L45D-CC-02,10-119-C-G-1,107_L45B-CC-53,10-120-C-G-1,107_L45B-CC-52,10-122-C-G-1,107_L45B-CC-23,10-124-C-G-1,107_L45B-CC-24,10-126-C-G-1,107_L45B-CC-25,10-127-C-B-01-(250X200),105_L20B-C-01,105_L20B-C-02,105_L20B-C-03.",2023-08-22 15:15:18,0.0
32,A,3PX0.75,Unknown,EOT-007,"STBD EOT SLAVE UNIT (PAS CONSOLE, MCR)",EOT JUNCTION BOX / CONTROLLER UNIT,80.0,1.0,80.0,"DK10,112_L20D-C-04A,112_L20D-C-05A,112_L20D-C-06A,10-76-C-B-01-(250X200),107_L45B-C-01,10-78-C-G-1,107_L45B-C-02,10-80-C-G-1,107_L45B-C-03,10-82-C-G-1,107_L45B-C-04,10-84-C-G-1,10-85-C-G-1,107_L45B-CC-05,10-87-C-G-1,107_L45B-CC-06,10-89-C-G-1,107_L45B-CC-07,10-91-C-G-1,107_L45B-CC-08,10-93-C-G-1,107_L45B-CC-09,10-95-P-G-1,107_L45B-CC-11,10-97-C-G-1,107_L45B-CC-12,10-99-C-G-1,107_L45B-CC-13,10-101-C-G-1,107_L45B-CC-14,10-103-C-G-1,107_L45B-CC-15,10-105-C-G-1,10-10C-P-G-1,107_L45B-CC-1710-108-C-G-1,107_L45B-CC-18,10-110-C-G-1,107_L45B-CC-10,10-112-C-G-1,107_L45B-CC-58,10-114-C-G-1,107_L45B-CC-59,10-116-C-G-1,107_L45B-CC-60,10-118-C-G-1,107_L45D-CC-02,10-119-C-G-1,107_L45B-CC-53,10-120-C-G-1,107_L45B-CC-52,10-122-C-G-1,107_L45B-CC-23,10-124-C-G-1,107_L45B-CC-24,10-126-C-G-1,107_L45B-CC-25,10-127-C-B-01-(250X200),105_L20B-C-01,105_L20B-C-02,105_L20B-C-03.",2023-08-22 15:15:18,0.0
32,A,2X1,Unknown,EOT-008,POWER FAILURE CONTACT FOR IPMS RTU,EOT JUNCTION BOX / CONTROLLER UNIT,0.0,0.0,0.0,CABLE ROUTE WILL BE SHOWN IN IPMS RTU,2023-08-22 15:15:18,0.0
32,A,1PX0.75-x,Unknown,EOT-009,SERIAL RS485 O/P FOR IPMS RTU ,EOT JUNCTION BOX / CONTROLLER UNIT,0.0,0.0,0.0,CABLE ROUTE WILL BE SHOWN IN IPMS RTU,2023-09-11 19:28:57,0.0
32,A,1PX0.75-x,Unknown,EOT-010,SERIAL RS485 O/P FOR IPMS RTU ,EOT JUNCTION BOX / CONTROLLER UNIT,0.0,0.0,0.0,CABLE ROUTE WILL BE SHOWN IN IPMS RTU,2023-09-11 19:28:57,0.0
32,A,2X1,Unknown,EOT-011,POWER FAILURE CONTACT FOR IPMS RTU,EOT JUNCTION BOX / CONTROLLER UNIT,0.0,0.0,0.0,CABLE ROUTE WILL BE SHOWN IN IPMS RTU,2023-08-22 15:15:18,0.0
32,A,3PX0.75,Unknown,POT-001,PORT POT MASTER UNIT( FWD BRIDGE F7 CONSOLE),POT JUNCTION BOX / CONTROLLER UNIT,85.0,1.0,85.0,"DK06,175_L30B-C-14,175_L30B-C-13,175_L30B-C-12,175_L30B-C-11,175_L30B-C-10,175_L30B-C-9,175_L30C-C-04,175_L30C-C-05,175_L30C-C-06,06-44-C-D-03-(400X200),DK05,171_L45C-C-05,171_L45C-C-06,05-44-C-D-03-(400X200),DK04,161_L45C-C-05,161_L45C-C-06,04-44-C-D-03-(400X200),DK03,151_L45B-C-03,151_L45C-C-03,03-44-C-D-03-(400X200),DK02,143_L45C-C-05,143_L45C-C-06,02-44-C-D-03-(400X200),DK01,132_L45C-C-05,132_L45C-C-06,01-44-C-D-03-(400X200),DK10,117_L45C-C-05,10-43-C-B-01-(250X200),117_L20B-C-06,117-L20D-C-02,117-L20C-C-01,117-L20C-C-02,10-48-C-B-01-(120MM),117-L20B-C-04,117-L20B-C-05,10-53-C-B-01-(120MM),114-L20D-C-04,114-L20B-C-01,114-L20D-C-01,114-L20D-C-02,114-L20D-C-03,112_L20D-C-01A,112_L20D-C-02A,112_L20D-C-03A.",2023-08-22 15:15:18,0.0
32,A,3PX0.75,Unknown,POT-002,PORT POT MASTER UNIT( FWD BRIDGE F7 CONSOLE),POT JUNCTION BOX / CONTROLLER UNIT,85.0,1.0,85.0,"DK06,175_L30B-C-14,175_L30B-C-13,175_L30B-C-12,175_L30B-C-11,175_L30B-C-10,175_L30B-C-9,175_L30C-C-04,175_L30C-C-05,175_L30C-C-06,06-44-C-D-03-(400X200),DK05,171_L45C-C-05,171_L45C-C-06,05-44-C-D-03-(400X200),DK04,161_L45C-C-05,161_L45C-C-06,04-44-C-D-03-",2023-08-22 15:15:18,0.0
32,A,3PX0.75,Unknown,POT-003,PORT POT SLAVE UNIT(AFT PROPULSION ROOM),POT JUNCTION BOX / CONTROLLER UNIT,90.0,1.0,90.0,"DK20,048_L45B-C-26,048_L45B-C-27,048_L45B-C-28,048_L45B-C-16,048_L45B-C-15,048_L45B-C-14,DK40,02-138-P-C-1-250X200,083_VL30C-C_02,083_VL30C-C_01,20-138-C-G-4,083_L45B-CC-32,20-136-C-G-4,083_L45B-CC-33,20-134-C-G-4,083_L45B-CC-36,20-132-C-G-4,083_L45B-CC-37,20-130-C-G-4.,083_L45B-CC-38,DK10,10-127-C-D-01-(250X200),105_L30B-C-01,105_L30B-C-01,10-127-C-B-01-(250X200),105_L30B-C-03,105_L20B-C-01,105_L20B-C-02,105_L20B-C-03,10-127-C-B-01-(250X200),107_L45B-CC-25,10-126-C-G-1,107_L45B-CC-24,10-124-C-G-1,107_L45B-CC-23,10-122-C-G-1,107_L45B-CC-52,10-120-C-G-1,107_L45B-CC-53,10-119-C-G-1,107_L45D-CC-02,10-118-C-G-1,107_L45B-CC-60,10-116-C-G-1,107_L45B-CC-59,10-114-C-G-1,107_L45B-CC-58,10-112-C-G-1,107_L45B-CC-10,10-110-C-G-1,107_L45B-CC-18,10-108-C-G-1,107_L45B-CC-17,10-10C-P-G-1,10-105-C-G-1,107_L45B-CC-15,10-103-C-G-1,107_L45B-CC-14,10-101-C-G-1,107_L45B-CC-13,10-99-C-G-1,107_L45B-CC-12,10-97-C-G-1,107_L45B-CC-11,10-95-P-G-1,107_L45B-CC-09,10-93-C-G-1,107_L45B-CC-08,10-91-C-G-1,107_L45B-CC-07,10-89-C-G-1,107_L45B-CC-06,10-87-C-G-1,107_L45B-CC-05,10-85-C-G-1,10-84-C-G-1,107_L45B-C-04,10-82-C-G-1,107_L45B-C-03,10-80-C-G-1,107_L45B-C-02,10-78-C-G-1,107_L45B-C-01,10-76-C-B-01-(250X200),112_L20D-C-06A,112_L20D-C-05A,112_L20D-C-04A.",2023-08-22 15:15:18,0.0
32,A,3PX0.75,Unknown,POT-004,STBD POT SLAVE UNIT(AFT PROPULSION ROOM),POT JUNCTION BOX / CONTROLLER UNIT,100.0,1.0,100.0,"DK20,054_081_L20C-C-03,054_L45B-C-06,054_L45B-C-05,054_L45B-C-04,054_077_L45B_C-01,20-126-C-D-04(400X200),085_L45C-C-04,085_L45C-C-03,085_L20B-C-01,085_L20C-C-02,085_L20C-C-01,10-126-P-D-01-(250X200),DK10,106_L30B-C-02,106_L30B-C-01,106_L30B-C-04,106_L30B-C-03,10-125-C-B-01-(250X200),105_L20C-C-01,105_L20B-C-03,105_L20B-C-02,105_L20B-C-01,10-127-C-B-01-(250X200),107_L45B-CC-25,10-126-C-G-1,107_L45B-CC-24,10-124-C-G-1,107_L45B-CC-23,10-122-C-G-1,107_L45B-CC-52,10-120-C-G-1,107_L45B-CC-53,10-119-C-G-1,107_L45D-CC-02,10-118-C-G-1,107_L45B-CC-60,10-116-C-G-1,107_L45B-CC-59,10-114-C-G-1,107_L45B-CC-58,10-112-C-G-1,107_L45B-CC-10,10-110-C-G-1,107_L45B-CC-18,10-108-C-G-1,107_L45B-CC-17,10-10C-P-G-1,10-105-C-G-1,107_L45B-CC-15,10-103-C-G-1,107_L45B-CC-14,10-101-C-G-1,107_L45B-CC-13,10-99-C-G-1,107_L45B-CC-12,10-97-C-G-1,107_L45B-CC-11,10-95-P-G-1,107_L45B-CC-09,10-93-C-G-1,107_L45B-CC-08,10-91-C-G-1,107_L45B-CC-07,10-89-C-G-1,107_L45B-CC-06,10-87-C-G-1,107_L45B-CC-05,10-85-C-G-1,10-84-C-G-1,107_L45B-C-04,10-82-C-G-1,107_L45B-C-03,10-80-C-G-1,107_L45B-C-02,10-78-C-G-1,107_L45B-C-01,10-76-C-B-01-(250X200),112_L20D-C-06A,112_L20D-C-05A,112_L20D-C-04A.",2023-08-22 15:15:18,0.0
32,A,3PX0.75,Unknown,POT-006,"PORT POT SLAVE UNIT (PAS CONSOLE,MCR)",POT JUNCTION BOX / CONTROLLER UNIT,80.0,1.0,80.0,"DK10,112_L20D-C-04A,112_L20D-C-05A,112_L20D-C-06A,10-76-C-B-01-(250X200),107_L45B-C-01,10-78-C-G-1,107_L45B-C-02,10-80-C-G-1,107_L45B-C-03,10-82-C-G-1,107_L45B-C-04,10-84-C-G-1,10-85-C-G-1,107_L45B-CC-05,10-87-C-G-1,107_L45B-CC-06,10-89-C-G-1,107_L45B-CC-07,10-91-C-G-1,107_L45B-CC-08,10-93-C-G-1,107_L45B-CC-09,10-95-P-G-1,107_L45B-CC-11,10-97-C-G-1,107_L45B-CC-12,10-99-C-G-1,107_L45B-CC-13,10-101-C-G-1,107_L45B-CC-14,10-103-C-G-1,107_L45B-CC-15,10-105-C-G-1,10-10C-P-G-1,107_L45B-CC-17,10-108-C-G-1,107_L45B-CC-18,10-110-C-G-1,107_L45B-CC-10,10-112-C-G-1,107_L45B-CC-58,10-114-C-G-1,107_L45B-CC-59,10-116-C-G-1,107_L45B-CC-60,10-118-C-G-1,107_L45D-CC-02,10-119-C-G-1,107_L45B-CC-53,10-120-C-G-1,107_L45B-CC-52,10-122-C-G-1,107_L45B-CC-23,10-124-C-G-1,107_L45B-CC-24,10-126-C-G-1,107_L45B-CC-25,10-127-C-B-01-(250X200),105_L20B-C-01,105_L20B-C-02,105_L20B-C-03.",2023-08-22 15:15:18,0.0
32,A,3PX0.75,Unknown,POT-007,"PORT POT SLAVE UNIT (PAS CONSOLE,MCR)",POT JUNCTION BOX / CONTROLLER UNIT,80.0,1.0,80.0,"DK10,112_L20D-C-04A,112_L20D-C-05A,112_L20D-C-06A,10-76-C-B-01-(250X200),107_L45B-C-01,10-78-C-G-1,107_L45B-C-02,10-80-C-G-1,107_L45B-C-03,10-82-C-G-1,107_L45B-C-04,10-84-C-G-1,10-85-C-G-1,107_L45B-CC-05,10-87-C-G-1,107_L45B-CC-06,10-89-C-G-1,107_L45B-CC-07,10-91-C-G-1,107_L45B-CC-08,10-93-C-G-1,107_L45B-CC-09,10-95-P-G-1,107_L45B-CC-11,10-97-C-G-1,107_L45B-CC-12,10-99-C-G-1,107_L45B-CC-13,10-101-C-G-1,107_L45B-CC-14,10-103-C-G-1,107_L45B-CC-15,10-105-C-G-1,10-10C-P-G-1,107_L45B-CC-17,10-108-C-G-1,107_L45B-CC-18,10-110-C-G-1,107_L45B-CC-10,10-112-C-G-1,107_L45B-CC-58,10-114-C-G-1,107_L45B-CC-59,10-116-C-G-1,107_L45B-CC-60,10-118-C-G-1,107_L45D-CC-02,10-119-C-G-1,107_L45B-CC-53,10-120-C-G-1,107_L45B-CC-52,10-122-C-G-1,107_L45B-CC-23,10-124-C-G-1,107_L45B-CC-24,10-126-C-G-1,107_L45B-CC-25,10-127-C-B-01-(250X200),105_L20B-C-01,105_L20B-C-02,105_L20B-C-03.",2023-08-22 15:15:18,0.0
32,A,2X1,Unknown,POT-008,POWEER FAILURE CINTACT FOR IPMS RTU,POT JUNCTION BOX / CONTROLLER UNIT,0.0,0.0,0.0,CABLE ROUTE WILL BE SHOWN IN IPMS RTU,2023-08-22 15:15:18,0.0
32,A,1PX0.75-x,Unknown,POT-009,SERIAL RS485 O/P FOR IPMS RTU ,POT JUNCTION BOX / CONTROLLER UNIT,0.0,0.0,0.0,CABLE ROUTE WILL BE SHOWN IN IPMS RTU,2023-09-11 19:28:57,0.0
32,A,1PX0.75-x,Unknown,POT-010,SERIAL RS485 O/P FOR IPMS RTU ,POT JUNCTION BOX / CONTROLLER UNIT,0.0,0.0,0.0,CABLE ROUTE WILL BE SHOWN IN IPMS RTU,2023-09-11 19:28:57,0.0
32,A,2X1,Unknown,POT-011,POWER FAILURE CONTACT FOR IPMS RTU,POT JUNCTION BOX / CONTROLLER UNIT,0.0,0.0,0.0,CABLE ROUTE WILL BE SHOWN IN IPMS RTU,2023-08-22 15:15:18,0.0
33,A,2X1.5,Unknown,PD13-2P-001,"230V PDB-13,TRANSFORMER ROOM-FWD,DECK-20","1000KVA 690/415V T/F (T5) MARSHALLING BOX,TRANSFORMER ROOM-FWD,DECK-20",10.0,1.0,10.0,"20-34-P-D-3-(325x250), 072_L45C-P-13, 072_L45C-P-10, 20-36-P-D-1_400x150, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 10:35:56,0.0
33,A,2X1.5,Unknown,PD13-2P-002,"230V PDB-13,TRANSFORMER ROOM-FWD,DECK-20","1600KVA 690/415V T/F (T1) MARSHALLING BOX,TRANSFORMER ROOM-FWD,DECK-20",25.0,1.0,25.0,"096_L75C-P-05, 096_L75C-P-04, 096_L75C-P-03, 096_L45B-P-06, 096_L45B-P-05, 096_L45B-P-04, 096_L65C-P-03, 20-34-P-D-1-(325x250), 072_L75B-P-11, 30-37-P-G-4, 072_L75B-P-16, 20-38-P-D-2_400x200, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
33,A,2X2.5,Unknown,PD13-2P-003,"230V PDB-13,TRANSFORMER ROOM-FWD,DECK-20","ICAF CONTROL PANEL  RS/2Q/4W-SM,FWD DG ROOM,DECK-30",30.0,1.0,30.0,"20-34-P-D-3-(325x250), 072_L45C-P-13, 072_L45C-P-09, 30-36-P-G-4, 072_L45C-P-08, 072_L45C-P-07, 133_L30B-P-01, 30-36-P-G-2, 072_L45B-P-07, 072_L45B-P-06, LOCAL ROUTE TO ICAF CONTROL PANEL, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
33,A,2X1.5,Unknown,PD13-2P-004,"230V PDB-13,TRANSFORMER ROOM-FWD,DECK-20","TUNNEL THRUSTER-1 FREQ. DRIVE AFE (AUX.),THRUSTER CONTROL ROOM,DECK-20 ",55.0,1.0,55.0,"T/F ROOM  (S), 096_SCH75-P-05, 096_L75C-P-08, 096_L75C-P-07, 096_L75C-P_06, 096_SCH45-P-01, 096_L45B-P-06, 096_L45B-P-05, 096_L45B-P-04, REF PLANT, 20-33-P-B-2-(325X250), 097_L45B-P-10, 097_L45B-P-09, 097_L45B-P-08, 097_L45B-P-07, 097_L45B-P-11, 097_L45B-P-12, 097_SCH45-P-05, 097_SCH45-P-04, 097_SCH45-P-03, THRUSTER CONTROL ROOM, 20-21-P-B-2-(325X250), 069_VL45B-P-02, 069_VL45B-P-01, 20-21-P-D-1-(325x250), 069_L45B-P-03, 069_L45B-P-01, 069_L45B-P-02, 069_L45B-P-04, 069_L45D-P-04, 20-14-P-D-2(200X150), , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
33,A,2X1.5,Unknown,PD13-2P-005,"230V PDB-13,TRANSFORMER ROOM-FWD,DECK-20","TUNNEL THRUSTER-1 CONTROL UNIT (MAIN) THRUSTER CONTROL ROOM,DECK-20 ",45.0,1.0,45.0,"T/F ROOM  (S), 096_SCH75-P-05, 096_L75C-P-08, 096_L75C-P-07, 096_L75C-P_06, 096_SCH45-P-01, 096_L45B-P-06, 096_L45B-P-05, 096_L45B-P-04, REF PLANT, 20-33-P-B-2-(325X250), 097_L45B-P-10, 097_L45B-P-09, 097_L45B-P-08, 097_L45B-P-07, 097_L45B-P-11, 097_L45B-P-12, 097_SCH45-P-05, 097_SCH45-P-04, 097_SCH45-P-03, THRUSTER CONTROL ROOM, 20-21-P-B-2-(325X250), 069_VL45B-P-02, 069_VL45B-P-01, 069_L30D-P-01, 069_L30D-P-02, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
33,A,2X1.5,Unknown,PD13-2P-006,"230V PDB-13,TRANSFORMER ROOM-FWD,DECK-20","CCTV N/W ENCLOSURE-5,PASSAGE-9,DECK-01",95.0,1.0,95.0,"20-35-P-B-1-(325x250), FWD MSB, 095_L75C-P-08, 10-44-P-D-01-(400X200), CABL DUCT, 117_L45C-P-02, 117_L45C-P-01, DECK-01, 01-44-P-D-01-(400X200), 132_L45C-P-02, 132_L45C-P-01, 01-43-P-B-01-(325X250), 132_L30D-P-01, 130_L30B-P-01, 130_L30B-P-02, 130_L30B-P-03, 130_L30B-P-04, 130_L30B-P-09, 01-53-P-B-01-(250X150), 130_L30B-P-05, 130_L30B-P-06, 130_L30B-P-07, 130_L30B-P-08, 127_SCH30-P-02, 127_SCH30-P-03, 127_L30B-P-01, 127_L30B-P-02, 127_L30B-P-03, 127_L30B-P-04, 127_L30B-P-05, 127_SCH30-P-04, 127_SCH30-P-05, 127_SCH30-P-06, 127_L30C-P-01, 127_L30B-P-06, 127_L30B-P-07, 127_L30B-P-08, 127_L30B-P-09, 127_L30B-P-10, 127_SCH20-P-06, 127_SCH20-P-05, 01-74-P-B-01-(250X200), 127_SCH20-P-04, 127_SCH20-P-03, 127_SCH20-P-02, 127_SCH20-P-01, 01-76-C-B-01-(250X200), 125_L20B-P-08, 125_L20C-P-07, 125_L20C-P-06, 125_L20D-P-05, 125_SCH20-P-14, 125_SCH20-P-13, 125_SCH20-P-12, 125_L20C-P-05, 125_L20C-P-04, 125_SCH20-P-11, 125_SCH20-P-10, 125_L20C-P-03, 125_L20C-P-02, 125_L20C-P-01, 125_L20B-P-07, 125_SCH20-P-08, 01-104-P-B-01-(250X200), 123_L30C-P-01, 123_L30C-P-02, 123_L30D-P-01, 123_L30D-P-02, 123_SCH30-P-26, 123_SCH30-P-25, 123_L30B-P-11, 123_L30B-P-09, , , , , , , , , , , , , , , , , , , , , ",2023-09-12 10:35:56,0.0
33,A,2X2.5,Unknown,PD13-2P-007,"230V PDB-13,TRANSFORMER ROOM-FWD,DECK-20","230V CONNECTION BOX-1,FWD DG ROOM,DECK-40",40.0,1.0,40.0,"096_L75C-P-05, 096_L75C-P-04, 096_L75C-P-03, 20-41-P-B-5-(325x250), 095_L45B-P-24, 095_L45B-P-23, 095_L45B-P-22, 095_L45B-P-21, 095_L45B-P-20, 20-52-P-D-2-(325X250), 072_L65D-P-01, 072_L75D-P-04, 072_L75D-P-05, 072_L20B-P-09, 072_L30C-P-01, 30-52-P-D-1-(250X200), 066_L45B-P-04A, 066_L45B-P-03A, 40-52-P-G-1, 066_L45C-P-08A, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 10:35:56,0.0
33,A,2X2.5,Unknown,PD13-2P-009,"230V PDB-13,TRANSFORMER ROOM-FWD,DECK-20","230V CONNECTION BOX-2,AFT DG ROOM,DECK-30",35.0,1.0,35.0,"096_L75C-P-05, 096_L75C-P-04, 096_L75C-P-03, 20-41-P-B-5-(325x250), 095_L45B-P-24, 095_L45B-P-23, 095_L45B-P-22, 095_L45B-P-21, 095_L45B-P-20, 20-52-P-D-2-(325X250), 072_L65D-P-01, 30-53-P-B-1(325X250), 071_L75D-P-15, 071_L75C-P-01, 071_L20C-P-01, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
33,A,2X2.5,Unknown,PD13-2P-010,"230V PDB-13,TRANSFORMER ROOM-FWD,DECK-20","3MW DG-1 (PORT) EXCITATION PANEL,FWD DG ROOM,DECK-30",50.0,1.0,50.0,"096_L75C-P-05, 096_L75C-P-04, 096_L75C-P-03, 20-41-P-B-5-(325x250), 095_L45B-P-24, 095_L45B-P-23, 095_L45B-P-22, 095_L45B-P-21, 095_L45B-P-20, 20-52-P-D-2-(325X250), 072_L65D-P-01, 072_L75D-P-04, 072_L75D-P-05, 072_L20B-P-09, 072_L30C-P-01, 30-52-P-D-1-(250X200), 066_L45B-P-04A, 066_L45B-P-03A, 40-52-P-G-1, 066_L45C-P-08A, 066_L45C-P-07A, 40-52-P-G-2, 066_L45C-P-06A, 066_L45C-P-05A, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
33,A,2X2.5,Unknown,PD13-2P-011,"230V PDB-13,TRANSFORMER ROOM-FWD,DECK-20","3MW DG-3 (STBD) EXCITATION PANEL,FWD DG ROOM,DECK-30",45.0,1.0,45.0,"096_L75C-P-05, 096_L75C-P-04, 096_L75C-P-03, 20-41-P-B-5-(325x250), 095_L45B-P-24, 095_L45B-P-23, 095_L45B-P-22, 095_L45B-P-21, 095_L45B-P-20, 20-52-P-D-2-(325X250), 072_L65D-P-01, 072_L75D-P-04, 072_L75D-P-05, 072_L20B-P-09, 072_L30C-P-01, 30-52-P-D-1-(250X200), 066_L45B-P-04A, 066_L45B-P-03A, 40-52-P-G-1, 066_L45C-P-08A, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
33,A,2X1.5,Unknown,PD14-2P-001,"230V PDB-14,AFT MSB ROOM,DECK-20","1000KVA 690/415V T/F (T6) MARSHALLING BOX AFT-TRANSFORMER ROOM,DECK-20",25.0,1.0,25.0,"091_L75B-PC-36, 091_L75B-PC-37, 091_L75B-PC-38, 20-61-P-B-2A-(325X250), 091_L65B-PC-30, 20-63-P-G-6, 091_L45B-P-06, 20-65-P-G-6, 091_L45B-P-07, 20-67-P-G-6, 091_L45B-P-08, 20-69-P-G-6, 091_L45B-P-09, 20-71-P-G-6, 091_L75B-P-1, 091_VL75C-P-04, 20-71-P-D-5-(325X250), 071_L45C-P-02, 071_L75D-P-02, 071_L30C-P-01, 071_L30C-P-02, 20-64-P-D-2_400x200, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 10:35:56,0.0
33,A,2X1.5,Unknown,PD14-2P-002,"230V PDB-14,AFT MSB ROOM,DECK-21","1600KVA 690/415V T/F (T2) MARSHALLING BOX AFT-TRANSFORMER ROOM,DECK-20",25.0,1.0,25.0,"091_L75B-PC-36, 091_L75B-PC-37, 091_L75B-PC-38, 20-61-P-B-2A-(325X250), 091_L65B-PC-30, 20-63-P-G-6, 091_L45B-P-06, 20-65-P-G-6, 091_L45B-P-07, 20-67-P-G-6, 091_L45B-P-08, 20-69-P-G-6, 091_L45B-P-09, 20-71-P-G-6, 091_L75B-P-1, 091_VL75C-P-04, 20-71-P-D-5-(325X250), 071_L45C-P-02, 071_L75D-P-02, 071_L30C-P-01, 071_L30C-P-02, 071_L30D-P-02, 20-65-P-D-1_250x200, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
33,A,2X1.5,Unknown,PD14-2P-003,"230V PDB-14,AFT MSB ROOM,DECK-22","ELECTRICAL TEST PANEL-1,ELECTRICAL WORKSHOP,DECK-20",60.0,1.0,60.0,"091_L75B-P-13, 091_L75B-P-12, 091_L65C-P-02, 091_SCH65-P-02, 091_SCH65-P-01, 091_L65C-P-01, 091_VL75B-P-25, 091_VL75B-P-30, 20-56-P-D-1_(325x250), 071_L75C-P-03, 071_L75C-P-02, 071_L75C-P-01, 071_L75D-P-15, 20-53-P-D-2-(325x250), 091_VL75B-P-33, 091_VL75B-P-34, 095_L65B-P-10, 091_L75B-P-29, 091_L75C-P-10, 095_L45B-P-10, 095_L45B-P-9, 095_L45B-P-8, 095_L45B-P-7, 095_L45B-P-6, 091_SCH75-P-13, 091_L75B-P-23, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
33,A,2X1.5,Unknown,PD14-2P-004,"230V PDB-14,AFT MSB ROOM,DECK-23","ELECTRICAL TEST PANEL-2,ELECTRICAL WORK SHOP,DECK-20",60.0,1.0,60.0,"091_L75B-P-13, 091_L75B-P-12, 091_L65C-P-02, 091_SCH65-P-02, 091_SCH65-P-01, 091_L65C-P-01, 091_VL75B-P-25, 091_VL75B-P-30, 20-56-P-D-1_(325x250), 071_L75C-P-03, 071_L75C-P-02, 071_L75C-P-01, 071_L75D-P-15, 20-53-P-D-2-(325x250), 091_VL75B-P-33, 091_VL75B-P-34, 095_L65B-P-10, 091_L75B-P-29, 091_L75C-P-10, 095_L45B-P-10, 095_L45B-P-9, 095_L45B-P-8, 095_L45B-P-7, 095_L45B-P-6, 091_SCH75-P-13, 091_L75B-P-23, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
33,A,2X2.5,Unknown,PD14-2P-005,"230V PDB-14,AFT MSB ROOM,DECK-24","ICAF CONTROL PANEL RS/2Q/4W-SM,AFT DG ROOM,DECK-40",30.0,1.0,30.0,"091_L75B-P-13, 091_L75B-P-12, 091_L65C-P-02, 091_SCH65-P-02, 091_SCH65-P-01, 091_L65C-P-01, 091_VL75B-P-25, 091_VL75B-P-30, 20-56-P-D-1_(325x250), 071_L75C-P-03, 071_L75C-P-02, 071_L75C-P-01, 071_L20C-P-12, 30-53-P-D-1(250X200), 063_L45C-P-05, 063_L45C-P-04, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
33,A,2X1.5,Unknown,PD14-2P-006,"230V PDB-14,AFT MSB ROOM,DECK-25","TUNNEL THRUSTER-2 FREQ. DRIVE AFE (AUX.),  FWD THRUSTER CONTROL ROOM,DECK-20",40.0,1.0,40.0,"091_L75B-PC-36, 091_L75B-PC-35, 20-53-P-B-4-(325x250), 161_SCH30-P-4A, 095_L75B-P-20, 095_L75B-P-21, 095_L75B-P-22, 05-44-P-D-02(400X200), 095_L65C-P-01, 095_L65C-P-02, 095_L65C-P-03, 095_L65C-P-04, 095_L65C-P-05, 095_L75B-P-11, 095_L75C-P-01, 095_L75C-P-02, 20-33-P-B-1-(400X200), 097_L45B-P-02, 097_L45B-P-03, 097_L45B-P-04, 097_L45B-P-05, 097_L45B-P-06, 20-21-P-B-1-(325X250), 069_VL45B-P-04, 069_VL45B-P-03, 20-21-P-D-2(325X250), 069_L45D-P-01, 069_L65D-P-01, 20-19-P-D-1(200X150), , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
33,A,2X1.5,Unknown,PD14-2P-007,"230V PDB-14,AFT MSB ROOM,DECK-26","TUNNEL THRUSTER-2 CONTROL UNIT (MAIN),   FWD THRUSTER CONTROL ROOM,DECK-20",55.0,1.0,55.0,"091_L75B-PC-36, 091_L75B-PC-35, 20-53-P-B-4-(325x250), 161_SCH30-P-4A, 095_L75B-P-20, 095_L75B-P-21, 095_L75B-P-22, 05-44-P-D-02(400X200), 095_L65C-P-01, 095_L65C-P-02, 095_L65C-P-03, 095_L65C-P-04, 095_L65C-P-05, 095_L75B-P-11, 095_L75C-P-01, 095_L75C-P-02, 20-33-P-B-1-(400X200), 097_L45B-P-02, 097_L45B-P-03, 097_L45B-P-04, 097_L45B-P-05, 097_L45B-P-06, 20-21-P-B-1-(325X250), 069_VL45B-P-04, 069_VL45B-P-03, 069_L30D-P-04, 069_L30D-P-05, 069_L30D-P-06, 069_L30D-P-07, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
