REV_NUMBER,REV_ALPHABET,CABLE_SIZE,PROCURED_BY,CABLE_TAG,START_EQPT,END_EQPT,LENGTH_SRRL,NO_OF_RUNS,TOTAL_DESIGN_LENGTH,CABLE_ROUTE,TIMESTAMP,LENGTH_VARIANCE
29,B,2X1.5-e,Unknown,MESW-S-003,STBY SEA WATER CONTROL PANEL FOR ME(S),SEA WATER COOLING PUMP STBY FOR ME(S),15.0,1.0,15.0,"054_L30B-P-03, 054_SCH30-P-03, 054_SCH30-P-02, 054_SCH30-P-01,054_L45B-P-18",2023-09-06 14:25:49,0.0
29,B,3X4-e,Unknown,GB-S-001,GEARBOX STARTER PANEL FOR ME(S),GEARBOX STBY LO PUMP(ON GEARBOX),15.0,1.0,15.0,"054_L30D-P-03, 054_L30D-P-02,054_L30D-P-04,054_L30D-P-05",2023-09-06 14:25:54,0.0
29,B,2X1.5-e,Unknown,GB-S-002,GEARBOX STARTER PANEL FOR ME(S),GEARBOX STBY LO PUMP(ON GEARBOX),15.0,1.0,15.0,"054_L30D-P-03, 054_L30D-P-02,054_L30D-P-04,054_L30D-P-05",2023-09-06 14:25:58,0.0
29,B,3X2.5-e,Unknown,GB-S-003,GEARBOX STARTER PANEL FOR ME(S),GEARBOX STBY TURNING MOTOR(ON GEARBOX),15.0,1.0,15.0,"054_L30D-P-03, 054_L30D-P-02,054_L30D-P-04,054_L30D-P-05",2023-09-06 14:30:42,0.0
29,B,2X1.5-e,Unknown,GB-S-004,GEARBOX STARTER PANEL FOR ME(S),GEARBOX STBY  TURNING MOTOR(ON GEARBOX),15.0,1.0,15.0,"054_L30D-P-03, 054_L30D-P-02,054_L30D-P-04,054_L30D-P-05",2023-09-06 14:26:02,0.0
29,B,3X4-e,Unknown,GB-S-005,GEARBOX STARTER PANEL FOR ME(S),GEARBOX STBY HP PUMP(ON GEARBOX),15.0,1.0,15.0,"054_L30D-P-03, 054_L30D-P-02,054_L30D-P-04,054_L30D-P-05",2023-09-06 14:30:47,0.0
29,B,2X1.5-e,Unknown,GB-S-006,GEARBOX STARTER PANEL FOR ME(S),GEARBOX STBY HP PUMP(ON GEARBOX),15.0,1.0,15.0,"054_L30D-P-03, 054_L30D-P-02,054_L30D-P-04,054_L30D-P-05",2023-09-06 14:26:04,0.0
29,B,24PX0.75-x,Unknown,GB-S-007,GEARBOX STARTER PANEL FOR ME(S),ME LCP(S),25.0,1.0,25.0,"054_L30D-P-03, 054_L30D-P-02,054_L30D-P-04,054_L30D-P-05,054_L45B-P-25,054_L45B-P-26,054_L45B-P-36",2023-09-06 14:30:56,0.0
29,B,6X0.5-PREWIRED,Unknown,GB-S-009,GEARBOX STARTER PANEL FOR ME(S),PORTABLE STARTER PANEL,0.0,0.0,0.0,Unknown,2023-09-06 14:31:01,0.0
29,B,2PX0.75-x,Unknown,ME-P-001,ME UPS(P),ME LCP(P),30.0,1.0,30.0,"LOCAL ROUTE, 048_L45B-P-06, 40-132-P-G-3, 048_L45B-P-07,  40-130P-P-G-3, 048_L45B-P-08, 40-128-P-G-3,048_L30B-P-10",2023-09-06 14:31:06,0.0
29,B,2X2.5-e,Unknown,ME-P-002,ME UPS(P),ME LCP(P),30.0,1.0,30.0,"LOCAL ROUTE, 048_L45B-P-06, 40-132-P-G-3, 048_L45B-P-07,  40-130P-P-G-3, 048_L45B-P-08, 40-128-P-G-3,048_L30B-P-10",2023-09-06 14:27:35,0.0
29,B,2X2.5-e,Unknown,ME-P-003,ME UPS(P),CPP LCP(P),30.0,1.0,30.0,"LOCAL ROUTE, 048_L45B-P-06, 40-132-P-G-3, 048_L45B-P-07,  40-130P-P-G-3, 048_L45B-P-08, 40-128-P-G-3,048_L30B-P-10",2023-09-06 14:27:39,0.0
29,B,2X2.5-e,Unknown,ME-P-004,ME UPS(P),ME LCP(P),30.0,1.0,30.0,"LOCAL ROUTE, 048_L45B-P-06, 40-132-P-G-3, 048_L45B-P-07,  40-130P-P-G-3, 048_L45B-P-08, 40-128-P-G-3,048_L30B-P-10",2023-09-06 14:27:39,0.0
29,B,2X2.5-e,Unknown,ME-P-005,ME LCP(P),CAT DISTRIBUTION BOX(ON ME),20.0,1.0,20.0,LOCAL ROUTE,2023-09-06 14:27:39,0.0
29,B,2X2.5-e,Unknown,ME-P-006,ME LCP(P),CAT DISTRIBUTION BOX(ON ME),20.0,1.0,20.0,LOCAL ROUTE,2023-09-06 14:27:39,0.0
29,B,2X2.5-e,Unknown,ME-P-007,ME LCP(P),CAT DISTRIBUTION BOX(ON ME),20.0,1.0,20.0,LOCAL ROUTE,2023-09-06 14:27:39,0.0
29,B,24X1-x,Unknown,ME-P-009A,ME LCP(P),GEARBOXJB(P) (ON GEARBOX),25.0,1.0,25.0,"048_L45B-C-01, 048_L45B-C-10, 048_L45B-C-09, 048_L45B-C-11, 048_L45B-C-29, 048_L45B-C-12, 048_L45B-C-13, 048_L45B-C-14, 048_L45B-C-15, 048_L45B-C-28, 048_L45B-C-27, 048_L45B-C-26",2023-09-06 14:27:43,0.0
29,B,24X1-x,Unknown,ME-P-009B,ME LCP(P),GEARBOXJB(P) (ON GEARBOX),25.0,1.0,25.0,"048_L45B-C-01, 048_L45B-C-10, 048_L45B-C-09, 048_L45B-C-11, 048_L45B-C-29, 048_L45B-C-12, 048_L45B-C-13, 048_L45B-C-14, 048_L45B-C-15, 048_L45B-C-28, 048_L45B-C-27, 048_L45B-C-26",2023-09-06 14:27:47,0.0
29,B,16X1-x,Unknown,ME-P-010,ME LCP(P),GEARBOXJB(P) (ON GEARBOX),25.0,1.0,25.0,"048_L45B-C-01, 048_L45B-C-10, 048_L45B-C-09, 048_L45B-C-11, 048_L45B-C-29, 048_L45B-C-12, 048_L45B-C-13, 048_L45B-C-14, 048_L45B-C-15, 048_L45B-C-28, 048_L45B-C-27, 048_L45B-C-26",2023-09-06 14:34:53,0.0
29,B,24X1-x,Unknown,ME-P-011,ME LCP(P),GEARBOXJB(P) (ON GEARBOX),25.0,1.0,25.0,"048_L45B-C-01, 048_L45B-C-10, 048_L45B-C-09, 048_L45B-C-11, 048_L45B-C-29, 048_L45B-C-12, 048_L45B-C-13, 048_L45B-C-14, 048_L45B-C-15, 048_L45B-C-28, 048_L45B-C-27, 048_L45B-C-26",2023-09-06 14:27:54,0.0
29,B,24X1-x,Unknown,ME-P-013,ME LCP(P),GEARBOXJB(P) (ON GEARBOX),25.0,1.0,25.0,"048_L45B-C-01, 048_L45B-C-10, 048_L45B-C-09, 048_L45B-C-11, 048_L45B-C-29, 048_L45B-C-12, 048_L45B-C-13, 048_L45B-C-14, 048_L45B-C-15, 048_L45B-C-28, 048_L45B-C-27, 048_L45B-C-26",2023-09-06 14:27:54,0.0
29,B,16X1-x,Unknown,ME-P-014,ME LCP(P),GEARBOXJB(P) (ON GEARBOX),25.0,1.0,25.0,"048_L45B-C-01, 048_L45B-C-10, 048_L45B-C-09, 048_L45B-C-11, 048_L45B-C-29, 048_L45B-C-12, 048_L45B-C-13, 048_L45B-C-14, 048_L45B-C-15, 048_L45B-C-28, 048_L45B-C-27, 048_L45B-C-26",2023-09-06 14:27:58,0.0
29,B,7PX0.75-x,Unknown,ME-P-012,ME LCP(P),CPP LCP(P),5.0,1.0,5.0,LOCAL ROUTE,2023-09-06 14:28:15,0.0
29,B,2X1-x,Unknown,ME-P-026,ME LCP(P),CPP LCP(P),5.0,1.0,5.0,LOCAL ROUTE,2023-09-06 14:28:04,0.0
29,B,OEM,OEM,ME-P-015,ME LCP(P),ENGINE JB(P) (ON ME),10.0,1.0,10.0,LOCAL ROUTE,2023-09-06 14:26:13,0.0
29,B,OEM,OEM,ME-P-016,ME LCP(P),ENGINE JB(P) (ON ME),10.0,1.0,10.0,LOCAL ROUTE,2023-09-06 14:26:15,0.0
29,B,OEM,OEM,ME-P-017,ME LCP(P),ENGINE JB(P) (ON ME),10.0,1.0,10.0,LOCAL ROUTE,2023-09-06 14:26:15,0.0
29,B,OEM,OEM,ME-P-018,ME LCP(P),ENGINE JB(P) (ON ME),10.0,1.0,10.0,LOCAL ROUTE,2023-09-06 14:26:15,0.0
29,B,OEM,OEM,ME-P-019,ME LCP(P),JACKET WATER HEATER PANEL(ON ME),10.0,1.0,10.0,LOCAL ROUTE,2023-09-06 14:26:15,0.0
29,B,3PX0.75-OEM,OEM,ME-P-020,STBY SEA WATER CONTROL PANEL FOR ME(P),ME LCP(P),20.0,1.0,20.0,"048_L45B-C-12, 048_L45B-C-13, 048_L45B-C-14, 048_L45B-C-15, 048_L45B-C-28, 048_L45B-C-27, 048_L45B-C-26",2023-09-06 14:37:29,0.0
29,B,OEM,OEM,ME-P-028,ECM (ON ME),ME LCP(P),10.0,1.0,10.0,LOCAL ROUTE,2023-09-06 14:26:23,0.0
29,B,2X1.5-e,Unknown,ME-P-045,ME LCP(S),TURNING GEAR MOTOR STARTER PANEL(S),20.0,1.0,20.0,LOCAL ROUTE,2023-09-06 14:27:25,0.0
29,B,2X1.5-e,Unknown,ME-P-046,TURNING GEAR MOTOR STARTER PANEL(S),TURNING GEAR MOTOR(ON ME),20.0,1.0,20.0,LOCAL ROUTE,2023-09-06 14:27:25,0.0
29,B,OEM,OEM,ME-P-047,TURNING GEAR MOTOR STARTER PANEL(S),JOG SWITCH,2.0,1.0,2.0,LOCAL ROUTE,2023-09-06 14:29:08,0.0
29,B,12PX0.75-x,Unknown,ME-P-024,ME LCP(P),"PAS CONSOLE,MCR",45.0,1.0,45.0,"105_L30B-C-05,105_L30B-C-04, 105_L30B-C-03, 10-127-C-B-01-(250X200), 105_L30B-C-01, 105_L30B-C-02, 10-127-C-D-01-(250X200), 083_L45B-CC-39, 20-128-C-G-4, 083_L45B-CC-32, 20-138-C-G-4, 083_VL30C-C_01, 083_VL30C-C_02, 02-138-P-C-1-250X200, 048_L45B-C-14, 048_L45B-C-15, 048_L45B-C-16, 048_L45B-C-28, 048_L45B-C-27, 048_L45B-C-26",2023-09-06 14:29:18,0.0
29,B,5PX0.75-x,Unknown,ME-P-025,ME LCP(P),"PAS CONSOLE,MCR",45.0,1.0,45.0,"105_L30B-C-05,105_L30B-C-04, 105_L30B-C-03, 10-127-C-B-01-(250X200), 105_L30B-C-01, 105_L30B-C-02, 10-127-C-D-01-(250X200), 083_L45B-CC-39, 20-128-C-G-4, 083_L45B-CC-32, 20-138-C-G-4, 083_VL30C-C_01, 083_VL30C-C_02, 02-138-P-C-1-250X200, 048_L45B-C-14, 048_L45B-C-15, 048_L45B-C-16, 048_L45B-C-28, 048_L45B-C-27, 048_L45B-C-26",2023-09-06 14:29:31,0.0
29,B,14PX0.75-x,Unknown,ME-P-029,ME LCP(P),"PAS CONSOLE,MCR",45.0,1.0,45.0,"105_L30B-C-05,105_L30B-C-04, 105_L30B-C-03, 10-127-C-B-01-(250X200), 105_L30B-C-01, 105_L30B-C-02, 10-127-C-D-01-(250X200), 083_L45B-CC-39, 20-128-C-G-4, 083_L45B-CC-32, 20-138-C-G-4, 083_VL30C-C_01, 083_VL30C-C_02, 02-138-P-C-1-250X200, 048_L45B-C-14, 048_L45B-C-15, 048_L45B-C-16, 048_L45B-C-28, 048_L45B-C-27, 048_L45B-C-26",2023-09-06 14:29:36,0.0
29,B,4PX0.75-x,Unknown,ME-P-033,ME LCP(P),"PAS CONSOLE,MCR",45.0,1.0,45.0,"105_L30B-C-05,105_L30B-C-04, 105_L30B-C-03, 10-127-C-B-01-(250X200), 105_L30B-C-01, 105_L30B-C-02, 10-127-C-D-01-(250X200), 083_L45B-CC-39, 20-128-C-G-4, 083_L45B-CC-32, 20-138-C-G-4, 083_VL30C-C_01, 083_VL30C-C_02, 02-138-P-C-1-250X200, 048_L45B-C-14, 048_L45B-C-15, 048_L45B-C-16, 048_L45B-C-28, 048_L45B-C-27, 048_L45B-C-26",2023-09-06 14:29:44,0.0
29,B,5PX0.75-x,Unknown,ME-P-034,ME LCP(P),"PAS CONSOLE,MCR",45.0,1.0,45.0,"105_L30B-C-05,105_L30B-C-04, 105_L30B-C-03, 10-127-C-B-01-(250X200), 105_L30B-C-01, 105_L30B-C-02, 10-127-C-D-01-(250X200), 083_L45B-CC-39, 20-128-C-G-4, 083_L45B-CC-32, 20-138-C-G-4, 083_VL30C-C_01, 083_VL30C-C_02, 02-138-P-C-1-250X200, 048_L45B-C-14, 048_L45B-C-15, 048_L45B-C-16, 048_L45B-C-28, 048_L45B-C-27, 048_L45B-C-26",2023-09-06 14:31:25,0.0
29,B,2PX0.75-x,Unknown,ME-P-027,ME LCP(P),"IBS F7 CONSOLE,BRIDGE",140.0,1.0,140.0,"048_L45B-C-26, 048_L45B-C-27, 048_L45B-C-28, 048_L45B-C-16,048_L45B-C-15,048_L45B-C-14, 02-138-P-C-1-250X200, 083_VL30C-C_02, 083_VL30C-C_01, 20-138-C-G-4, 083_L45B-CC-38, 20-128-C-G-4, 083_L45B-CC-39,10-127-C-D-01-(250X200),  105_L30B-C-02, 105_L30B-C-01, 107_L45B-CC-25, 10-126-C-G-1,107_L45B-CC-52,10-120-C-G-1,107_L45D-CC-02,10-118-C-G-1,  107_L45B-CC-59, 10-114-C-G-1, 107_L45B-CC-18, 10-108-C-G-1, 107_L45B-CC-12, 10-97-C-G-1, 107_L45B-C-04, 10-82-C-G-1, 107_L45B-C-01,10-76-C-B-01-(250X200), 112_L20D-C-06A, 112_L20D-C-01A, 114-L20D-C-03, 114-L20D-C-01, 114-L20B-C-01, 114-L20D-C-04, 10-53-C-B-01-(120MM), 117-L20B-C-05,117-L20B-C-04, 10-48-C-B-01-(120MM), 117-L20C-C-02, 117_L20B-C-06, 10-43-C-B-01-(250X200), 117_L45C-C-05, 132_L45C-C-06, 132_L45C-C-05, 02-44-C-D-03-(400X200), 143_L45C-C-06, 143_L45C-C-05, 03-44-C-D-03-(400X200),151_L45C-C-03, 151_L45B-C-03, 04-44-C-D-03-(400X200), 161_L45C-C-06, 161_L45C-C-05, 05-44-C-D-03-(400X200), 171_L45C-C-06, 171_L45C-C-05, 06-44-C-D-03-(400X200), 175_L45B-C-01, 175_L30C-C-06,175_L30C-C-05, 175_L30C-C-04, 175_L30B-C-08",2023-09-06 14:31:31,0.0
29,B,4PX0.75-x,Unknown,ME-P-032,ME LCP(P),"IBS F7 CONSOLE,BRIDGE",140.0,1.0,140.0,"048_L45B-C-26, 048_L45B-C-27, 048_L45B-C-28, 048_L45B-C-16,048_L45B-C-15,048_L45B-C-14, 02-138-P-C-1-250X200, 083_VL30C-C_02, 083_VL30C-C_01, 20-138-C-G-4, 083_L45B-CC-38, 20-128-C-G-4, 083_L45B-CC-39,10-127-C-D-01-(250X200),  105_L30B-C-02, 105_L30B-C-01, 107_L45B-CC-25, 10-126-C-G-1,107_L45B-CC-52,10-120-C-G-1,107_L45D-CC-02,10-118-C-G-1,  107_L45B-CC-59, 10-114-C-G-1, 107_L45B-CC-18, 10-108-C-G-1, 107_L45B-CC-12, 10-97-C-G-1, 107_L45B-C-04, 10-82-C-G-1, 107_L45B-C-01,10-76-C-B-01-(250X200), 112_L20D-C-06A, 112_L20D-C-01A, 114-L20D-C-03, 114-L20D-C-01, 114-L20B-C-01, 114-L20D-C-04, 10-53-C-B-01-(120MM), 117-L20B-C-05,117-L20B-C-04, 10-48-C-B-01-(120MM), 117-L20C-C-02, 117_L20B-C-06, 10-43-C-B-01-(250X200), 117_L45C-C-05, 132_L45C-C-06, 132_L45C-C-05, 02-44-C-D-03-(400X200), 143_L45C-C-06, 143_L45C-C-05, 03-44-C-D-03-(400X200),151_L45C-C-03, 151_L45B-C-03, 04-44-C-D-03-(400X200), 161_L45C-C-06, 161_L45C-C-05, 05-44-C-D-03-(400X200), 171_L45C-C-06, 171_L45C-C-05, 06-44-C-D-03-(400X200), 175_L45B-C-01, 175_L30C-C-06,175_L30C-C-05, 175_L30C-C-04, 175_L30B-C-08",2023-09-06 14:28:50,0.0
29,B,3PX0.75-x,Unknown,ME-P-030,ME LCP(P),"CENTRE CONSOLE,AFT BRIDGE",170.0,1.0,170.0,"048_L45B-C-26, 048_L45B-C-27, 048_L45B-C-28, 048_L45B-C-16,048_L45B-C-15,048_L45B-C-14, 02-138-P-C-1-250X200, 083_VL30C-C_02, 083_VL30C-C_01, 20-138-C-G-4, 083_L45B-CC-38, 20-128-C-G-4, 083_L45B-CC-39,10-127-C-D-01-(250X200),  105_L30B-C-02, 105_L30B-C-01, 107_L45B-CC-25, 10-126-C-G-1,107_L45B-CC-52,10-120-C-G-1,107_L45D-CC-02,10-118-C-G-1,  107_L45B-CC-59, 10-114-C-G-1, 107_L45B-CC-18, 10-108-C-G-1, 107_L45B-CC-12, 10-97-C-G-1, 107_L45B-C-04, 10-82-C-G-1, 107_L45B-C-01,10-76-C-B-01-(250X200), 112_L20D-C-06A, 112_L20D-C-01A, 114-L20D-C-03, 114-L20D-C-01, 114-L20B-C-01, 114-L20D-C-04, 10-53-C-B-01-(120MM), 117-L20B-C-05,117-L20B-C-04, 10-48-C-B-01-(120MM), 117-L20C-C-02, 117_L20B-C-06, 10-43-C-B-01-(250X200), 117_L45C-C-05, 132_L45C-C-06, 132_L45C-C-05, 02-44-C-D-03-(400X200), 143_L45C-C-06, 143_L45C-C-05, 03-44-C-D-03-(400X200),151_L45C-C-03, 151_L45B-C-03, 04-44-C-D-03-(400X200), 161_L45C-C-06, 161_L45C-C-05, 05-44-C-D-03-(400X200), 171_L45C-C-06, 171_L45C-C-05, 06-44-C-D-03-(400X200), 175_L45B-C-01, 175_L30C-C-04, 175_L45B-C-13, 175_L45B-C-10, 175_L45B-C-5 , 175_L45B-C-17, 175_L45B-C-14, 175_L20B-C-27, 175_L20B-C-28",2023-09-06 14:31:40,0.0
29,B,4PX0.75-x,Unknown,ME-P-035,ME LCP(P),"DP OVERHEAD CONSOLE,AFT BRIDGE",180.0,1.0,180.0,"048_L45B-C-26, 048_L45B-C-27, 048_L45B-C-28, 048_L45B-C-16,048_L45B-C-15,048_L45B-C-14, 02-138-P-C-1-250X200, 083_VL30C-C_02, 083_VL30C-C_01, 20-138-C-G-4, 083_L45B-CC-38, 20-128-C-G-4, 083_L45B-CC-39,10-127-C-D-01-(250X200),  105_L30B-C-02, 105_L30B-C-01, 107_L45B-CC-25, 10-126-C-G-1,107_L45B-CC-52,10-120-C-G-1,107_L45D-CC-02,10-118-C-G-1,  107_L45B-CC-59, 10-114-C-G-1, 107_L45B-CC-18, 10-108-C-G-1, 107_L45B-CC-12, 10-97-C-G-1, 107_L45B-C-04, 10-82-C-G-1, 107_L45B-C-01,10-76-C-B-01-(250X200), 112_L20D-C-06A, 112_L20D-C-01A, 114-L20D-C-03, 114-L20D-C-01, 114-L20B-C-01, 114-L20D-C-04, 10-53-C-B-01-(120MM), 117-L20B-C-05,117-L20B-C-04, 10-48-C-B-01-(120MM), 117-L20C-C-02, 117_L20B-C-06, 10-43-C-B-01-(250X200), 117_L45C-C-05, 132_L45C-C-06, 132_L45C-C-05, 02-44-C-D-03-(400X200), 143_L45C-C-06, 143_L45C-C-05, 03-44-C-D-03-(400X200),151_L45C-C-03, 151_L45B-C-03, 04-44-C-D-03-(400X200), 161_L45C-C-06, 161_L45C-C-05, 05-44-C-D-03-(400X200), 171_L45C-C-06, 171_L45C-C-05, 06-44-C-D-03-(400X200), 175_L45B-C-01, 175_L30C-C-04, 175_L45B-C-13, 175_L45B-C-10, 175_L45B-C-5 , 175_L45B-C-17, 175_L45B-C-14, 175_L20B-C-27, 175_L20B-C-28, DK 06",2023-09-06 14:28:45,0.0
29,B,3PX0.75-x,Unknown,ME-P-036,ME LCP(P),"DP OVERHEAD CONSOLE,AFT BRIDGE",180.0,1.0,180.0,"048_L45B-C-26, 048_L45B-C-27, 048_L45B-C-28, 048_L45B-C-16,048_L45B-C-15,048_L45B-C-14, 02-138-P-C-1-250X200, 083_VL30C-C_02, 083_VL30C-C_01, 20-138-C-G-4, 083_L45B-CC-38, 20-128-C-G-4, 083_L45B-CC-39,10-127-C-D-01-(250X200),  105_L30B-C-02, 105_L30B-C-01, 107_L45B-CC-25, 10-126-C-G-1,107_L45B-CC-52,10-120-C-G-1,107_L45D-CC-02,10-118-C-G-1,  107_L45B-CC-59, 10-114-C-G-1, 107_L45B-CC-18, 10-108-C-G-1, 107_L45B-CC-12, 10-97-C-G-1, 107_L45B-C-04, 10-82-C-G-1, 107_L45B-C-01,10-76-C-B-01-(250X200), 112_L20D-C-06A, 112_L20D-C-01A, 114-L20D-C-03, 114-L20D-C-01, 114-L20B-C-01, 114-L20D-C-04, 10-53-C-B-01-(120MM), 117-L20B-C-05,117-L20B-C-04, 10-48-C-B-01-(120MM), 117-L20C-C-02, 117_L20B-C-06, 10-43-C-B-01-(250X200), 117_L45C-C-05, 132_L45C-C-06, 132_L45C-C-05, 02-44-C-D-03-(400X200), 143_L45C-C-06, 143_L45C-C-05, 03-44-C-D-03-(400X200),151_L45C-C-03, 151_L45B-C-03, 04-44-C-D-03-(400X200), 161_L45C-C-06, 161_L45C-C-05, 05-44-C-D-03-(400X200), 171_L45C-C-06, 171_L45C-C-05, 06-44-C-D-03-(400X200), 175_L45B-C-01, 175_L30C-C-04, 175_L45B-C-13, 175_L45B-C-10, 175_L45B-C-5 , 175_L45B-C-17, 175_L45B-C-14, 175_L20B-C-27, 175_L20B-C-28, DK 06",2023-09-06 14:31:44,0.0
29,B,1PX0.75-x,Unknown,ME-P-031,ME LCP(P),"PAS CONSOLE,MCR",45.0,1.0,45.0,"105_L30B-C-05,105_L30B-C-04, 105_L30B-C-03, 10-127-C-B-01-(250X200), 105_L30B-C-01, 105_L30B-C-02, 10-127-C-D-01-(250X200), 083_L45B-CC-39, 20-128-C-G-4, 083_L45B-CC-32, 20-138-C-G-4, 083_VL30C-C_01, 083_VL30C-C_02, 02-138-P-C-1-250X200, 048_L45B-C-14, 048_L45B-C-15, 048_L45B-C-16, 048_L45B-C-28, 048_L45B-C-27, 048_L45B-C-26",2023-09-06 14:31:49,0.0
29,B,2X1-OEM,OEM,ME-S-037,ME LCP(S),AIR START PRESSURE SENSOR,15.0,1.0,15.0,LOCAL ROUTE,2023-09-06 14:37:02,0.0
29,B,2X1.5-OEM,OEM,ME-S-038,ME LCP(S),OIL LEVEL SENSOR,15.0,1.0,15.0,LOCAL ROUTE,2023-09-06 14:37:00,0.0
29,B,6PX1.5-OEM,OEM,ME-S-039,ME LCP(S),OIL MIST DETECTOR ,15.0,1.0,15.0,LOCAL ROUTE,2023-09-06 14:36:55,0.0
29,B,2X1.5-OEM,OEM,ME-S-040,ME LCP(S),METAL PARTICLE DETECTOR,15.0,1.0,15.0,LOCAL ROUTE,2023-09-06 14:37:05,0.0
29,B,2X1-OEM,OEM,ME-S-041,ME LCP(S),SEA WATER PRESSURE,15.0,1.0,15.0,LOCAL ROUTE,2023-09-06 14:37:08,0.0
29,B,2X1.5-OEM,OEM,ME-S-042,ME LCP(S),EXPANSION TANK LEVEL SWITCH,15.0,1.0,15.0,LOCAL ROUTE,2023-09-06 14:37:10,0.0
29,B,5PX1.5-OEM,OEM,ME-S-043,ME LCP(S),OIL PRESS LOW SPEED/ OIL PRESS HIGH SPEED/ JW TEMP SWITCH,15.0,1.0,15.0,LOCAL ROUTE,2023-09-06 14:37:13,0.0
29,B,6X0.75-OEM,OEM,ME-S-044,ME LCP(S),LH TURBO OIL TEMP/ RH TURBO OIL TEMP,15.0,1.0,15.0,LOCAL ROUTE,2023-09-06 14:37:19,0.0
29,B,3X25-e,Unknown,MESW-P-001,STBY SEA WATER CONTROL PANEL FOR ME(P),SEA WATER COOLING PUMP STBY FOR ME(P),20.0,1.0,20.0,"048_L45B-P-13, 048_SCH45-P-07, 048_SCH45-P-08, 048_SCH45-P-09,048_L45B-P-14, 048_L45B-P-15, 40-136-P-G-2,048_L45B-P-38,048_L45B-P-37,40-132-P-G-2,LOCAL ROUTE",2023-09-06 14:32:42,0.0
29,B,2X1.5-e,Unknown,MESW-P-002,STBY SEA WATER CONTROL PANEL FOR ME(P),SEA WATER COOLING PUMP STBY FOR ME(P),20.0,1.0,20.0,"048_L45B-P-13, 048_SCH45-P-07, 048_SCH45-P-08, 048_SCH45-P-09,048_L45B-P-14, 048_L45B-P-15, 40-136-P-G-2,048_L45B-P-38,048_L45B-P-37,40-132-P-G-2,LOCAL ROUTE",2023-09-06 14:26:38,0.0
29,B,2X1.5-e,Unknown,MESW-P-003,STBY SEA WATER CONTROL PANEL FOR ME(P),SEA WATER COOLING PUMP STBY FOR ME(P),20.0,1.0,20.0,"048_L45B-P-13, 048_SCH45-P-07, 048_SCH45-P-08, 048_SCH45-P-09,048_L45B-P-14, 048_L45B-P-15, 40-136-P-G-2,048_L45B-P-38,048_L45B-P-37,40-132-P-G-2,LOCAL ROUTE",2023-09-06 14:26:34,0.0
29,B,3X4-e,Unknown,GB-P-001,GEARBOX STARTER PANEL FOR ME(P),GEARBOX STBY LO PUMP(ON GEARBOX),10.0,1.0,10.0,LOCAL ROUTE,2023-09-06 14:30:09,0.0
29,B,2X1.5-e,Unknown,GB-P-002,GEARBOX STARTER PANEL FOR ME(P),GEARBOX STBY LO PUMP(ON GEARBOX),10.0,1.0,10.0,LOCAL ROUTE,2023-09-06 14:26:34,0.0
29,B,3X2.5-e,Unknown,GB-P-003,GEARBOX STARTER PANEL FOR ME(P),GEARBOX STBY TURNING MOTOR(ON GEARBOX),10.0,1.0,10.0,LOCAL ROUTE,2023-09-06 14:32:47,0.0
29,B,2X1.5-e,Unknown,GB-P-004,GEARBOX STARTER PANEL FOR ME(P),GEARBOX STBY  TURNING MOTOR(ON GEARBOX),10.0,1.0,10.0,LOCAL ROUTE,2023-09-06 14:27:10,0.0
29,B,3X4-e,Unknown,GB-P-005,GEARBOX STARTER PANEL FOR ME(P),GEARBOX STBY HP PUMP(ON GEARBOX),10.0,1.0,10.0,LOCAL ROUTE,2023-09-06 14:30:11,0.0
29,B,2X1.5-e,Unknown,GB-P-006,GEARBOX STARTER PANEL FOR ME(S),GEARBOX STBY HP PUMP(ON GEARBOX),10.0,1.0,10.0,LOCAL ROUTE,2023-09-06 14:26:32,0.0
29,B,24PX0.75-x,Unknown,GB-P-007,GEARBOX STARTER PANEL FOR ME(S),ME LCP(S),25.0,1.0,25.0,"048_L45B-C-01, 048_L45B-C-10, 048_L45B-C-09, 048_L45B-C-11, 048_L45B-C-29, 048_L45B-C-12, 048_L45B-C-13, 048_L45B-C-14, 048_L45B-C-15, 048_L45B-C-28, 048_L45B-C-27, 048_L45B-C-26",2023-09-06 14:27:05,0.0
29,B,6X0.5-PREWIRED,Unknown,GB-P-009,GEARBOX STARTER PANEL FOR ME(S),PORTABLE STARTER PANEL,0.0,0.0,0.0,Unknown,2023-09-06 14:28:59,0.0
35,A,Cable,OEM,EM-X-084,TRANSDUCER,TRANSDUCER JB,7.0,1.0,7.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
35,A,4X2.5,OEM,EM-2-002,TRANSDUCER JB,MASTER UNIT,93.0,1.0,93.0,"DK 06,175_L20B-C-27,175_L45B-C-14,175_L45B-C-15,175_L45B-C-16,175_L45B-C_16,175_L45B-C-05, 175_L45B-C-06,175_L45B-C-07,175_L45B-C-08,175_L45B-C-09,175_L45B-C-10,175_L45B-C-11,175_L45B-C-12, 175_L45B-C-12,175_L45B-C-13,175_L45B-C-04,175_L45B-C-03,175_L45B-C-02,175_L45B-C-01,06-44-C-D-02-(400X200), DK05,171_L45C-C-01,171_L45C-C-02,05-44-C-D-01-(400X200),DK04,161_L45C-C-01,161_L45C-C-02,04-44-C-D-01-(400X200),DK03,151_L45B-C-01,151_L45C-C-01,03-44-C-D-01-(400X200),DK02,143_L45C-C-01,143_L45C-C-02,02-44-C-D-01-(400X200),DK01,132_L45C-C-01,132_L45C-C-02,01-44-C-D-01-(400X200), DK10,117_L45C-C-01,117_L45C-C-02,10-44-C-D-01-(400X200),FWD MSB,095_L30B-C-08,095_L30B-C-07, 095_L65C-C-02,095_L65C-C-01,095_VL65C-C-02,095_HL30B-C-36,AFT MSB,20-53-C-FFB-4-(250x200), 091_HL45D-C-01,091_HL45B-C-02,091_HL45B-C-01,091_HL30D-C-11,091_HL30D-C-10,091_HL30D-C-09, 091_HL30D-C-08.",2023-08-22 15:15:18,0.0
35,A,4X0.75,OEM,EM-8-008,MASTER UNIT,RTU,30.0,1.0,30.0,"DK05, 06-44-C-D-03-(400X200),175_L45B-C-02,175_L45B-C-03,175_L45B-C-04, 175_L45B-C-13,175_L45B-C-12,175_L45B-C-11,175_L45B-C-10,175_L45B-C-09,175_L45B-C-08,175_L45B-C-07,175_L45B-C-06,175_L45B-C-05,175_L45B-C-17,175_L45B-C-16,175_L45B-C-15,175_L45B-C-14,175_L20B-C-27,175_L20B-C-28",2023-08-22 15:15:18,0.0
35,A,14X0.75,OEM,EM-5-005,MASTER UNIT,DISTRIBUTION UNIT,5.0,1.0,5.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
35,A,4X0.75,OEM,EM-7-007,MASTER UNIT,DISTRIBUTION UNIT,5.0,1.0,5.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
35,A,2X2.5,Unknown,EM-3-003,DISTRIBUTION UNIT,EM LOG JB,5.0,1.0,5.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
35,A,2X2.5,Unknown,EM-1A-087,EM LOG JB,RTU,40.0,1.0,40.0,"DK05, 06-44-C-D-03-(400X200),175_L45B-C-02,175_L45B-C-03,175_L45B-C-04, 175_L45B-C-13,175_L45B-C-12,175_L45B-C-11,175_L45B-C-10,175_L45B-C-09,175_L45B-C-08,175_L45B-C-07,175_L45B-C-06,175_L45B-C-05,175_L45B-C-17,175_L45B-C-16,175_L45B-C-15,175_L45B-C-14,175_L20B-C-27,175_L20B-C-28",2023-08-22 15:15:18,0.0
35,A,2X2.5,Unknown,EM-1-001,EM LOG JB,MASTER UNIT,5.0,1.0,5.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
35,A,16X0.75,OEM,EM-13-013,RTU,RTU JB,5.0,1.0,5.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
35,A,8X0.75,OEM,EM-14-014,RTU,RTU JB,5.0,1.0,5.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
35,A,8X0.75,OEM,EM-15-015,RTU,RTU JB,5.0,1.0,5.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
35,A,8X0.75,OEM,EM-16-016,RTU,RTU JB,5.0,1.0,5.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
35,A,8X0.75,OEM,EM-17-017,RTU,RTU JB,5.0,1.0,5.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
35,A,8X0.75,OEM,EM-18-018,RTU,RTU JB,5.0,1.0,5.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
35,A,8X0.75,OEM,EM-19-019,RTU,RTU JB,5.0,1.0,5.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
35,A,8X0.75,OEM,EM-20-020,RTU,RTU JB,5.0,1.0,5.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
35,A,4X0.75,OEM,EM-6-006,DISTRIBUTION UNIT,REPEATER-1 BRIDGE,5.0,1.0,5.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
35,A,4X0.75,OEM,EM-6-22,DISTRIBUTION UNIT,REPEATER-2 MCR,120.0,1.0,120.0,"175_L20B-C-30,175_L20B-C-29,175_L45B-C-15,175_L45B-C-16,175_L45B-C-05,175_L45B-C-06,175_L45B-C-07,175_L45B-C-08,175_L45B-C-09,175_L45B-C-10,175_L45B-C-11,175_L45B-C-12,175_L45B-C-13,175_L45B-C-04,175_L45B-C-03,175_L45B-C-02,175_L45B-C-01,06-44-C-D-03-(400X200), 05-44-C-D-03-(400X200),04-44-C-D-03-(400X200), 03-44-C-D-03-(400X200), 02-44-C-D-03-(400X200), 01-44-C-D-03-(400X200), 10-44-C-D-03-(400X200),095_L65C-C-05,095_L65C-P-06,20-53-P-B-4(325X250), 091_L75B-C-38,20-61-C-B-2(325X250),091_L75B-C-25, 20-73-P-B-2(400X250),088_L75B-C-01,20-84-CB-2(400X250),087_L75B-C-25, 087_L75B-C-37,20-105-C-B-2(400X200),085_L45B-CC-27,10-127-C-D-01(250X200),10-127-C-B-01(250X200),105_L30B-C-03,105_L30B-C04,105_L30B-C-05",2023-08-22 15:15:18,0.0
35,A,4X0.75,OEM,EM-X-23,REPEATER-2 MCR,REPEATER-3 STEERING GEAR,60.0,1.0,60.0,"STGR,074_L20B-C-22/H-900,074_L20B-C-21/H-900,074_L20B-C-20/H-900,20-172-P-B-2-(325x250),SDC TROLLEY STORE,077_L45B-CC-06,20-170-P-G-3,20-169-P-B-1-(325x250),20-168-P-G-3,076_L45B-CC-09,20-166-P-G-3,076_L45B-CC-10,20-164-P-G-3,076_L45B-CC-11,20-162-P-G-3,076_L45B-CC-12,ROV STORE-2,20-160-P-B-1-(325x250),076_L45B-CC-13,20-158-P-G-3,076_L45B-CC-14,20-156-P-G-3, 076_L45B-CC-15,20-154-P-G-3,076_L45B-CC-16,20-152-P-G-3,20-151-P-B-1-(325x200),20-150-P-G-4, 076_L45D-CC-01,E/R AFT,20-148-C-B-1-(325x250),083_L45B-CC-26,20-146-C-G-4.,083_L45B-CC-27,20-144-C-G-4,083_L45B-CC-28,20-142-C-G-4.,083_L45B-CC-29,20-140-C-G-4,20-139-C-G-1,083_L45B-CC-31,20-138-C-G-4,083_L45B-CC-32,20-136-C-G-4.,083_L45B-CC-33,20-134-C-G-4,083_L45B-CC-36,20-132-C-G-4,083_L45B-CC-37,20-130-C-G-4,083_L45B-CC-38,20-128-C-G-4.,083_L45B-CC-39,DK10,10-127-C-D-01-(250X200),105_L30B-C-02,105_L30B-C-01,10-127-C-B-01-(250X200),105_L30B-C-03,105_L30B-C-04, 105_L30B-C-05,105_L30B-C-06,105_L30B-C-07.",2023-08-22 15:15:18,0.0
36,A,2X1.5,Unknown,PD06-2P-001,"230V PDB-6(FOR SHIP'S LIGHTING), PASSAGE-7,DECK-02","TO LIGHTING JB-66,PASSAGE-13,DECK-01",70.0,1.0,70.0,"139_L20B-P-02, 139_L20B-P-01, 140_L20B-P-05, 140_L20B-P-04, 140_L20B-P-03, 140_L20B-P-02, 140_L20B-P-01, 140_SCH20-P-08, 140_SCH20-P-07, 140_SCH20-P-06, 140_L20C-P-04, 140_L20C-P-03, 140_L20C-P-02, 140_L20C-P-01, 140_SCH20-P-05, 140_SCH20-P-04, 140_SCH20-P-03, 140_SCH20-P-02, 140_SCH20-P-01, 02-53-P-B-01-(250X150), 143_SCH20-P-02, 143_L20B-P-24, 143_L20B-P-23, 143_L20B-P-22, 143_L20B-P-21, 143_L20B-P-20, 143_L20B-P-01, 02-43-P-B-01-(325X250)/B, 143_L45C-P-01, 143_L45C-P-02, 02-44-P-D-01-(400X200), 132_L45C-P-01, 01-43-P-B-01-(325X250), 132_L30D-P-01, 132_L30D-P-03, 132_L30D-P-02, 132_L30B-P-01, 132_L30B-P-02, 01-33-P-B-01-(250X200), 133_L30B-P-04, 133_L30B-P-03, 133_L30B-P-02, 133_L30B-P-01, 01-25-P-G-01-(250X150), 133_L20B-P-02, 01-23-P-G-01-(250X150), 133_L20B-P-01, 01-21-P-B-01-(100X150)/B, 134_L20C-P-02, 134_L20C-P-01, 134_L30D-P-01, 134_L30B-P-10, 134_L30B-P-11, , ",2023-08-22 15:15:18,0.0
36,A,2X1.5,Unknown,PD06-2P-002,"230V PDB-6(FOR SHIP'S LIGHTING), PASSAGE-7,DECK-02","TO LIGHTING JB-67,PASSAGE-12,DECK-01",60.0,1.0,60.0,"139_L20B-P-02, 139_L20B-P-01, 140_L20B-P-05, 140_L20B-P-04, 140_L20B-P-03, 140_L20B-P-02, 140_L20B-P-01, 140_SCH20-P-08, 140_SCH20-P-07, 140_SCH20-P-06, 140_L20C-P-04, 140_L20C-P-03, 140_L20C-P-02, 140_L20C-P-01, 140_SCH20-P-05, 140_SCH20-P-04, 140_SCH20-P-03, 140_SCH20-P-02, 140_SCH20-P-01, 02-53-P-B-01-(250X150), 143_SCH20-P-02, 143_L20B-P-24, 143_L20B-P-23, 143_L20B-P-22, 143_L20B-P-21, 143_L20B-P-20, 143_L20B-P-01, 02-43-P-B-01-(325X250)/B, 143_L45C-P-01, 143_L45C-P-02, 02-44-P-D-01-(400X200), 132_L45C-P-01, 01-43-P-B-01-(325X250), 132_L30D-P-01, 132_L30D-P-03, 132_L30D-P-02, 132_L30B-P-01, 132_L30B-P-02, 01-33-P-B-01-(250X200), 133_L30B-P-04, 133_L30B-P-03, 133_L30B-P-02, 133_L30B-P-01, , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
36,A,2X1.5,Unknown,PD06-2P-003,"230V PDB-6(FOR SHIP'S LIGHTING), PASSAGE-7,DECK-02","TO LIGHTING JB-68,PASSAGE-11,DECK-01",50.0,1.0,50.0,"139_L20B-P-02, 139_L20B-P-01, 140_L20B-P-05, 140_L20B-P-04, 140_L20B-P-03, 140_L20B-P-02, 140_L20B-P-01, 140_SCH20-P-08, 140_SCH20-P-07, 140_SCH20-P-06, 140_L20C-P-04, 140_L20C-P-03, 140_L20C-P-02, 140_L20C-P-01, 140_SCH20-P-05, 140_SCH20-P-04, 140_SCH20-P-03, 140_SCH20-P-02, 140_SCH20-P-01, 02-53-P-B-01-(250X150), 143_SCH20-P-02, 143_L20B-P-24, 143_L20B-P-23, 143_L20B-P-22, 143_L20B-P-21, 143_L20B-P-20, 143_L20B-P-01, 02-43-P-B-01-(325X250)/B, 143_L45C-P-01, 143_L45C-P-02, 02-44-P-D-01-(400X200), 132_L45C-P-01, 01-43-P-B-01-(325X250), 132_L30D-P-01, 130_L30B-P-01, , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
36,A,2X1.5,Unknown,PD06-2P-004,"230V PDB-6(FOR SHIP'S LIGHTING), PASSAGE-7,DECK-02","TO LIGHTING JB-69,PASSAGE-10,DECK-01",70.0,1.0,70.0,"139_L20B-P-02, 139_L20B-P-01, 140_L20B-P-05, 140_L20B-P-04, 140_L20B-P-03, 140_L20B-P-02, 140_L20B-P-01, 140_SCH20-P-08, 140_SCH20-P-07, 140_SCH20-P-06, 140_L20C-P-04, 140_L20C-P-03, 140_L20C-P-02, 140_L20C-P-01, 140_SCH20-P-05, 140_SCH20-P-04, 140_SCH20-P-03, 140_SCH20-P-02, 140_SCH20-P-01, 02-53-P-B-01-(250X150), 143_SCH20-P-02, 143_L20B-P-24, 143_L20B-P-23, 143_L20B-P-22, 143_L20B-P-21, 143_L20B-P-20, 143_L20B-P-01, 02-43-P-B-01-(325X250)/B, 143_L45C-P-01, 143_L45C-P-02, 02-44-P-D-01-(400X200), 132_L45C-P-01, 01-43-P-B-01-(325X250), 132_L30D-P-01, 130_L30B-P-01, 130_L30B-P-02, 130_L30B-P-03, 130_L30B-P-04, 130_L30B-P-09, 01-53-P-B-01-(250X150), 130_L30B-P-05, 130_L30B-P-06, 130_L30B-P-07, 130_L30B-P-08, 127_SCH30-P-02, 127_SCH30-P-03, 127_L30B-P-01, 127_L30B-P-02, , , , , , , ",2023-08-22 15:15:18,0.0
36,A,2X1.5,Unknown,PD06-2P-005,"230V PDB-6(FOR SHIP'S LIGHTING), PASSAGE-7,DECK-02","TO LIGHTING JB-70,PASSAGE-10,DECK-01",80.0,1.0,80.0,"139_L20B-P-02, 139_L20B-P-01, 140_L20B-P-05, 140_L20B-P-04, 140_L20B-P-03, 140_L20B-P-02, 140_L20B-P-01, 140_SCH20-P-08, 140_SCH20-P-07, 140_SCH20-P-06, 140_L20C-P-04, 140_L20C-P-03, 140_L20C-P-02, 140_L20C-P-01, 140_SCH20-P-05, 140_SCH20-P-04, 140_SCH20-P-03, 140_SCH20-P-02, 140_SCH20-P-01, 02-53-P-B-01-(250X150), 143_SCH20-P-02, 143_L20B-P-24, 143_L20B-P-23, 143_L20B-P-22, 143_L20B-P-21, 143_L20B-P-20, 143_L20B-P-01, 02-43-P-B-01-(325X250)/B, 143_L45C-P-01, 143_L45C-P-02, 02-44-P-D-01-(400X200), 132_L45C-P-01, 01-43-P-B-01-(325X250), 132_L30D-P-01, 130_L30B-P-01, 130_L30B-P-02, 130_L30B-P-03, 130_L30B-P-04, 130_L30B-P-09, 01-53-P-B-01-(250X150), 130_L30B-P-05, 130_L30B-P-06, 130_L30B-P-07, 130_L30B-P-08, 127_SCH30-P-02, 127_SCH30-P-03, 127_L30B-P-01, 127_L30B-P-02, 127_L30B-P-03, 127_L30B-P-04, 127_L30B-P-05, 127_SCH30-P-04, 127_SCH30-P-05, 127_SCH30-P-06, 127_L30C-P-01, 127_L30B-P-06, 127_L30B-P-07, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
36,A,2X1.5,Unknown,PD06-2P-006,"230V PDB-6(FOR SHIP'S LIGHTING), PASSAGE-7,DECK-02","TO LIGHTING JB-71,PASSAGE-09,DECK-01",90.0,1.0,90.0,"139_L20B-P-02, 139_L20B-P-01, 140_L20B-P-05, 140_L20B-P-04, 140_L20B-P-03, 140_L20B-P-02, 140_L20B-P-01, 140_SCH20-P-08, 140_SCH20-P-07, 140_SCH20-P-06, 140_L20C-P-04, 140_L20C-P-03, 140_L20C-P-02, 140_L20C-P-01, 140_SCH20-P-05, 140_SCH20-P-04, 140_SCH20-P-03, 140_SCH20-P-02, 140_SCH20-P-01, 02-53-P-B-01-(250X150), 143_SCH20-P-02, 143_L20B-P-24, 143_L20B-P-23, 143_L20B-P-22, 143_L20B-P-21, 143_L20B-P-20, 143_L20B-P-01, 02-43-P-B-01-(325X250)/B, 143_L45C-P-01, 143_L45C-P-02, 02-44-P-D-01-(400X200), 132_L45C-P-01, 01-43-P-B-01-(325X250), 132_L30D-P-01, 130_L30B-P-01, 130_L30B-P-02, 130_L30B-P-03, 130_L30B-P-04, 130_L30B-P-09, 01-53-P-B-01-(250X150), 130_L30B-P-05, 130_L30B-P-06, 130_L30B-P-07, 130_L30B-P-08, 127_SCH30-P-02, 127_SCH30-P-03, 127_L30B-P-01, 127_L30B-P-02, 127_L30B-P-03, 127_L30B-P-04, 127_L30B-P-05, 127_SCH30-P-04, 127_SCH30-P-05, 127_SCH30-P-06, 127_L30C-P-01, 127_L30B-P-06, 127_L30B-P-07, 127_L30B-P-08, 127_L30B-P-09, 127_L30B-P-10, 127_SCH20-P-06, 127_SCH20-P-05, 01-74-P-B-01-(250X200), DC STORE, 127_SCH20-P-04, 127_SCH20-P-03, 127_SCH20-P-02, 127_SCH20-P-01, 01-76-C-B-01-(250X200), BELL HANDLING DEVICE, 125_L20B-P-08, 125_L20C-P-07, 125_L20C-P-06, 125_L20D-P-05, 125_SCH20-P-14, 125_SCH20-P-13, 125_SCH20-P-12, 125_L20C-P-05, 125_L20C-P-04, 125_SCH20-P-11, 125_SCH20-P-10, 125_L20C-P-03, 125_L20C-P-02, 125_L20C-P-01, 125_L20B-P-07, 125_SCH20-P-09, 125_SCH20-P-08, 01-104-P-B-01-(250X200), PASSAGE-9, 123_L30C-P-01, 123_L30C-P-02, 123_L30D-P-01, ",2023-08-22 15:15:18,0.0
36,A,2X1.5,Unknown,PD06-2P-007,"230V PDB-6(FOR SHIP'S LIGHTING), PASSAGE-7,DECK-02","TO LIGHTING JB-72,PASSAGE-09,DECK-01",110.0,1.0,110.0,"139_L20B-P-02, 139_L20B-P-01, 140_L20B-P-05, 140_L20B-P-04, 140_L20B-P-03, 140_L20B-P-02, 140_L20B-P-01, 140_SCH20-P-08, 140_SCH20-P-07, 140_SCH20-P-06, 140_L20C-P-04, 140_L20C-P-03, 140_L20C-P-02, 140_L20C-P-01, 140_SCH20-P-05, 140_SCH20-P-04, 140_SCH20-P-03, 140_SCH20-P-02, 140_SCH20-P-01, 02-53-P-B-01-(250X150), 143_SCH20-P-02, 143_L20B-P-24, 143_L20B-P-23, 143_L20B-P-22, 143_L20B-P-21, 143_L20B-P-20, 143_L20B-P-01, 02-43-P-B-01-(325X250)/B, 143_L45C-P-01, 143_L45C-P-02, 02-44-P-D-01-(400X200), 132_L45C-P-01, 01-43-P-B-01-(325X250), 132_L30D-P-01, 130_L30B-P-01, 130_L30B-P-02, 130_L30B-P-03, 130_L30B-P-04, 130_L30B-P-09, 01-53-P-B-01-(250X150), 130_L30B-P-05, 130_L30B-P-06, 130_L30B-P-07, 130_L30B-P-08, 127_SCH30-P-02, 127_SCH30-P-03, 127_L30B-P-01, 127_L30B-P-02, 127_L30B-P-03, 127_L30B-P-04, 127_L30B-P-05, 127_SCH30-P-04, 127_SCH30-P-05, 127_SCH30-P-06, 127_L30C-P-01, 127_L30B-P-06, 127_L30B-P-07, 127_L30B-P-08, 127_L30B-P-09, 127_L30B-P-10, 127_SCH20-P-06, 127_SCH20-P-05, 01-74-P-B-01-(250X200), DC STORE, 127_SCH20-P-04, 127_SCH20-P-03, 127_SCH20-P-02, 127_SCH20-P-01, 01-76-C-B-01-(250X200), BELL HANDLING DEVICE, 125_L20B-P-08, 125_L20C-P-07, 125_L20C-P-06, 125_L20D-P-05, 125_SCH20-P-14, 125_SCH20-P-13, 125_SCH20-P-12, 125_L20C-P-05, 125_L20C-P-04, 125_SCH20-P-11, 125_SCH20-P-10, 125_L20C-P-03, 125_L20C-P-02, 125_L20C-P-01, 125_L20B-P-07, 125_SCH20-P-09, 125_SCH20-P-08, 01-104-P-B-01-(250X200), PASSAGE-9, 123_L30C-P-01, 123_L30C-P-02, 123_L30D-P-01, 123_L30D-P-02, 123_SCH30-P-01, 123_SCH30-P-02, 123_SCH30-P-03, 123_L30B-P-02",2023-08-22 15:15:18,0.0
36,A,2X1.5,Unknown,PD06-2P-008,"230V PDB-6(FOR SHIP'S LIGHTING), PASSAGE-7,DECK-02","TO LIGHTING JB-73,PASSAGE-08,DECK-02",30.0,1.0,30.0,"139_L20B-P-02, 139_L20B-P-01, 140_L20B-P-05, 140_L20B-P-04, 140_L20B-P-03, 140_L20B-P-02, 140_L20B-P-01, 140_SCH20-P-08, 140_SCH20-P-07, 140_SCH20-P-06, 140_L20C-P-04, 140_L20C-P-03, 140_L20C-P-02, 140_L20C-P-01, 140_SCH20-P-05, 140_SCH20-P-04, 140_SCH20-P-03, 140_SCH20-P-02, 140_SCH20-P-01, 02-53-P-B-01-(250X150), 143_SCH20-P-02, 143_L20B-P-24, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
36,A,2X1.5,Unknown,PD06-2P-009,"230V PDB-6(FOR SHIP'S LIGHTING), PASSAGE-7,DECK-02","TO LIGHTING JB-74,PASSAGE-08,DECK-02",45.0,1.0,45.0,"139_L20B-P-02, 139_L20B-P-01, 140_L20B-P-05, 140_L20B-P-04, 140_L20B-P-03, 140_L20B-P-02, 140_L20B-P-01, 140_SCH20-P-08, 140_SCH20-P-07, 140_SCH20-P-06, 140_L20C-P-04, 140_L20C-P-03, 140_L20C-P-02, 140_L20C-P-01, 140_SCH20-P-05, 140_SCH20-P-04, 140_SCH20-P-03, 140_SCH20-P-02, 140_SCH20-P-01, 02-53-P-B-01-(250X150), 143_SCH20-P-02, 143_L20B-P-24, 143_L20B-P-23, 143_L20B-P-22, 143_L20B-P-21, 143_L20B-P-20, 143_L20B-P-19, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
36,A,2X1.5,Unknown,PD06-2P-010,"230V PDB-6(FOR SHIP'S LIGHTING), PASSAGE-7,DECK-02","TO LIGHTING JB-75,PASSAGE-08,DECK-02",50.0,1.0,50.0,"139_L20B-P-02, 139_L20B-P-01, 140_L20B-P-05, 140_L20B-P-04, 140_L20B-P-03, 140_L20B-P-02, 140_L20B-P-01, 140_SCH20-P-08, 140_SCH20-P-07, 140_SCH20-P-06, 140_L20C-P-04, 140_L20C-P-03, 140_L20C-P-02, 140_L20C-P-01, 140_SCH20-P-05, 140_SCH20-P-04, 140_SCH20-P-03, 140_SCH20-P-02, 140_SCH20-P-01, 02-53-P-B-01-(250X150), 143_SCH20-P-02, 143_L20B-P-24, 143_L20B-P-23, 143_L20B-P-22, 143_L20B-P-21, 143_L20B-P-20, 143_L20B-P-19, 143_L20B-P-18, 143_L20B-P-17, 143_L20B-P-16, 143_L20B-P-15, 143_L20B-P-14, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
36,A,2X1.5,Unknown,PD06-2P-011,"230V PDB-6(FOR SHIP'S LIGHTING), PASSAGE-7,DECK-02","TO LIGHTING JB-76,PASSAGE-08,DECK-02",60.0,1.0,60.0,"139_L20B-P-02, 139_L20B-P-01, 140_L20B-P-05, 140_L20B-P-04, 140_L20B-P-03, 140_L20B-P-02, 140_L20B-P-01, 140_SCH20-P-08, 140_SCH20-P-07, 140_SCH20-P-06, 140_L20C-P-04, 140_L20C-P-03, 140_L20C-P-02, 140_L20C-P-01, 140_SCH20-P-05, 140_SCH20-P-04, 140_SCH20-P-03, 140_SCH20-P-02, 140_SCH20-P-01, 02-53-P-B-01-(250X150), 143_SCH20-P-02, 143_L20B-P-24, 143_L20B-P-23, 143_L20B-P-22, 143_L20B-P-21, 143_L20B-P-20, 143_L20B-P-19, 143_L20B-P-18, 143_L20B-P-17, 143_L20B-P-16, 143_L20B-P-15, 143_L20B-P-14, 143_L20B-P-13, 143_L20B-P-12, 143_L20B-P-11, 143_L20B-P-10, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
36,A,2X1.5,Unknown,PD07-2P-001,"230V PDB-07(FOR SHIP'S LIGHTING),PASSAGE-8,  DECK-02","TO LIGHTING JB-77,PASSAGE-7,DECK-02",30.0,1.0,30.0,"143_L20B-P-17, 143_L20B-P-18, 143_L20B-P-19, 143_L20B-P-20, 143_L20B-P-21, 143_L20B-P-22, 143_L20B-P-23, 143_L20B-P-24, 143_SCH20-P-02, 02-53-P-B-01-(250X150), 140_SCH20-P-01, 140_SCH20-P-02, 140_SCH20-P-03, 140_SCH20-P-04, 140_SCH20-P-05, 140_L20C-P-01, 140_L20C-P-02, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
36,A,2X1.5,Unknown,PD07-2P-002,"230V PDB-07(FOR SHIP'S LIGHTING),PASSAGE-8,  DECK-02","TO LIGHTING JB-78,PASSAGE-7,DECK-02",50.0,1.0,50.0,"143_L20B-P-17, 143_L20B-P-18, 143_L20B-P-19, 143_L20B-P-20, 143_L20B-P-21, 143_L20B-P-22, 143_L20B-P-23, 143_L20B-P-24, 143_SCH20-P-02, 02-53-P-B-01-(250X150), 140_SCH20-P-01, 140_SCH20-P-02, 140_SCH20-P-03, 140_SCH20-P-04, 140_SCH20-P-05, 140_L20C-P-01, 140_L20C-P-02, 140_L20C-P-03, 140_L20C-P-04, 140_SCH20-P-06, 140_SCH20-P-07, 140_SCH20-P-08, 140_L20B-P-01, 140_L20B-P-02, 140_L20B-P-03, 140_L20B-P-04, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
36,A,2X1.5,Unknown,PD07-2P-003,"230V PDB-07(FOR SHIP'S LIGHTING),PASSAGE-8,  DECK-02","TO LIGHTING JB-79,PASSAGE-7,DECK-02",120.0,1.0,120.0,"143_L20B-P-17, 143_L20B-P-18, 143_L20B-P-19, 143_L20B-P-20, 143_L20B-P-21, 143_L20B-P-22, 143_L20B-P-23, 143_L20B-P-24, 143_SCH20-P-02, 02-53-P-B-01-(250X150), 140_SCH20-P-01, 140_SCH20-P-02, 140_SCH20-P-03, 140_SCH20-P-04, 140_SCH20-P-05, 140_L20C-P-01, 140_L20C-P-02, 140_L20C-P-03, 140_L20C-P-04, 140_SCH20-P-06, 140_SCH20-P-07, 140_SCH20-P-08, 140_L20B-P-01, 140_L20B-P-02, 140_L20B-P-03, 140_L20B-P-04, 140_L20B-P-05, 139_L20B-P-01, 139_L20B-P-02, 139_L20B-P-03, 139_L20B-P-04, 139_SCH20-P-06, 139_SCH20-P-05, 02-74-P-B-01-(150X100), 139_SCH20-P-04, 139_SCH20-P-03, 139_SCH20-P-02, 139_SCH20-P-01, 139_L20B-P-05, 139_SCH20-P-07, 139_SCH20-P-08, 02-76-P-B-01-(250X200), 138_L30B-P-12, 138_L30B-P-11, 138_L30B-P-10, 138_L30B-P-09, 138_L30B-P-08, 138_SCH30-P-18, 138_L20D-P-03, 138_L20D-P-02, 138_L20D-P-01, 138_L30B-P-07, 138_L30B-P-06, 138_L30B-P-05, 138_L30B-P-04, 138_SCH30-P-14, 138_SCH30-P-13, 138_SCH30-P-12, 138_L30B-P-03, 138_L30B-P-02, 138_L30B-P-01, 138_SCH30-P-11, 138_SCH30-P-10, 138_L30D-P-08, 138_L30D-P-07, 138_L30D-P-06, 138_L30D-P-05, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
36,A,2X1.5,Unknown,PD07-2P-004,"230V PDB-07(FOR SHIP'S LIGHTING),PASSAGE-8,  DECK-02","TO LIGHTING JB-80,PASSAGE-7,DECK-02",120.0,1.0,120.0,"143_L20B-P-17, 143_L20B-P-18, 143_L20B-P-19, 143_L20B-P-20, 143_L20B-P-21, 143_L20B-P-22, 143_L20B-P-23, 143_L20B-P-24, 143_SCH20-P-02, 02-53-P-B-01-(250X150), 140_SCH20-P-01, 140_SCH20-P-02, 140_SCH20-P-03, 140_SCH20-P-04, 140_SCH20-P-05, 140_L20C-P-01, 140_L20C-P-02, 140_L20C-P-03, 140_L20C-P-04, 140_SCH20-P-06, 140_SCH20-P-07, 140_SCH20-P-08, 140_L20B-P-01, 140_L20B-P-02, 140_L20B-P-03, 140_L20B-P-04, 140_L20B-P-04, 139_L20B-P-01, 139_L20B-P-02, 139_L20B-P-03, 139_L20B-P-04, 139_SCH20-P-06, 139_SCH20-P-05, 02-74-P-B-01-(150X100), 139_SCH20-P-04, 139_SCH20-P-03, 139_SCH20-P-02, 139_SCH20-P-01, 139_L20B-P-05, 139_SCH20-P-07, 139_SCH20-P-08, 02-76-P-B-01-(250X200), 138_L30B-P-12, 138_L30B-P-11, 138_L30B-P-10, 138_L30B-P-09, 138_L30B-P-08, 138_SCH30-P-18, 138_L20D-P-03, 138_L20D-P-02, 138_L20D-P-01, 138_L30B-P-07, 138_L30B-P-06, 138_L30B-P-05, 138_L30B-P-04, 138_SCH30-P-14, 138_SCH30-P-13, 138_SCH30-P-12, 138_L30B-P-03, 138_L30B-P-02, 138_L30B-P-01, 138_SCH30-P-11, 138_SCH30-P-10, 138_L30D-P-08, 138_L30D-P-07, 138_L30D-P-06, 138_L30D-P-05, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
36,A,2X1.5,Unknown,PD07-2P-005,"230V PDB-07(FOR SHIP'S LIGHTING),PASSAGE-8,  DECK-02","TO LIGHTING JB-81,PASSAGE-5,DECK-03",60.0,1.0,60.0,"143_L20B-P-17, 143_L20B-P-18, 143_L20B-P-19, 143_L20B-P-01, 02-43-P-B-01-(325X250), 143_L45C-P-01, 03-44-P-D-01-(400X200), 151_L45C-P-01, 151_L45B-P-01, 03-43-P-B-01-(325X250), 153_L20B-P-04, 153_L20B-P-03, 153_L20B-P-02, 153_L20B-P-01, 150_L20D-P-03, 150_L20D-P-02, 150_L20D-P-01, 150_L20B-P-08, 150_L20B-P-07, 150_L20B-P-06, 150_L20B-P-05, 150_L20B-P-04, 150_L20B-P-03, 150_L20B-P-02, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
36,A,2X1.5,Unknown,PD07-2P-006,"230V PDB-07(FOR SHIP'S LIGHTING),PASSAGE-8,  DECK-02","TO LIGHTING JB-82,PASSAGE-5,DECK-03",50.0,1.0,50.0,"143_L20B-P-17, 143_L20B-P-18, 143_L20B-P-19, 143_L20B-P-01, 02-43-P-B-01-(325X250), 143_L45C-P-01, 03-44-P-D-01-(400X200), 151_L45C-P-01, 151_L45B-P-01, 03-43-P-B-01-(325X250), 153_L20B-P-04, 153_L20B-P-03, 153_L20B-P-02, 153_L20B-P-01, 150_L20D-P-03, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
36,A,2X1.5,Unknown,PD07-2P-007,"230V PDB-07(FOR SHIP'S LIGHTING),PASSAGE-8,  DECK-02","TO LIGHTING JB-83,PASSAGE-5,DECK-03",70.0,1.0,70.0,"143_L20B-P-17, 143_L20B-P-18, 143_L20B-P-19, 143_L20B-P-01, 02-43-P-B-01-(325X250), 143_L45C-P-01, 03-44-P-D-01-(400X200), 151_L45C-P-01, 151_L45B-P-01, 03-43-P-B-01-(325X250), 153_L20B-P-04, 153_L20B-P-03, 153_L20B-P-02, 153_L20B-P-01, 150_L20D-P-03, 150_L20D-P-02, 150_L20D-P-01, 150_L20B-P-08, 150_L20B-P-09, 150_L20B-P-10, 150_L20B-P-11, 150_L20B-P-12, 150_L20B-P-13, 150_L20B-P-14, 150_L20B-P-15, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
36,A,2X1.5,Unknown,PD07-2P-008,"230V PDB-07(FOR SHIP'S LIGHTING),PASSAGE-8,  DECK-02","TO LIGHTING JB-84,PASSAGE-5,DECK-03",90.0,1.0,90.0,"143_L20B-P-17, 143_L20B-P-18, 143_L20B-P-19, 143_L20B-P-01, 02-43-P-B-01-(325X250), 143_L45C-P-01, 03-44-P-D-01-(400X200), 151_L45C-P-01, 151_L45B-P-01, 03-43-P-B-01-(325X250), 153_L20B-P-04, 153_L20B-P-03, 153_L20B-P-02, 153_L20B-P-01, 150_L20D-P-03, 150_L20D-P-02, 150_L20D-P-01, 150_L20B-P-08, 150_L20B-P-09, 150_L20B-P-10, 150_L20B-P-11, 150_L20B-P-12, 150_L20B-P-13, 150_L20B-P-14, 150_L20B-P-15, 150_L20B-P-16, 150_L20B-P-17, 150_SCH20-P-02, 150_SCH20-P-03, 150_SCH20-P-04, 150_SCH20-P-05, 150_L20B-P-18, 150_L20B-P-19, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
36,A,2X1.5,Unknown,PD07-2P-009,"230V PDB-07(FOR SHIP'S LIGHTING),PASSAGE-8,  DECK-02","TO LIGHTING JB-85,PASSAGE-6,DECK-03",75.0,1.0,75.0,"143_L20B-P-17, 143_L20B-P-18, 143_L20B-P-19, 143_L20B-P-01, 02-43-P-B-01-(325X250), 143_L45C-P-01, 03-44-P-D-01-(400X200), 151_L45C-P-01, 151_L45B-P-01, 03-43-P-B-01-(325X250), 153_L20B-P-04, 153_L20B-P-05, 153_L20B-P-06, 152_L20B-P-01, 152_L20B-P-23, 152_L20C-P-01, 152_L20C-P-02, 152_L20B-P-09, 152_L20B-P-08, 152_L20B-P-07, 152_L20B-P-06, 152_L20B-P-05, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
36,A,2X1.5,Unknown,PD07-2P-010,"230V PDB-07(FOR SHIP'S LIGHTING),PASSAGE-8,  DECK-02","TO LIGHTING JB-86,PASSAGE-6,DECK-03",100.0,1.0,100.0,"143_L20B-P-17, 143_L20B-P-18, 143_L20B-P-19, 143_L20B-P-01, 02-43-P-B-01-(325X250), 143_L45C-P-01, 03-44-P-D-01-(400X200), 151_L45C-P-01, 151_L45B-P-01, 03-43-P-B-01-(325X250), 153_L20B-P-04, 153_L20B-P-05, 153_L20B-P-06, 152_L20B-P-01, 152_L20B-P-23, 152_L20C-P-01, 152_L20C-P-02, 152_L20B-P-09, 152_L20B-P-10, 152_L20B-P-11, 152_L20B-P-12, 152_L20B-P-13, 152_L20B-P-14, 152_L20B-P-15, 152_L20B-P-16, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
36,A,2X1.5,Unknown,PD07-2P-015,"230V PDB-07(FOR SHIP'S LIGHTING),PASSAGE-8,  DECK-02","TO LIGHTING JB-119,PASSAGE-9,DECK-01",105.0,1.0,105.0,"143_L20B-P-17, 143_L20B-P-18, 143_L20B-P-19, 143_L20B-P-01, 02-43-P-B-01-(325X250), 143_L45C-P-01, 143_L45C-P-02, 02-44-P-D-01-(400X200), 132_L45C-P-01, 01-43-P-B-01-(325X250), 132_L30D-P-01, 130_L30B-P-01, 130_L30B-P-02, 130_L30B-P-03, 130_L30B-P-04, 130_L30B-P-09, 01-53-P-B-01-(250X150), 130_L30B-P-05, 130_L30B-P-06, 130_L30B-P-07, 130_L30B-P-08, 127_SCH30-P-02, 127_SCH30-P-03, 127_L30B-P-01, 127_L30B-P-02, 127_L30B-P-03, 127_L30B-P-04, 127_L30B-P-05, 127_SCH30-P-04, 127_SCH30-P-05, 127_SCH30-P-06, 127_L30C-P-01, 127_L30B-P-06, 127_L30B-P-07, 127_L30B-P-08, 127_L30B-P-09, 127_L30B-P-10, 127_SCH20-P-06, 127_SCH20-P-05, 01-74-P-B-01-(250X200), 127_SCH20-P-04, 127_SCH20-P-03, 127_SCH20-P-02, 127_SCH20-P-01, 01-76-C-B-01-(250X200), 125_L20B-P-08, 125_L20C-P-07, 125_L20C-P-06, 125_L20D-P-05, 125_SCH20-P-14, 125_SCH20-P-13, 125_SCH20-P-12, 125_L20C-P-05, 125_L20C-P-04, 125_SCH20-P-11, 125_SCH20-P-10, 125_L20C-P-03, 125_L20C-P-02, 125_L20C-P-01, 125_L20B-P-07, 125_SCH20-P-09, 125_SCH20-P-08, 01-104-P-B-01-(250X200), 123_L30C-P-01, 123_L30C-P-02, 123_L30D-P-01, 123_L30D-P-02, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
36,A,2X1.5,Unknown,PD07-2P-016,"230V PDB-07(FOR SHIP'S LIGHTING),PASSAGE-8,  DECK-02","TO LIGHTING JB-120,PASSAGE-14,DECK-10",105.0,1.0,105.0,"143_L20B-P-17, 143_L20B-P-18, 143_L20B-P-19, 143_L20B-P-01, 02-43-P-B-01-(325X250), 143_L45C-P-01, 143_L45C-P-02, 02-44-P-D-01-(400X200), 132_L45C-P-01, 132_L45C-P-02, 01-44-P-D-01-(400X200), 117_L45C-P-01, 10-43-P-B-01-(325X250), 117_L30C-P-01, 117_L30D-P-01, 10-48-P-B-01-(200X200), 117_SCH30-P-14, 117_L30B-P-07, 117_L30B-P-06, 117_SCH30-P-15, 10-53-P-B-01-(200X200), 114_L30D-P-01, 114_L30B-P-01, 114_SCH30-P-06, 114_SCH30-P-07, 114_L30B-P-02, 114_L30B-P-03, 114_L30B-P-04, 114_L30B-P-05, 114_L30B-P-06, 112_L45D-P-01A, 112_L45D-P-02A, 112_L45D-P-03A, 112_L45D-P-41A, 112_L45D-P-05A, 112_L45D-P-06A, 10-76-P-B-01-(325X250), 107_L45B-P-10, 10-78-P-G-2, 107_L45B-P-09, 10-80-P-G-2, 107_L45B-P-08, 10-82-P-G-2, 107_L45B-P-07, 10-84-P-G-2, 10-85-P-G-2, 107_L45B-P-31, 10-87-P-G-2, 107_L45B-P-32, 10-89-P-G-2, 107_L45B-P-33, 10-91-P-G-2, 107_L45B-P-34, 10-93-P-G-2, 107_L45B-P-35, 10-95-P-G-2, 107_L45B-P-36, 10-97-P-G-2, 107_L45B-P-37, 10-99-P-G-2, 107_L45B-P-38, 10-101-P-G-2, 107_L45B-P-39, 10-103-P-G-2, 107_SCH45-P-13, 107_SCH45-P-21, 107_SCH45-C-11, 107_L45B-P-01, 107_L45B-P-02, 107_L45B-P-03, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
36,A,2X1.5,Unknown,PD07-2P-017,"230V PDB-07(FOR SHIP'S LIGHTING),PASSAGE-8,  DECK-02","TO LIGHTING JB-121,PASSAGE-10,DECK-01",60.0,1.0,60.0,"143_L20B-P-17, 143_L20B-P-18, 143_L20B-P-19, 143_L20B-P-01, 02-43-P-B-01-(325X250), 143_L45C-P-01, 143_L45C-P-02, 02-44-P-D-01-(400X200), 132_L45C-P-01, 01-43-P-B-01-(325X250), 132_L30D-P-01, 130_L30B-P-01, 130_L30B-P-02, 130_L30B-P-03, 130_L30B-P-04, 130_L30B-P-09, 01-53-P-B-01-(250X150), 130_L30B-P-05, 130_L30B-P-06, 130_L30B-P-07, 130_L30B-P-08, 127_SCH30-P-02, 127_SCH30-P-03, 127_L30B-P-01, 127_L30B-P-02, 127_L30B-P-03, 127_L30B-P-04, 127_L30B-P-05, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
36,A,2X1.5,Unknown,PD07-2P-018,"230V PDB-07(FOR SHIP'S LIGHTING),PASSAGE-8,  DECK-02","TO LIGHTING JB-131,PASSAGE-11,DECK-01",40.0,1.0,40.0,"143_L20B-P-17, 143_L20B-P-18, 143_L20B-P-19, 143_L20B-P-01, 02-43-P-B-01-(325X250), 143_L45C-P-01, 143_L45C-P-02, 02-44-P-D-01-(400X200), 132_L45C-P-01, 01-43-P-B-01-(325X250), 132_L30D-P-01, 130_L30B-P-01, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
36,A,2X1.5,Unknown,PD08-2P-001,"230V PDB-08(FOR SHIP's LIGHTINS),STAIRCASE AREA,DECK-03","TO LIGHTING JB-87,PASSAGE-7,DECK-02",75.0,1.0,75.0,"150_L20B-P-13, 150_L20B-P-12, 150_L20B-P-11, 150_L20B-P-10, 150_L20B-P-09, 150_L20B-P-08, 150_L20D-P-01, 150_L20D-P-02, 150_L20D-P-03, 153_L20B-P-01, 153_L20B-P-02, 153_L20B-P-03, 153_L20B-P-04, 03-43-P-B-01-(325X250), 151_L45B-P-01, 151_L45C-P-01, 03-44-P-D-01-(400X200), 143_L45C-P-01, 02-43-P-B-01-(325X250), 143_L20B-P-01, 143_L20B-P-20, 143_L20B-P-21, 143_L20B-P-22, 143_L20B-P-23, 143_L20B-P-24, 143_SCH20-P-02, 02-53-P-B-01-(250X150), 140_SCH20-P-01, 140_SCH20-P-02, 140_SCH20-P-03, 140_SCH20-P-04, 140_SCH20-P-05, 140_L20C-P-01, 140_L20C-P-02, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
