REV_NUMBER,REV_ALPHABET,CABLE_SIZE,PROCURED_BY,CABLE_TAG,START_EQPT,END_EQPT,LENGTH_SRRL,NO_OF_RUNS,TOTAL_DESIGN_LENGTH,CABLE_ROUTE,TIMESTAMP,LENGTH_VARIANCE
36,A,2X1.5,Unknown,PD08-2P-002,"230V PDB-08(FOR SHIP's LIGHTINS),STAIRCASE AREA,DECK-03","TO LIGHTING JB-88,PASSAGE-7,DECK-02",85.0,1.0,85.0,"150_L20B-P-13, 150_L20B-P-12, 150_L20B-P-11, 150_L20B-P-10, 150_L20B-P-09, 150_L20B-P-08, 150_L20D-P-01, 150_L20D-P-02, 150_L20D-P-03, 153_L20B-P-01, 153_L20B-P-02, 153_L20B-P-03, 153_L20B-P-04, 03-43-P-B-01-(325X250), 151_L45B-P-01, 151_L45C-P-01, 03-44-P-D-01-(400X200), 143_L45C-P-01, 02-43-P-B-01-(325X250), 143_L20B-P-01, 143_L20B-P-20, 143_L20B-P-21, 143_L20B-P-22, 143_L20B-P-23, 143_L20B-P-24, 143_SCH20-P-02, 02-53-P-B-01-(250X150), 140_SCH20-P-01, 140_SCH20-P-02, 140_SCH20-P-03, 140_SCH20-P-04, 140_SCH20-P-05, 140_L20C-P-01, 140_L20C-P-02, 140_L20C-P-03, 140_L20C-P-04, 140_SCH20-P-06, 140_SCH20-P-07, 140_SCH20-P-08, 140_L20B-P-01, 140_L20B-P-02, 140_L20B-P-03, 140_L20B-P-04, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
36,A,2X1.5,Unknown,PD08-2P-003,"230V PDB-08(FOR SHIP's LIGHTINS),STAIRCASE AREA,DECK-03","TO LIGHTING JB-89,PASSAGE-7,DECK-02",160.0,1.0,160.0,"150_L20B-P-13, 150_L20B-P-12, 150_L20B-P-11, 150_L20B-P-10, 150_L20B-P-09, 150_L20B-P-08, 150_L20D-P-01, 150_L20D-P-02, 150_L20D-P-03, 153_L20B-P-01, 153_L20B-P-02, 153_L20B-P-03, 153_L20B-P-04, 03-43-P-B-01-(325X250), 151_L45B-P-01, 151_L45C-P-01, 03-44-P-D-01-(400X200), 143_L45C-P-01, 02-43-P-B-01-(325X250), 143_L20B-P-01, 143_L20B-P-20, 143_L20B-P-21, 143_L20B-P-22, 143_L20B-P-23, 143_L20B-P-24, 143_SCH20-P-02, 02-53-P-B-01-(250X150), 140_SCH20-P-01, 140_SCH20-P-02, 140_SCH20-P-03, 140_SCH20-P-04, 140_SCH20-P-05, 140_L20C-P-01, 140_L20C-P-02, 140_L20C-P-03, 140_L20C-P-04, 140_SCH20-P-06, 140_SCH20-P-07, 140_SCH20-P-08, 140_L20B-P-01, 140_L20B-P-02, 140_L20B-P-03, 140_L20B-P-04, 140_L20B-P-05, 139_L20B-P-01, 139_L20B-P-02, 139_L20B-P-03, 139_L20B-P-04, 139_SCH20-P-06, 139_SCH20-P-05, 02-74-P-B-01-(150X100), 139_SCH20-P-04, 139_SCH20-P-03, 139_SCH20-P-02, 139_SCH20-P-01, 139_L20B-P-05, 139_SCH20-P-07, 139_SCH20-P-08, 02-76-P-B-01-(250X200), 138_L30B-P-12, 138_L30B-P-11, 138_L30B-P-10, 138_L30B-P-09, 138_L30B-P-08, 138_SCH30-P-18, 138_L20D-P-03, 138_L20D-P-02, 138_L20D-P-01, 138_L30B-P-07, 138_L30B-P-06, 138_L30B-P-05, 138_L30B-P-04, 138_SCH30-P-14, 138_SCH30-P-13, 138_SCH30-P-12, 138_L30B-P-03, 138_L30B-P-02, 138_L30B-P-01, 138_SCH30-P-11, 138_SCH30-P-10, 138_L30D-P-08, 138_L30D-P-07, 138_L30D-P-06, 138_L30D-P-05, , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
36,A,2X1.5,Unknown,PD08-2P-004,"230V PDB-08(FOR SHIP's LIGHTINS),STAIRCASE AREA,DECK-03","TO LIGHTING JB-90,PASSAGE-7,DECK-02",160.0,1.0,160.0,"150_L20B-P-13, 150_L20B-P-12, 150_L20B-P-11, 150_L20B-P-10, 150_L20B-P-09, 150_L20B-P-08, 150_L20D-P-01, 150_L20D-P-02, 150_L20D-P-03, 153_L20B-P-01, 153_L20B-P-02, 153_L20B-P-03, 153_L20B-P-04, 03-43-P-B-01-(325X250), 151_L45B-P-01, 151_L45C-P-01, 03-44-P-D-01-(400X200), 143_L45C-P-01, 02-43-P-B-01-(325X250), 143_L20B-P-01, 143_L20B-P-20, 143_L20B-P-21, 143_L20B-P-22, 143_L20B-P-23, 143_L20B-P-24, 143_SCH20-P-02, 02-53-P-B-01-(250X150), 140_SCH20-P-01, 140_SCH20-P-02, 140_SCH20-P-03, 140_SCH20-P-04, 140_SCH20-P-05, 140_L20C-P-01, 140_L20C-P-02, 140_L20C-P-03, 140_L20C-P-04, 140_SCH20-P-06, 140_SCH20-P-07, 140_SCH20-P-08, 140_L20B-P-01, 140_L20B-P-02, 140_L20B-P-03, 140_L20B-P-04, 140_L20B-P-05, 139_L20B-P-01, 139_L20B-P-02, 139_L20B-P-03, 139_L20B-P-04, 139_SCH20-P-06, 139_SCH20-P-05, 02-74-P-B-01-(150X100), 139_SCH20-P-04, 139_SCH20-P-03, 139_SCH20-P-02, 139_SCH20-P-01, 139_L20B-P-05, 139_SCH20-P-07, 139_SCH20-P-08, 02-76-P-B-01-(250X200), 138_L30B-P-12, 138_L30B-P-11, 138_L30B-P-10, 138_L30B-P-09, 138_L30B-P-08, 138_SCH30-P-18, 138_L20D-P-03, 138_L20D-P-02, 138_L20D-P-01, 138_L30B-P-07, 138_L30B-P-06, 138_L30B-P-05, 138_L30B-P-04, 138_SCH30-P-14, 138_SCH30-P-13, 138_SCH30-P-12, 138_L30B-P-03, 138_L30B-P-02, 138_L30B-P-01, 138_SCH30-P-11, 138_SCH30-P-10, 138_L30D-P-08, 138_L30D-P-07, 138_L30D-P-06, 138_L30D-P-05, , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
36,A,2X1.5,Unknown,PD08-2P-005,"230V PDB-08(FOR SHIP's LIGHTINS),STAIRCASE AREA,DECK-03","TO LIGHTING JB-91,PASSAGE-5,DECK-03",45.0,1.0,45.0,"150_L20B-P-13, 150_L20B-P-12, 150_L20B-P-11, 150_L20B-P-10, 150_L20B-P-09, 150_L20B-P-08, 150_L20B-P-07, 150_L20B-P-06, 150_L20B-P-05, 150_L20B-P-04, 150_L20B-P-03, 150_L20B-P-02, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
36,A,2X1.5,Unknown,PD08-2P-006,"230V PDB-08(FOR SHIP's LIGHTINS),STAIRCASE AREA,DECK-03","TO LIGHTING JB-92,PASSAGE-5,DECK-03",40.0,1.0,40.0,"150_L20B-P-13, 150_L20B-P-12, 150_L20B-P-11, 150_L20B-P-10, 150_L20B-P-09, 150_L20B-P-08, 150_L20D-P-01, 150_L20D-P-02, 150_L20D-P-03, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
36,A,2X1.5,Unknown,PD08-2P-007,"230V PDB-08(FOR SHIP's LIGHTINS),STAIRCASE AREA,DECK-03","TO LIGHTING JB-93,PASSAGE-5,DECK-03",25.0,1.0,25.0,"150_L20B-P-13, 150_L20B-P-14, 150_L20B-P-15, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
36,A,2X1.5,Unknown,PD08-2P-008,"230V PDB-08(FOR SHIP's LIGHTINS),STAIRCASE AREA,DECK-03","TO LIGHTING JB-94,PASSAGE-5,DECK-03",35.0,1.0,35.0,"150_L20B-P-13, 150_L20B-P-14, 150_L20B-P-15, 150_L20B-P-16, 150_L20B-P-17, 150_SCH20-P-02, 150_SCH20-P-03, 150_SCH20-P-04, 150_SCH20-P-05, 150_L20B-P-18, 150_L20B-P-19, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
36,A,2X1.5,Unknown,PD08-2P-009,"230V PDB-08(FOR SHIP's LIGHTINS),STAIRCASE AREA,DECK-03","TO LIGHTING JB-95,PASSAGE-6,DECK-03",70.0,1.0,70.0,"150_L20B-P-13, 150_L20B-P-12, 150_L20B-P-11, 150_L20B-P-10, 150_L20B-P-09, 150_L20B-P-08, 150_L20B-P-08, 150_L20D-P-01, 150_L20D-P-02, 150_L20D-P-03, 153_L20B-P-01, 153_L20B-P-02, 153_L20B-P-03, 153_L20B-P-04, 153_L20B-P-05, 153_L20B-P-06, 152_L20B-P-01, 152_L20B-P-23, 152_L20C-P-01, 152_L20C-P-02, 152_L20B-P-09, 152_L20B-P-08, 152_L20B-P-07, 152_L20B-P-06, 152_L20B-P-05, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
36,A,2X1.5,Unknown,PD08-2P-010,"230V PDB-08(FOR SHIP's LIGHTINS),STAIRCASE AREA,DECK-03","TO LIGHTING JB-96,PASSAGE-6,DECK-03",95.0,1.0,95.0,"150_L20B-P-13, 150_L20B-P-12, 150_L20B-P-11, 150_L20B-P-10, 150_L20B-P-09, 150_L20B-P-08, 150_L20B-P-08, 150_L20D-P-01, 150_L20D-P-02, 150_L20D-P-03, 153_L20B-P-01, 153_L20B-P-02, 153_L20B-P-03, 153_L20B-P-04, 153_L20B-P-05, 153_L20B-P-06, 152_L20B-P-01, 152_L20B-P-23, 152_L20C-P-01, 152_L20C-P-02, 152_L20B-P-09, 152_L20B-P-10, 152_L20B-P-11, 152_L20B-P-12, 152_L20B-P-13, 152_L20B-P-14, 152_L20B-P-15, 152_L20B-P-16, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
36,A,2X1.5,Unknown,PD08-2P-016,"230V PDB-08(FOR SHIP's LIGHTINS),STAIRCASE AREA,DECK-03","TO LIGHTING JB-122,PASSAGE-5,DECK-03",50.0,1.0,50.0,"150_L20B-P-13, 150_L20B-P-12, 150_L20B-P-11, 150_L20B-P-10, 150_L20B-P-09, 150_L20B-P-08, 150_L20B-P-07, 150_L20B-P-06, 150_L20B-P-05, 150_L20B-P-04, 150_L20B-P-03, 150_L20B-P-02, 150_L20B-P-01, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
36,A,2X1.5,Unknown,PD08-2P-017,"230V PDB-08(FOR SHIP's LIGHTINS),STAIRCASE AREA,DECK-03","TO LIGHTING JB-123,PASSAGE-5,DECK-03",50.0,1.0,50.0,"150_L20B-P-13, 150_L20B-P-12, 150_L20B-P-11, 150_L20B-P-10, 150_L20B-P-09, 150_L20B-P-08, 150_L20B-P-07, 150_L20B-P-06, 150_L20B-P-05, 150_L20B-P-04, 150_L20B-P-03, 150_L20B-P-02, 150_L20B-P-01, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
36,A,2X1.5,Unknown,PD08-2P-018,"230V PDB-08(FOR SHIP's LIGHTINS),STAIRCASE AREA,DECK-03","TO LIGHTING JB-124,PASSAGE-5,DECK-03",50.0,1.0,50.0,"150_L20B-P-13, 150_L20B-P-14, 150_L20B-P-15, 150_L20B-P-16, 150_L20B-P-17, 150_SCH20-P-02, 150_SCH20-P-03, 150_SCH20-P-04, 150_SCH20-P-05, 150_L20B-P-18, 150_L20B-P-19, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
36,A,2X1.5,Unknown,PD08-2P-019,"230V PDB-08(FOR SHIP's LIGHTINS),STAIRCASE AREA,DECK-03","TO LIGHTING JB-130,PASSAGE-5,DECK-03",50.0,1.0,50.0,"150_L20B-P-13, 150_L20B-P-14, 150_L20B-P-15, 150_L20B-P-16, 150_L20B-P-17, 150_SCH20-P-02, 150_SCH20-P-03, 150_SCH20-P-04, 150_SCH20-P-05, 150_L20B-P-18, 150_L20B-P-19, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
36,A,2X1.5,Unknown,PD09-2P-001,"230V PDB-09(FOR SHIP's LIGHTING),PASSAGEWAY,  DECK-05","TO LIGHTING JB-97,PASSAGE-3,DECK-04",55.0,1.0,55.0,"172_L20B-P-20, 172_L20B-P-19, 172_L20B-P-18, 172_L30B-P-02, 171_L30B-P-01, 171_L30B-P-02, 171_L30B-P-03, 05-36-P-B-01-(250X200), 171_L45B-P-01, 171_L45B-P-02, 171_L45C-P-05, 05-43-P-B-02-(400X200), 171_L45C-P-03, 171_L45C-P-04, 05-44-P-D-02-(400X200), 161_L45C-P-03, 04-43-P-B-01-(325X250), 161_L30C-P-02, 161_L30C-P-01, 161_L30C-P-03, 161_L30B-P-06, 161_L30B-P-07, 161_L30B-P-08, 161_L30B-P-09, 161_L30B-P-10, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
36,A,2X1.5,Unknown,PD09-2P-002,"230V PDB-09(FOR SHIP's LIGHTING),PASSAGEWAY,  DECK-05","TO LIGHTING JB-98,PASSAGE-3,DECK-04",70.0,1.0,70.0,"172_L20B-P-20, 172_L20B-P-19, 172_L20B-P-18, 172_L30B-P-02, 171_L30B-P-01, 171_L30B-P-02, 171_L30B-P-03, 05-36-P-B-01-(250X200), 171_L45B-P-01, 171_L45B-P-02, 171_L45C-P-05, 05-43-P-B-02-(400X200), 171_L45C-P-03, 171_L45C-P-04, 05-44-P-D-02-(400X200), 161_L45C-P-03, 04-43-P-B-01-(325X250), 161_L30C-P-02, 161_L30C-P-01, 161_L30C-P-03, 161_L30B-P-06, 161_L30B-P-07, 161_L30B-P-08, 161_L30B-P-09, 161_L30B-P-10, 161_L30B-P-11, 161_L30B-P-12, 156_L30B-P-01, 156_L30B-P-02, 156_L30B-P-03, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
36,A,2X1.5,Unknown,PD09-2P-003,"230V PDB-09(FOR SHIP's LIGHTING),PASSAGEWAY,  DECK-05","TO LIGHTING JB-99,PASSAGE-4,DECK-04",110.0,1.0,110.0,"172_L20B-P-20, 172_L20B-P-19, 172_L20B-P-18, 172_L30B-P-02, 171_L30B-P-01, 171_L30B-P-02, 171_L30B-P-03, 05-36-P-B-01-(250X200), 171_L45B-P-01, 171_L45B-P-02, 171_L45C-P-05, 05-43-P-B-02-(400X200), 171_L45C-P-03, 171_L45C-P-04, 05-44-P-D-02-(400X200), 161_L45C-P-03, 04-43-P-B-01-(325X250), 161_L30C-P-02, 161_L30C-P-01, 161_L30C-P-03, 161_L30B-P-06, 161_L30B-P-07, 161_L30B-P-08, 161_L30B-P-09, 161_L30B-P-10, 161_L30B-P-11, 161_L30B-P-12, 156_L30B-P-01, 156_L30B-P-02, 156_L30B-P-03, 04-62-P-B-01-(250X200), 156_L30D-P-01, 156_SCH30-P-01, 156_SCH30-P-02, 156_L30B-P-04, 156_L30B-P-05, 156_L30B-P-06, 156_L30B-P-07, 156_L30B-P-08, 04-66-P-B-01-(250X150), 156_L20D-P-01, 157_L20C-P-01, 157_L20B-P-01, 157_L20B-P-07, 157_L20B-P-04, 157_L20B-P-05, 157_L20B-P-06, 04-61-P-B-01-(100X150), 162_L20B-P-01, 162_L20B-P-02, 162_L20B-P-03, 162_L20B-P-04, 162_L20B-P-05, 162_SCH20-P-01, 04-50-P-B-01-(100X150), 164_L20C-P-01, 164_L20C-P-02, 04-45-P-B-01-(100X150), 164_L20B-P-07, 164_L20B-P-06, 164_L20B-P-05, 164_L20B-P-04, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
36,A,2X1.5,Unknown,PD09-2P-004,"230V PDB-09(FOR SHIP's LIGHTING),PASSAGEWAY,  DECK-05","TO LIGHTING JB-100,PASSAGE-4,DECK-04",85.0,1.0,85.0,"172_L20B-P-20, 172_L20B-P-19, 172_L20B-P-18, 172_L30B-P-02, 171_L30B-P-01, 171_L30B-P-02, 171_L30B-P-03, 05-36-P-B-01-(250X200), 171_L45B-P-01, 171_L45B-P-02, 171_L45C-P-05, 05-43-P-B-02-(400X200), 171_L45C-P-03, 171_L45C-P-04, 05-44-P-D-02-(400X200), 161_L45C-P-03, 04-43-P-B-01-(325X250), 161_L30C-P-02, 161_L30C-P-01, 161_L30C-P-03, 161_L30B-P-06, 161_L30B-P-07, 161_L30B-P-08, 161_L30B-P-09, 161_L30B-P-10, 161_L30B-P-11, 161_L30B-P-12, 156_L30B-P-01, 156_L30B-P-02, 156_L30B-P-03, 04-62-P-B-01-(250X200), 156_L30D-P-01, 156_SCH30-P-01, 156_SCH30-P-02, 156_L30B-P-04, 156_L30B-P-05, 156_L30B-P-06, 156_L30B-P-07, 156_L30B-P-08, 04-66-P-B-01-(250X150), 156_L20D-P-01, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
36,A,2X1.5,Unknown,PD09-2P-005,"230V PDB-09(FOR SHIP's LIGHTING),PASSAGEWAY,  DECK-05","TO LIGHTING JB-101,PASSAGE-1,DECK-05",40.0,1.0,40.0,"172_L20B-P-20, 172_L20B-P-19, 172_L20B-P-18, 172_L30B-P-02, 171_L30B-P-01, 171_L30B-P-02, 171_L30B-P-03, 171_L30B-P-04, 171_L30B-P-05, 171_L30B-P-06, 169_L30B-P-01, 169_L30B-P-02, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
36,A,2X1.5,Unknown,PD09-2P-006,"230V PDB-09(FOR SHIP's LIGHTING),PASSAGEWAY,  DECK-05","TO LIGHTING JB-102,PASSAGE-1,DECK-05",65.0,1.0,65.0,"172_L20B-P-20, 172_L20B-P-19, 172_L20B-P-18, 172_L30B-P-02, 171_L30B-P-01, 171_L30B-P-02, 171_L30B-P-03, 171_L30B-P-04, 171_L30B-P-05, 171_L30B-P-06, 169_L30B-P-01, 169_L30B-P-02, 169_L30C-P-01, 169_L30C-P-02, 169_L20B-P-01, 169_L20B-P-02, 169_L20B-P-03, 169_L20B-P-04, 169_L20B-P-05, 169_L20B-P-06, 169_L20B-P-07, 169_L20B-P-08, 169_L20B-P-09, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
36,A,2X1.5,Unknown,PD09-2P-007,"230V PDB-09(FOR SHIP's LIGHTING),PASSAGEWAY,  DECK-05","TO LIGHTING JB-103,PASSAGE-1,DECK-05",75.0,1.0,75.0,"172_L20B-P-20, 172_L20B-P-19, 172_L20B-P-18, 172_L30B-P-02, 171_L30B-P-01, 171_L30B-P-02, 171_L30B-P-03, 171_L30B-P-04, 171_L30B-P-05, 171_L30B-P-06, 169_L30B-P-01, 169_L30B-P-02, 169_L30C-P-01, 169_L30C-P-02, 169_L20B-P-01, 169_L20B-P-02, 169_L20B-P-03, 169_L20B-P-04, 169_L20B-P-05, 169_L20B-P-06, 169_L20B-P-07, 169_L20B-P-08, 169_L20B-P-09, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
36,A,2X1.5,Unknown,PD09-2P-008,"230V PDB-09(FOR SHIP's LIGHTING),PASSAGEWAY,  DECK-05","TO LIGHTING JB-104,PASSAGE-2,DECK-05",15.0,1.0,15.0,"172_L20B-P-20, 172_L20B-P-19, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
36,A,2X1.5,Unknown,PD09-2P-009,"230V PDB-09(FOR SHIP's LIGHTING),PASSAGEWAY,  DECK-05","TO LIGHTING JB-105,PASSAGE-2,DECK-05",50.0,1.0,50.0,"172_L20B-P-20, 172_L20B-P-19, 172_L20B-P-18, 172_L30B-P-02, 172_L30B-P-01, 172_L30D-P-01, 172_L20B-P-02, 172_L20B-P-03, 172_L20B-P-04, 172_L20B-P-05, 172_L20B-P-06, 172_L20B-P-07, 05-47-P-B-01-(100X150), 172_L20B-P-08, 172_L20B-P-09, 172_L20B-P-10, 172_L20B-P-11, 172_L20B-P-12, 172_L20B-P-13, 172_L20B-P-14, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
36,A,2X1.5,Unknown,PD09-2P-010,"230V PDB-09(FOR SHIP's LIGHTING),PASSAGEWAY,  DECK-05","TO LIGHTING JB-106,WHEELHOUSE,DECK-06",45.0,1.0,45.0,"172_L20B-P-20, 172_L20B-P-19, 172_L20B-P-18, 172_L30B-P-02, 171_L30B-P-01, 171_L30B-P-02, 171_L30B-P-03, 05-36-P-B-01-(250X200), 171_L45B-P-01, 171_L45B-P-02, 171_L45C-P-05, 05-43-P-B-02-(400X200), 171_L45C-P-03, 06-44-P-D-02-(400X200), 175_L30B-P-16, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
36,A,2X1.5,Unknown,PD09-2P-011,"230V PDB-09(FOR SHIP's LIGHTING),PASSAGEWAY,  DECK-05","TO LIGHTING JB-107,WHEELHOUSE,DECK-06",70.0,1.0,70.0,"172_L20B-P-20, 172_L20B-P-19, 172_L20B-P-18, 172_L30B-P-02, 171_L30B-P-01, 171_L30B-P-02, 171_L30B-P-03, 05-36-P-B-01-(250X200), 171_L45B-P-01, 171_L45B-P-02, 171_L45C-P-05, 05-43-P-B-02-(400X200), 171_L45C-P-03, 06-44-P-D-02-(400X200), 175_L30B-P-16, 175_L30B-P-17, 175_L30B-P-18, 175_L30B-P-19, 175_L45B-P-02, 175_L45B-P-03, 175_L45B-P-04, 175_L45B-P-05, 175_L45B-P-06, 175_L45B-P-07, 175_L45B-P-08, 175_L45B-P-09, 175_L45B-P-10, 175_L45B-P-11, 175_L30B-P-20, 175_L30B-P-27, 175_L30B-P-26, 175_L30B-P-25, 175_L30B-P-24, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
36,A,2X1.5,Unknown,PD09-2P-016,"230V PDB-09(FOR SHIP's LIGHTING),PASSAGEWAY,  DECK-05","TO LIGHTING JB-125,PASSAGE-1,DECK-05",35.0,1.0,35.0,"172_L20B-P-20, 172_L20B-P-19, 172_L20B-P-18, 172_L30B-P-02, 171_L30B-P-01, 171_L30B-P-02, 171_L30B-P-03, 171_L30B-P-04, 171_L30B-P-05, 171_L30B-P-06, 169_L30B-P-01, 169_L30B-P-02, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
36,A,2X1.5,Unknown,PD09-2P-017,"230V PDB-09(FOR SHIP's LIGHTING),PASSAGEWAY,  DECK-05","TO LIGHTING JB-126,PASSAGE-1,DECK-05",20.0,1.0,20.0,"172_L20B-P-20, 172_L20B-P-19, 172_L20B-P-18, 172_L30B-P-02, 171_L30B-P-01, 171_L30B-P-02, 171_L30B-P-03, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
36,A,2X1.5,Unknown,PD09-2P-018,"230V PDB-09(FOR SHIP's LIGHTING),PASSAGEWAY,  DECK-05","TO LIGHTING JB-129,PASSAGE-1,DECK-05",20.0,1.0,20.0,"172_L20B-P-20, 172_L20B-P-19, 172_L20B-P-18, 172_L30B-P-02, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
36,A,2X1.5,Unknown,PD10-2P-001,"230V PDB-10(FOR SHIIP's LIGHTING),SRE/INSTRUMENTATION ROOM,DECK-05","TO LIGHTING JB-108,PASSAGE-3,DECK-04",35.0,1.0,35.0,"171_L45C-P-05, 05-43-P-B-02-(400X200), 171_L45C-P-03, 171_L45C-P-04, 05-44-P-D-02-(400X200), 161_L45C-P-03, 04-43-P-B-01-(325X250), 161_L30C-P-02, 161_L30C-P-01, 161_L30C-P-03, 161_L30B-P-06, 161_L30B-P-07, 161_L30B-P-08, 161_L30B-P-09, 161_L30B-P-10, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
36,A,2X1.5,Unknown,PD10-2P-002,"230V PDB-10(FOR SHIIP's LIGHTING),SRE/INSTRUMENTATION ROOM,DECK-05","TO LIGHTING JB-109,PASSAGE-3,DECK-04",50.0,1.0,50.0,"171_L45C-P-05, 05-43-P-B-02-(400X200), 171_L45C-P-03, 171_L45C-P-04, 05-44-P-D-02-(400X200), 161_L45C-P-03, 04-43-P-B-01-(325X250), 161_L30C-P-02, 161_L30C-P-01, 161_L30C-P-03, 161_L30B-P-06, 161_L30B-P-07, 161_L30B-P-08, 161_L30B-P-09, 161_L30B-P-10, 161_L30B-P-11, 161_L30B-P-12, 156_L30B-P-01, 156_L30B-P-02, 156_L30B-P-03, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
36,A,2X1.5,Unknown,PD10-2P-003,"230V PDB-10(FOR SHIIP's LIGHTING),SRE/INSTRUMENTATION ROOM,DECK-05","TO LIGHTING JB-110,PASSAGE-4,DECK-04",90.0,1.0,90.0,"171_L45C-P-05, 05-43-P-B-02-(400X200), 171_L45C-P-03, 171_L45C-P-04, 05-44-P-D-02-(400X200), 161_L45C-P-03, 04-43-P-B-01-(325X250), 161_L30C-P-02, 161_L30C-P-01, 161_L30C-P-03, 161_L30B-P-06, 161_L30B-P-07, 161_L30B-P-08, 161_L30B-P-09, 161_L30B-P-10, 161_L30B-P-11, 161_L30B-P-12, 156_L30B-P-01, 156_L30B-P-02, 156_L30B-P-03, 04-62-P-B-01-(250X200), 156_L30D-P-01, 156_SCH30-P-01, 156_SCH30-P-02, 156_L30B-P-04, 156_L30B-P-05, 156_L30B-P-06, 156_L30B-P-07, 156_L30B-P-08, 04-66-P-B-01-(250X150), 156_L20D-P-01, 157_L20C-P-01, 157_L20B-P-01, 157_L20B-P-07, 157_L20B-P-04, 157_L20B-P-05, 157_L20B-P-06, 04-61-P-B-01-(100X150), 162_L20B-P-01, 162_L20B-P-02, 162_L20B-P-03, 162_L20B-P-04, 162_L20B-P-05, 162_SCH20-P-01, 04-50-P-B-01-(100X150), 164_L20C-P-01, 164_L20C-P-02, 04-45-P-B-01-(100X150), 164_L20B-P-07, 164_L20B-P-06, 164_L20B-P-05, 164_L20B-P-04, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
36,A,2X1.5,Unknown,PD10-2P-004,"230V PDB-10(FOR SHIIP's LIGHTING),SRE/INSTRUMENTATION ROOM,DECK-05","TO LIGHTING JB-111,PASSAGE-4,DECK-04",65.0,1.0,65.0,"171_L45C-P-05, 05-43-P-B-02-(400X200), 171_L45C-P-03, 171_L45C-P-04, 05-44-P-D-02-(400X200), 161_L45C-P-03, 04-43-P-B-01-(325X250), 161_L30C-P-02, 161_L30C-P-01, 161_L30C-P-03, 161_L30B-P-06, 161_L30B-P-07, 161_L30B-P-08, 161_L30B-P-09, 161_L30B-P-10, 161_L30B-P-11, 161_L30B-P-12, 156_L30B-P-01, 156_L30B-P-02, 156_L30B-P-03, 04-62-P-B-01-(250X200), 156_L30D-P-01, 156_SCH30-P-01, 156_SCH30-P-02, 156_L30B-P-04, 156_L30B-P-05, 156_L30B-P-06, 156_L30B-P-07, 156_L30B-P-08, 04-66-P-B-01-(250X150), 156_L20D-P-01, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
36,A,2X1.5,Unknown,PD10-2P-005,"230V PDB-10(FOR SHIIP's LIGHTING),SRE/INSTRUMENTATION ROOM,DECK-05","TO LIGHTING JB-112,PASSAGE-1,DECK-05",20.0,1.0,20.0,"171_L45C-P-05, 171_L45B-P-02, 171_L45B-P-01, 05-36-P-B-01-(250X200), 171_L30B-P-03, 171_L30B-P-04, 171_L30B-P-05, 171_L30B-P-06, 169_L30B-P-01, 169_L30B-P-02, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
36,A,2X1.5,Unknown,PD10-2P-006,"230V PDB-10(FOR SHIIP's LIGHTING),SRE/INSTRUMENTATION ROOM,DECK-05","TO LIGHTING JB-113,PASSAGE-1,DECK-05",45.0,1.0,45.0,"171_L45C-P-05, 171_L45B-P-02, 171_L45B-P-01, 05-36-P-B-01-(250X200), 171_L30B-P-03, 171_L30B-P-04, 171_L30B-P-05, 171_L30B-P-06, 169_L30B-P-01, 169_L30B-P-02, 169_L30C-P-01, 169_L30C-P-02, 169_L20B-P-01, 169_L20B-P-02, 169_L20B-P-03, 169_L20B-P-04, 169_L20B-P-05, 169_L20B-P-06, 169_L20B-P-07, 169_L20B-P-08, 169_L20B-P-09, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
36,A,2X1.5,Unknown,PD10-2P-007,"230V PDB-10(FOR SHIIP's LIGHTING),SRE/INSTRUMENTATION ROOM,DECK-05","TO LIGHTING JB-114,PASSAGE-1,DECK-05",65.0,1.0,65.0,"171_L45C-P-05, 171_L45B-P-02, 171_L45B-P-01, 05-36-P-B-01-(250X200), 171_L30B-P-03, 171_L30B-P-04, 171_L30B-P-05, 171_L30B-P-06, 169_L30B-P-01, 169_L30B-P-02, 169_L30C-P-01, 169_L30C-P-02, 169_L20B-P-01, 169_L20B-P-02, 169_L20B-P-03, 169_L20B-P-04, 169_L20B-P-05, 169_L20B-P-06, 169_L20B-P-07, 169_L20B-P-08, 169_L20B-P-09, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
36,A,2X1.5,Unknown,PD10-2P-008,"230V PDB-10(FOR SHIIP's LIGHTING),SRE/INSTRUMENTATION ROOM,DECK-05","TO LIGHTING JB-115,PASSAGE-2,DECK-05",25.0,1.0,25.0,"171_L45C-P-05, 171_L45B-P-02, 171_L45B-P-01, 05-36-P-B-01-(250X200), 171_L30B-P-03, 171_L30B-P-02, 171_L30B-P-01, 172_L30B-P-02, 172_L20B-P-18, 172_L20B-P-19, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
36,A,2X1.5,Unknown,PD10-2P-009,"230V PDB-10(FOR SHIIP's LIGHTING),SRE/INSTRUMENTATION ROOM,DECK-05","TO LIGHTING JB-116,PASSAGE-2,DECK-05",50.0,1.0,50.0,"171_L45C-P-05, 171_L45B-P-02, 171_L45B-P-01, 05-36-P-B-01-(250X200), 171_L30B-P-03, 171_L30B-P-02, 171_L30B-P-01, 172_L30B-P-02, 172_L30B-P-01, 172_L30D-P-01, 172_L20B-P-02, 172_L20B-P-03, 172_L20B-P-04, 172_L20B-P-05, 172_L20B-P-06, 172_L20B-P-07, 05-47-P-B-01-(100X150), 172_L20B-P-08, 172_L20B-P-09, 172_L20B-P-10, 172_L20B-P-11, 172_L20B-P-12, 172_L20B-P-13, 172_L20B-P-14, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
36,A,2X1.5,Unknown,PD10-2P-010,"230V PDB-10(FOR SHIIP's LIGHTING),SRE/INSTRUMENTATION ROOM,DECK-05","TO LIGHTING JB-117,WHEELHOUSE,DECK-06",20.0,1.0,20.0,"171_L45C-P-05, 05-43-P-B-02-(400X200), 171_L45C-P-03, 06-44-P-D-02-(400X200), 175_L30B-P-16, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
36,A,2X1.5,Unknown,PD10-2P-011,"230V PDB-10(FOR SHIIP's LIGHTING),SRE/INSTRUMENTATION ROOM,DECK-05","TO LIGHTING JB-118,WHEELHOUSE,DECK-06",50.0,1.0,50.0,"171_L45C-P-05, 05-43-P-B-02-(400X200), 171_L45C-P-03, 06-44-P-D-02-(400X200), 175_L30B-P-16, 175_L30B-P-17, 175_L30B-P-18, 175_L30B-P-19, 175_L45B-P-02, 175_L45B-P-03, 175_L45B-P-04, 175_L45B-P-05, 175_L45B-P-06, 175_L45B-P-07, 175_L45B-P-08, 175_L45B-P-09, 175_L45B-P-10, 175_L45B-P-11, 175_L30B-P-20, 175_L30B-P-27, 175_L30B-P-26, 175_L30B-P-25, 175_L30B-P-24, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
36,A,2X1.5,Unknown,PD10-2P-016,"230V PDB-10(FOR SHIIP's LIGHTING),SRE/INSTRUMENTATION ROOM,DECK-05","TO LIGHTING JB-127,PASSAGE-1,DECK-05",25.0,1.0,25.0,"171_L45C-P-05, 171_L45B-P-02, 171_L45B-P-01, 05-36-P-B-01-(250X200), 171_L30B-P-03, 171_L30B-P-04, 171_L30B-P-05, 171_L30B-P-06, 169_L30B-P-01, 169_L30B-P-02, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
36,A,2X1.5,Unknown,PD10-2P-017,"230V PDB-10(FOR SHIIP's LIGHTING),SRE/INSTRUMENTATION ROOM,DECK-05","TO LIGHTING JB-128,PASSAGE-1,DECK-05",15.0,1.0,15.0,"171_L45C-P-05, 171_L45B-P-02, 171_L45B-P-01, 05-36-P-B-01-(250X200), , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
36,A,2X2.5,Unknown,PD11-2P-001,"230V PDB-11,BRIDGE,DECK-06","230V CONNECTION BOX-12,PASSAGE-2,    DECK-05",55.0,1.0,55.0,"175_L20B-P-12, 175_L20B-P-11, 175_L20B-P-10, 175_L20B-P-09, 175_L20C-P-10, 175_L20C-P-09, 175_L20C-P-08, 175_L20C-P-07, 175_L20C-P-06, 175_L20C-P-13, 175_L20C-P-12, 175_L20C-P-11, 06-44-P-D-01-(400X200), 171_L45C-P-01, 05-43-P-B-02-(400X200), 171_L45C-P-05, 171_L45B-P-02, 171_L45B-P-01, 05-36-P-B-01-(250X200), 171_L30B-P-03, 171_L30B-P-02, 171_L30B-P-01, 172_L30B-P-02, 172_L20B-P-18, 172_L20B-P-19, 172_L20B-P-20, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
36,A,2X1.5,Unknown,PD11-2P-002,"230V PDB-11,BRIDGE,DECK-06","WINDOW WIPER POWER SUPPLY UNIT-1,BRIDEG,DECK-06 ",45.0,1.0,45.0,"175_L20B-P-12, 175_L20B-P-11, 175_L20B-P-10, 175_L20B-P-09, 175_L20C-P-10, 175_L20C-P-09, 175_L20C-P-08, 175_L20C-P-07, 175_L20C-P-06, 175_L20D-P-03, 175_L20D-P-02, 175_L20D-P-01, 175_L20B-P-01, 175_L20C-P-01, 175_L30B-P-01, 175_L30B-P-02, 175_L30B-P-03, 175_L30B-P-04, 175_L30B-P-05, 175_L30B-P-06, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
36,A,2X1.5,Unknown,PD11-2P-003,"230V PDB-11,BRIDGE,DECK-06","WINDOW WIPER POWER SUPPLY UNIT-2,BRIDEG,DECK-06 ",50.0,1.0,50.0,"175_L20B-P-12, 175_L20B-P-11, 175_L20B-P-10, 175_L20B-P-09, 175_L20C-P-10, 175_L20C-P-09, 175_L20C-P-08, 175_L20C-P-07, 175_L20C-P-06, 175_L20D-P-03, 175_L20D-P-02, 175_L20D-P-01, 175_L20B-P-01, 175_L20C-P-01, 175_L30B-P-01, 175_L30B-P-02, 175_L30B-P-03, 175_L30B-P-04, 175_L30B-P-05, 175_L30B-P-06, 175_L30B-P-07, 175_L30B-P-08, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
36,A,2X1.5,Unknown,PD11-2P-004,"230V PDB-11,BRIDGE,DECK-06","WINDOW WIPER POWER SUPPLY UNIT-3,BRIDEG,DECK-06 ",55.0,1.0,55.0,"175_L20B-P-12, 175_L20B-P-11, 175_L20B-P-10, 175_L20B-P-09, 175_L20C-P-10, 175_L20C-P-09, 175_L20C-P-08, 175_L20C-P-07, 175_L20C-P-06, 175_L20D-P-03, 175_L20D-P-02, 175_L20D-P-01, 175_L20B-P-01, 175_L20C-P-01, 175_L30B-P-01, 175_L30B-P-02, 175_L30B-P-03, 175_L30B-P-04, 175_L30B-P-05, 175_L30B-P-06, 175_L30B-P-07, 175_L30B-P-08, 175_L30B-P-09, 175_L30B-P-10, 175_L30B-P-11, 175_L30B-P-12, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
36,A,2X1.5,Unknown,PD11-2P-005,"230V PDB-11,BRIDGE,DECK-06","WINDOW WIPER POWER SUPPLY UNIT-4,BRIDEG,DECK-06 ",25.0,1.0,25.0,"175_L20B-P-12, 175_L20B-P-13, 175_L20B-P-14, 175_L45B-P-08, 175_L45B-P-09, 175_L45B-P-10, 175_L45B-P-11, 175_L30B-P-20, 175_L30B-P-27, 175_L30B-P-26, 175_L30B-P-25, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
36,A,2X1.5,Unknown,PD11-2P-006,"230V PDB-11,BRIDGE,DECK-06","WINDOW WIPER POWER SUPPLY UNIT-5,BRIDEG,DECK-06 ",30.0,1.0,30.0,"175_L20B-P-12, 175_L20B-P-13, 175_L20B-P-14, 175_L45B-P-08, 175_L45B-P-09, 175_L45B-P-10, 175_L45B-P-11, 175_L30B-P-20, 175_L30B-P-27, 175_L30B-P-26, 175_L30B-P-25, 175_L30B-P-24, 175_L30B-P-23, 175_L30B-P-22, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
36,A,2X1.5,Unknown,PD11-2P-007,"230V PDB-11,BRIDGE,DECK-06","WINDOW WIPER POWER SUPPLY UNIT-6,BRIDEG,DECK-06 ",45.0,1.0,45.0,"175_L20B-P-12, 175_L20B-P-11, 175_L20B-P-10, 175_L20B-P-09, 175_L20C-P-10, 175_L20C-P-09, 175_L20C-P-08, 175_L20C-P-07, 175_L20C-P-06, 175_L20C-P-13, 175_L20C-P-12, 175_L20C-P-11, 06-44-P-D-01-(400X200), 171_L45C-P-01, 05-43-P-B-02-(400X200), 171_L45C-P-05, 171_L45B-P-02, 171_L45B-P-01, 05-36-P-B-01-(250X200), 05-34-P-B-01-(100X150), , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
36,A,2X2.5,Unknown,PD11-2P-008,"230V PDB-11,BRIDGE,DECK-06","230V CONNECTION BOX-13,PASSAGE-4,    DECK-04",75.0,1.0,75.0,"175_L20B-P-12, 175_L20B-P-11, 175_L20B-P-10, 175_L20B-P-09, 175_L20C-P-10, 175_L20C-P-09, 175_L20C-P-08, 175_L20C-P-07, 175_L20C-P-06, 175_L20C-P-13, 175_L20C-P-12, 175_L20C-P-11, 06-44-P-D-01-(400X200), 171_L45C-P-01, 171_L45C-P-02, 05-44-P-D-01-(400X200), 161_L45C-P-01, 04-43-P-B-01-(325X250), 161_L30C-P-02, 161_L30C-P-01, 161_L30C-P-03, 161_L30B-P-06, 161_L30B-P-07, 161_L30B-P-08, 161_L30B-P-09, 161_L30B-P-10, 161_L30B-P-11, 161_L30B-P-12, 156_L30B-P-01, 156_L30B-P-02, 156_L30B-P-03, 04-62-P-B-01-(250X200), 156_L30D-P-01, 156_SCH30-P-01, 156_SCH30-P-02, 156_L30B-P-04, 156_L30B-P-05, 156_L30B-P-06, 156_L30B-P-07, 156_L30B-P-08, 04-66-P-B-01-(250X150), 156_L20D-P-01, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
36,A,2X1.5,Unknown,PD11-2P-009,"230V PDB-11,BRIDGE,DECK-06","CCTV NETWOEK ENCLOUSRE-2,PASSAGE-5,DECK-03",40.0,1.0,40.0,"175_L20B-P-12, 175_L20B-P-11, 175_L20B-P-10, 175_L20B-P-09, 175_L20C-P-10, 175_L20C-P-09, 175_L20C-P-08, 175_L20C-P-07, 175_L20C-P-06, 175_L20C-P-13, 175_L20C-P-12, 175_L20C-P-11, 06-44-P-D-01-(400X200), 171_L45C-P-01, 171_L45C-P-02, 05-44-P-D-01-(400X200), 161_L45C-P-01, 161_L45C-P-02, 04-44-P-D-01-(400X200), 151_L45B-P-01, 03-43-P-B-01-(325X250), 153_L20B-P-04, 153_L20B-P-03, 153_L20B-P-02, 153_L20B-P-01, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
36,A,2X1.5,Unknown,PD11-2P-010,"230V PDB-11,BRIDGE,DECK-06","COMM ISOLATION TRANSFORMER,WHEEL HOUSE,DECK-06",5.0,1.0,5.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
36,A,2X1.5,Unknown,PD11-2P-011,"230V PDB-11,BRIDGE,DECK-06","CLEAR VIEW SCREEN POWER SUPPLY,BRIDGE,DECK-06",55.0,1.0,55.0,"175_L20B-P-12, 175_L20B-P-11, 175_L20B-P-10, 175_L20B-P-09, 175_L20C-P-10, 175_L20C-P-09, 175_L20C-P-08, 175_L20C-P-07, 175_L20C-P-06, 175_L20D-P-03, 175_L20D-P-02, 175_L20D-P-01, 175_L20B-P-01, 175_L20C-P-01, 175_L30B-P-01, 175_L30B-P-02, 175_L30B-P-03, 175_L30B-P-04, 175_L30B-P-05, 175_L30B-P-06, 175_L30B-P-07, 175_L30B-P-08, 175_L30B-P-09, 175_L30B-P-10, 175_L30B-P-11, 175_L30B-P-12, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
36,A,2X1.5,Unknown,PD11-2P-012,"230V PDB-11,BRIDGE,DECK-06","K-POS OS(1) DP CONSOLE,BRIDGE,DECK-06",30.0,1.0,30.0,"175_L20B-P-12, 175_L20B-P-13, 175_L20B-P-14, 175_L45B-P-08, 175_L45B-P-09, 175_L45B-P-10, 175_L45B-P-11, 175_L30B-P-20, 175_L30B-P-27, 175_L30B-P-26, 175_L30B-P-25, 175_L30B-P-24, 175_L30B-P-23, 175_L30B-P-22, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
36,A,2X1.5,Unknown,PD11-2P-013,"230V PDB-11,BRIDGE,DECK-06","HIPAP CONSOLE DISPLAY UNIT,BRIDGE,DECK-06",30.0,1.0,30.0,"175_L20B-P-12, 175_L20B-P-13, 175_L20B-P-14, 175_L45B-P-08, 175_L45B-P-09, 175_L45B-P-10, 175_L45B-P-11, 175_L30B-P-20, 175_L30B-P-27, 175_L30B-P-26, 175_L30B-P-25, 175_L30B-P-24, 175_L30B-P-23, 175_L30B-P-22, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
36,A,2X1.5,Unknown,PD11-2P-014,"230V PDB-11,BRIDGE,DECK-06","DP C JOY CC1,BRIDGE,DECK-06",10.0,1.0,10.0,"175_L20B-P-12, 175_L20B-P-11, 175_L20B-P-10, 175_L20B-P-09, 175_L20C-P-10, 175_L20C-P-09, 175_L20C-P-08, 175_L20C-P-07, 175_L20C-P-06, 175_L20D-P-03, 175_L20D-P-02, 175_L20D-P-01, 175_L20B-P-01, 175_L20C-P-01, 175_L30B-P-01, 175_L30B-P-02, 175_L30B-P-03, 175_L30B-P-04, 175_L30B-P-05, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
36,A,2X2.5,Unknown,PD11-2P-015,"230V PDB-11,BRIDGE,DECK-06","230V CONNECTION BOX-11,BRIDGE,DECK-06",25.0,1.0,25.0,"175_L20B-P-12, 175_L20B-P-13, 175_L20B-P-14, 175_L45B-P-08, 175_L45B-P-07, 175_L45B-P-06, 175_L45B-P-05, 175_L45B-P-04, 175_L45B-P-03, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
36,A,2X1.5,Unknown,PD11-2P-016,"230V PDB-11,BRIDGE,DECK-06","CCTV NETWOEK ENCLOUSRE-21,PASSAGE-1,DECK-05",55.0,1.0,55.0,"175_L20B-P-12, 175_L20B-P-11, 175_L20B-P-10, 175_L20B-P-09, 175_L20C-P-10, 175_L20C-P-09, 175_L20C-P-08, 175_L20C-P-07, 175_L20C-P-06, 175_L20C-P-13, 175_L20C-P-12, 175_L20C-P-11, 06-44-P-D-01-(400X200), 171_L45C-P-01, 05-43-P-B-02-(400X200), 171_L45C-P-05, 171_L45B-P-02, 171_L45B-P-01, 05-36-P-B-01-(250X200), 171_L30B-P-03, 171_L30B-P-04, 171_L30B-P-05, 171_L30B-P-06, 169_L30B-P-01, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
36,A,2X1.5,Unknown,PD12-2P-001,"230V PDB-12,PASSAGE-14,DECK-10","IPMS-REMOTE CONTROL VALVE JB-7,FWD MSB ROOM,DECK-20",125.0,1.0,125.0,"106_SCH30-P-02, 106_SCH30-P-03, 106_SCH30-P-04, 106_SCH30-P-05, 106_SCH30-P-06, 106_SCH30-P-07, 106_SCH30-P-08, 106_L45B-P-04, 106_L45B-P-03, 107_L45B-P-57, 107_L45B-P-56, 107_L45B-P-55, 107_L45B-P-54, 107_L45D-P-01, 107_L45D-P-02, 107_SCH45-P-06, 107_SCH45-P-24, 107_L45B-P-06, 107_L45B-P-05, 107_L45B-P-04, 107_L45B-P-03, 107_L45B-P-02, 107_L45B-P-01, 107_SCH45-C-11, 107_SCH45-P-21, 107_SCH45-P-13, 10-103-P-G-2, 107_L45B-P-39, 10-101-P-G-2, 107_L45B-P-38, 10-99-P-G-2, 107_L45B-P-37, 10-97-P-G-2, 107_L45B-P-36, 10-95-P-G-2, 107_L45B-P-35, 10-93-P-G-2, 107_L45B-P-34, 10-91-P-G-2, 107_L45B-P-33, 10-89-P-G-2, 107_L45B-P-32, 10-87-P-G-2, 107_L45B-P-31, 10-85-P-G-2, 107_L45B-P-07, 10-84-P-G-2, 107_L45B-P-08, 10-82-P-G-2, 107_L45B-P-09, 10-80-P-G-2, 107_L45B-P-10, 10-76-P-B-01-(325X250), 112_L45D-P-06A, 112_L45D-P-05A, 112_L45D-P-41A, 112_L45D-P-03A, 112_L45D-P-02A, 112_L45D-P-01A, 114_L30B-P-06, 114_L30B-P-05, 114_L30B-P-04, 114_L30B-P-03, 114_L30B-P-02, 114_SCH30-P-07, 114_SCH30-P-06, 114_L30B-P-01, 114_L30D-P-01, 10-53-P-B-01-(200X200), 117_SCH30-P-15, 117_L30B-P-06, 117_L30B-P-07, 117_SCH30-P-14, 10-48-P-B-01-(200X200), 117_L30D-P-01, 117_L30C-P-01, 10-43-P-B-01-(325X250), 117_L45C-P-01, 117_L45C-P-02, 10-44-P-D-01-(400X200), FWD MSB , 095_L75C-P-12, 095_L45D-P-02, 095_L75C-P-08, 095_L75C-P-10, 095_L75C-P-11, , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
36,A,2X1.5,Unknown,PD12-2P-004,"230V PDB-12,PASSAGE-14,DECK-10","SIDE SCAN SONAR TPU UPS,PASSAGEWAY,DECK-10",10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
36,A,2X1.5,Unknown,PD12-2P-005,"230V PDB-12,PASSAGE-14,DECK-10","SIDE SCAN SONAR WORK STATION RACK,ROV COMPARTMENT,DECK-10",100.0,1.0,100.0,"106_SCH30-P-02, 106_SCH30-P-03, 106_SCH30-P-04, 106_SCH30-P-05, 106_SCH30-P-06, 106_SCH30-P-07, 106_SCH30-P-08, 106_L45B-P-04, 106_L45B-P-03, 107_L45B-P-57, 107_L45B-P-56, 107_L45B-P-55, 107_L45B-P-54, 107_L45D-P-01, 107_L45D-P-02, 107_SCH45-P-06, 107_SCH45-P-24, 107_L45B-P-06, 107_L45B-P-05, 107_L45B-P-04, 107_L45B-P-03, 107_L45B-P-02, 107_L45B-P-01, 107_SCH45-C-11, 107_SCH45-P-21, 107_SCH45-P-13, 10-103-P-G-2, 107_L45B-P-39, 10-101-P-G-2, 107_L45B-P-38, 10-99-P-G-2, 107_L45B-P-37, 10-97-P-G-2, 107_L45B-P-36, 10-95-P-G-2, 107_L45B-P-35, 10-93-P-G-2, 107_L45B-P-34, 10-91-P-G-2, 107_L45B-P-33, 10-89-P-G-2, 107_L45B-P-32, 10-87-P-G-2, 107_L45B-P-31, 10-85-P-G-2, 107_L45B-P-07, 10-84-P-G-2, 107_L45B-P-08, 10-82-P-G-2, 107_L45B-P-09, 10-80-P-G-2, 107_L45B-P-10, 10-76-P-B-01-(325X250), 112_L45D-P-06A, 112_L45D-P-05A, 112_L45D-P-41A, 112_L45D-P-03A, 112_L45D-P-02A, 112_L45D-P-01A, 114_L30B-P-06, 114_L30B-P-05, 114_L30B-P-04, 114_L30B-P-03, 114_L30B-P-02, 10-60-P-B-01-(100X100), , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
36,A,2X1.5,Unknown,PD12-2P-007,"230V PDB-12,PASSAGE-14,DECK-10","CCTV N/W ENCLOSURE-4,PASSAGE-11,      DECK-01",125.0,1.0,125.0,"106_SCH30-P-02, 106_SCH30-P-03, 106_SCH30-P-04, 106_SCH30-P-05, 106_SCH30-P-06, 106_SCH30-P-07, 106_SCH30-P-08, 106_L45B-P-04, 106_L45B-P-03, 107_L45B-P-57, 107_L45B-P-56, 107_L45B-P-55, 107_L45B-P-54, 107_L45D-P-01, 107_L45D-P-02, 107_SCH45-P-06, 107_SCH45-P-24, 107_L45B-P-06, 107_L45B-P-05, 107_L45B-P-04, 107_L45B-P-03, 107_L45B-P-02, 107_L45B-P-01, 107_SCH45-C-11, 107_SCH45-P-21, 107_SCH45-P-13, 10-103-P-G-2, 107_L45B-P-39, 10-101-P-G-2, 107_L45B-P-38, 10-99-P-G-2, 107_L45B-P-37, 10-97-P-G-2, 107_L45B-P-36, 10-95-P-G-2, 107_L45B-P-35, 10-93-P-G-2, 107_L45B-P-34, 10-91-P-G-2, 107_L45B-P-33, 10-89-P-G-2, 107_L45B-P-32, 10-87-P-G-2, 107_L45B-P-31, 10-85-P-G-2, 107_L45B-P-07, 10-84-P-G-2, 107_L45B-P-08, 10-82-P-G-2, 107_L45B-P-09, 10-80-P-G-2, 107_L45B-P-10, 10-76-P-B-01-(325X250), 112_L45D-P-06A, 112_L45D-P-05A, 112_L45D-P-41A, 112_L45D-P-03A, 112_L45D-P-02A, 112_L45D-P-01A, 114_L30B-P-06, 114_L30B-P-05, 114_L30B-P-04, 114_L30B-P-03, 114_L30B-P-02, 114_SCH30-P-07, 114_SCH30-P-06, 114_L30B-P-01, 114_L30D-P-01, 10-53-P-B-01-(200X200), 117_SCH30-P-15, 117_L30B-P-06, 117_L30B-P-07, 117_SCH30-P-14, 10-48-P-B-01-(200X200), 117_L30D-P-01, 117_L30C-P-01, 10-43-P-B-01-(325X250), 117_L45C-P-01, DECK-01, 01-44-P-D-01-(400X200), 132_L45C-P-02, 132_L45C-P-01, 01-43-P-B-01-(325X250), 132_L30D-P-01, 130_L30B-P-01, 130_L30B-P-02, 130_L30B-P-03, 130_L30B-P-04, 130_L30B-P-09, , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
36,A,2X1.5,Unknown,PD12-2P-008,"230V PDB-12,PASSAGE-14,DECK-10","CCTV N/W ENCLOSURE-9,PASSAGE-20,     DECK-20",55.0,1.0,55.0,"106_SCH30-P-02, 106_SCH30-P-03, 106_SCH30-P-04, 106_SCH30-P-05, 106_SCH30-P-06, 106_SCH30-P-07, 106_SCH30-P-08, 106_L45B-P-04, 106_L45B-P-03, 107_L45B-P-57, 107_L45B-P-56, 107_L45B-P-55, 106_L45B-P-02, 106_L45B-P-01, 10-120-P-D-01-(400X200), FWD E/R, 085_141-L30D-P-01, 085_L45C-P-05, 20-122-P-G-1, 085_L45B-P-01, 20-124-P-G-1, 085_L45B-P-02, 20-126-P-B-2-(400x200), AFT E/R, 083_L45B-P-12, 20-128-P-G-1, 083_L45B-P-11, 20-130-P-G-1, 083_L45B-P-10, 20-132-P-G-1, 083_L45B-P-09, 20-134-P-G-1, 083_L45B-P-24, 20-136-P-G-3, 083_L45B-P-23, 20-138-P-G-3, 20-139-P-G-2/1, 083_L45B-P-22, 20-140-P-G-1, 083_L45B-P-04, 20-142-P-G-1, 083_L45B-P-03, 20-144-P-G-1, 083_L45B-P-02, 20-146-P-G-1, 083_L45B-P-01, 20-148-P-B-2-(400x250), , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
36,A,2X1.5,Unknown,PD12-2P-009,"230V PDB-12,PASSAGE-14,DECK-10","IPMS-REMOTE CONTROL VALVE JB-3,PASSAGE-14,DECK-10",30.0,1.0,30.0,"106_SCH30-P-02, 106_SCH30-P-03, 106_SCH30-P-04, 106_SCH30-P-05, 106_SCH30-P-06, 106_SCH30-P-07, 106_SCH30-P-08, 106_L45B-P-04, 106_L45B-P-03, 107_L45B-P-57, 107_L45B-P-56, 107_L45B-P-55, 107_L45B-P-54, 107_L45D-P-01, 10-122-P-G-2, 107_L45B-P-48, 10-124-P-G-2, 107_L45B-P-49, 10-126-P-G-2, 107_L45B-P-50, 10-128-P-G-2, 107_L45B-P-51, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
36,A,2X1.5,Unknown,PD12-2P-010,"230V PDB-12,PASSAGE-14,DECK-10","CCTV N/W ENCLOSURE-7,PASSAGE-14,DECK-10",30.0,1.0,30.0,"106_SCH30-P-02, 106_SCH30-P-03, 106_SCH30-P-04, 106_SCH30-P-05, 106_SCH30-P-06, 106_SCH30-P-07, 106_SCH30-P-08, 106_L45B-P-04, 106_L45B-P-03, 107_L45B-P-57, 107_L45B-P-56, 107_L45B-P-55, 107_L45B-P-54, 107_L45D-P-01, 10-122-P-G-2, 107_L45B-P-48, 10-124-P-G-2, 107_L45B-P-49, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
36,A,2X2.5,Unknown,PD12-2P-011,"230V PDB-12,PASSAGE-14,DECK-10","ICAF CONTROL PANEL RS/2Q/4W-SM,FWD PROP ROOM,DECK-40",40.0,1.0,40.0,"106_SCH30-P-02, 106_SCH30-P-03, 106_SCH30-P-04, 106_SCH30-P-05, 106_SCH30-P-06, 106_SCH30-P-07, 106_SCH30-P-08, 106_L45B-P-04, 106_L45B-P-03, 107_L45B-P-57, 107_L45B-P-56, 107_L45B-P-55, 106_L45B-P-02, 106_L45B-P-01, 10-120-P-D-01-(400X200), FWD E/R, 085_141-L30D-P-01, 085_L45C-P-05, 20-118-P-G-4, 085_L45B-P-06, 20-116-P-G-1, 085_L45B-P-07, 20-114-P-G-1, 085_L45B-P-08, 20-112-P-G-1, 085_L45B-P-09, 20-110-P-G-1, 085_L45B-P-10, 20-108-P-G-1, 085_L45B-P-11, 20-106-P-G-1, 085_135_L30B_P-01, 085_135_L30B_P-02, 20-106-P-D-05(300X200), 054_079_L30C_P-01, 054_L45B-P-28, 054_L45B-P-27, 054_L20B-P-08, 054_L20B-P-14, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
36,A,2X1.5,Unknown,PD12-2P-012,"230V PDB-12,PASSAGE-14,DECK-10","TUNNEL THRUSTER-4 CONTROL UNIT (MAIN),VFD AFT ROOM,DECK-20",65.0,1.0,65.0,"106_SCH30-P-02, 106_SCH30-P-03, 106_SCH30-P-04, 106_SCH30-P-05, 106_SCH30-P-06, 106_SCH30-P-07, 106_SCH30-P-08, 106_L45B-P-04, 106_L45B-P-03, 107_L45B-P-57, 107_L45B-P-56, 107_L45B-P-55, 106_L45B-P-02, 106_L45B-P-01, 10-120-P-D-01-(400X200), 085_141-L30D-P-01, 085_L45B-PC-24, 085_L45B-PC-23, 085_L45B-PC-22, 20-126-P-B-3-(400x250), 083_L45B-P-34, 083_L45B-P-35, 083_L45B-P-55, 083_L45B-P-56, 083_L45C-P-11, 083_L45B-P-59, 083_L45B-P-58, 083_L45B-P-57, 20-143-P-B-1-(325x250), 083_L45B-P-61, 083_L45B-P-60, 20-148-P-B-4-(325x250), 078_L45B-P-11, 20-150-P-G-3, 078_L45B-P-11, 20-152-P-G-4, 078_L45B-P-09, 20-154-P-G-4, 078_L45B-P-08, 20-156-P-G-4, 20-157-P-B-1-(325x250), 20-158-P-G-4, 078_L45B-P-07, 20-160-P-B-3-(325x250), 077_L45B-P-11, 20-162-P-G-4, 20-163-P-B-1-(325x250), 20-164-P-G-4, 077_L45B-P-07, 20-166-P-G-4, 077_L45B-P-08, 20-168-P-G-4, 077_L45B-P-09, 20-170-P-G-4, 077_L45B-P-10, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
