REV_NUMBER,REV_ALPHABET,CABLE_SIZE,PROCURED_BY,CABLE_TAG,START_EQPT,END_EQPT,LENGTH_SRRL,NO_OF_RUNS,TOTAL_DESIGN_LENGTH,CABLE_ROUTE,TIMESTAMP,LENGTH_VARIANCE
37,A,2X1.5,Unknown,PD04-2P-005,"230V PDB-4,PASSAGE-14, DECK-10","TO LIGHTING JB-47,AFT SWITCHBOARD ROOM,DECK-20",130.0,1.0,130.0,"107_L45B-P-04, 107_L45B-P-03, 107_L45B-P-02, 107_L45B-P-01, 107_SCH45-C-11, 107_SCH45-P-21, 107_SCH45-P-13, 10-103-P-G-2, 107_L45B-P-39, 10-101-P-G-2, 107_L45B-P-38, 10-99-P-G-2, 107_L45B-P-37, 10-97-P-G-2, 107_L45B-P-36, 10-95-P-G-2, 107_L45B-P-35, 10-93-P-G-2, 107_L45B-P-34, 10-91-P-G-2, 107_L45B-P-33, 10-89-P-G-2, 107_L45B-P-32, 10-87-P-G-2, 107_L45B-P-31, 10-85-P-G-2, 10-84-P-G-2, 107_L45B-P-07, 10-82-P-G-2, 107_L45B-P-08, 10-80-P-G-2, 107_L45B-P-09, 10-78-P-G-2, 107_L45B-P-10, 10-76-P-B-01-(325X250), 112_L45D-P-06A, 112_L45D-P-05A, 112_L45D-P-41A, 112_L45D-P-03A, 112_L45D-P-02A, 112_L45D-P-01A, 112_SCH30-P-02A, 112_SCH30-P-03A, 112_SCH30-P-04A, 114_L30B-P-06, 114_L30B-P-05, 114_L30B-P-04, 114_L30B-P-03, 114_L30B-P-02, 114_SCH30-P-07, 114_SCH30-P-06, 114_L30B-P-01, 114_L30D-P-01, 10-53-P-B-01-(200X200), 117_SCH30-P-15, 117_L30B-P-06, 117_L30B-P-07, 117_SCH30-P-14, 10-48-P-B-01-(200X200), 117_L30D-P-01, 117_L30C-P-01, 10-43-P-B-01-(325X250), 117_L45C-P-01, 117_L45C-P-02, 10-44-P-D-01-(400X200), 095_L75C-P-12, 095_L75B-P-08, 095_L75B-P-07, 095_L75B-P-06, 095_L75B-P-05, 095_L75B-P-04, 20-53-P-B-9-(400x250), 091_L75B-P-29, 091_L75B-P-28, 091_L75B-P-27, 091_L75B-P-26, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
37,A,2X1.5,Unknown,PD04-2P-006,"230V PDB-4,PASSAGE-14, DECK-10","TO LIGHTING JB-48,PASSAGE-15,DECK-10",70.0,1.0,70.0,"107_L45B-P-04, 107_L45B-P-03, 107_L45B-P-02, 107_L45B-P-01, 107_SCH45-C-11, 107_SCH45-P-21, 107_SCH45-P-13, 10-103-P-G-2, 107_L45B-P-39, 10-101-P-G-2, 107_L45B-P-38, 10-99-P-G-2, 107_L45B-P-37, 10-97-P-G-2, 107_L45B-P-36, 10-95-P-G-2, 107_L45B-P-35, 10-93-P-G-2, 107_L45B-P-34, 10-91-P-G-2, 107_L45B-P-33, 10-89-P-G-2, 107_L45B-P-32, 10-87-P-G-2, 107_L45B-P-31, 10-85-P-G-2, 10-84-P-G-2, 107_L45B-P-07, 10-82-P-G-2, 107_L45B-P-08, 10-80-P-G-2, 107_L45B-P-09, 10-78-P-G-2, 107_L45B-P-10, 10-76-P-B-01-(325X250), 112_L45D-P-06A, 112_L45D-P-05A, 112_L45D-P-41A, 112_L45D-P-03A, 112_L45D-P-02A, 112_L45D-P-01A, 112_SCH30-P-02A, 112_SCH30-P-03A, 112_SCH30-P-04A, 114_L30B-P-06, 114_L30B-P-05, 114_L30B-P-04, 114_L30B-P-03, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
37,A,2X1.5,Unknown,PD04-2P-007,"230V PDB-4,PASSAGE-14, DECK-10","TO LIGHTING JB-49,PASSAGE-14,DECK-10",50.0,1.0,50.0,"107_L45B-P-04, 107_L45B-P-03, 107_L45B-P-02, 107_L45B-P-01, 107_SCH45-C-11, 107_SCH45-P-21, 107_SCH45-P-13, 10-103-P-G-2, 107_L45B-P-39, 10-101-P-G-2, 107_L45B-P-38, 10-99-P-G-2, 107_L45B-P-37, 10-97-P-G-2, 107_L45B-P-36, 10-95-P-G-2, 107_L45B-P-35, 10-93-P-G-2, 107_L45B-P-34, 10-91-P-G-2, 107_L45B-P-33, 10-89-P-G-2, 107_L45B-P-32, 10-87-P-G-2, 107_L45B-P-31, 10-85-P-G-2, 10-84-P-G-2, 107_L45B-P-07, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
37,A,2X1.5,Unknown,PD04-2P-008,"230V PDB-4,PASSAGE-14, DECK-10","TO LIGHTING JB-50,PASSAGE-14,DECK-10",40.0,1.0,40.0,"107_L45B-P-04, 107_L45B-P-03, 107_L45B-P-02, 107_L45B-P-01, 107_SCH45-C-11, 107_SCH45-P-21, 107_SCH45-P-13, 10-103-P-G-2, 107_L45B-P-39, 10-101-P-G-2, 107_L45B-P-38, 10-99-P-G-2, 107_L45B-P-37, 10-97-P-G-2, 107_L45B-P-36, 10-95-P-G-2, 107_L45B-P-35, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
37,A,2X1.5,Unknown,PD04-2P-009,"230V PDB-4,PASSAGE-14, DECK-10","TO LIGHTING JB-51,DIVING BELL AREA,DECK-10",40.0,1.0,40.0,"107_L45B-P-04, 107_L45B-P-05, 107_L45B-P-06, 107_SCH45-P-24, 107_SCH45-P-06, 107_L45D-P-02, 10-119-P-B-01-(400X200), 108-L55B-P-04, 108-L55B-P-03, 108-L55B-P-02, 108-L55B-P-01, 108_L30B-P-02, 108_L30B-P-01, 108_SCH30-P-03, 108_L45C-P-01, 10-102-P-B-01-(325X250), 109_SCH45-P-11, 109_SCH45-P-10, 109_L45D-P-01, 109_SCH45-P-13, 109_SCH45-P-12, 109_L45B-P-03, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
37,A,2X1.5,Unknown,PD04-2P-010,"230V PDB-4,PASSAGE-14, DECK-10","TO LIGHTING JB-52,PASSAGE-14,DECK-10",20.0,1.0,20.0,"107_L45B-P-04,107_L45B-P-03,107_L45B-P-01",2023-08-22 15:15:18,0.0
37,A,2X1.5,Unknown,PD04-2P-011,"230V PDB-4,PASSAGE-14, DECK-10","TO LIGHTING JB-53,PASSAGE-14,DECK-10",15.0,1.0,15.0,"107_L45B-P-04,107_L45B-P-05,107_L45B-P-06",2023-08-22 15:15:18,0.0
37,A,2X1.5,Unknown,PD04-2P-012,"230V PDB-4,PASSAGE-14, DECK-10","TO LIGHTING JB-54,PASSAGE-14,DECK-10",85.0,1.0,85.0,"107_L45B-P-04,107_L45B-P-05,107_L45B-P-06,107_SCH45-P-24,107_SCH45-P-06,107_L45D-P-02,107_L45D-P-01,10-122-P-G-2,107_L45B-P-48,10-124-P-G-2,107_L45B-P-49,10-126-P-G-2,107_L45B-P-50",2023-08-22 15:15:18,0.0
37,A,2X1.5,Unknown,PD05-2P-001,"230V PDB-5,PASSAGE-12, DECK-01","TO LIGHTING JB-55,PASSAGE-13,DECK-01",30.0,1.0,30.0,"133_L20B-P-02A, 133_VL20D-P-01A, 133_SCH20-P-01A, 133_L20B-P-01A, 133_SCH20-P-03, 133_SCH20-P-02, 133_SCH20-P-01, 133_L30B-P-03, 133_L30B-P-02, 133_L30B-P-01, 01-25-P-G-01-(250X150)/G, 133_L20B-P-02, 01-23-P-G-01-(250X150), 133_L20B-P-01, 01-21-P-B-01-(100X150)/B, 134_L20C-P-02, 134_L20C-P-01, 134_L30D-P-01, 134_L30B-P-10, 134_L30B-P-11, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
37,A,2X1.5,Unknown,PD05-2P-002,"230V PDB-5,PASSAGE-12, DECK-01","TO LIGHTING JB-56,PASSAGE-12,DECK-01",10.0,1.0,10.0,"133_L20B-P-02A,133_VL20D-P-01A",2023-08-22 15:15:18,0.0
37,A,2X1.5,Unknown,PD05-2P-003,"230V PDB-5,PASSAGE-12, DECK-01","TO LIGHTING JB-57,PASSAGE-11,DECK-01",30.0,1.0,30.0,"133_L20B-P-02A, 133_VL20D-P-01A, 133_SCH20-P-01A, 133_L20B-P-01A, 133_SCH20-P-03, 133_SCH20-P-02, 133_SCH20-P-01, 133_L30B-P-03, 133_L30B-P-04, 01-33-P-B-01-(250X200), 132_L30B-P-02, 132_L30B-P-01, 132_L30D-P-02, 132_L30D-P-03, 132_L30D-P-01, 130_L30B-P-01, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
37,A,2X1.5,Unknown,PD05-2P-004,"230V PDB-5,PASSAGE-12, DECK-01","TO LIGHTING JB-58,PASSAGE-10,DECK-01",50.0,1.0,50.0,"133_L20B-P-02A, 133_VL20D-P-01A, 133_SCH20-P-01A, 133_L20B-P-01A, 133_SCH20-P-03, 133_SCH20-P-02, 133_SCH20-P-01, 133_L30B-P-03, 133_L30B-P-04, 01-33-P-B-01-(250X200), 132_L30B-P-02, 132_L30B-P-01, 132_L30D-P-02, 132_L30D-P-03, 132_L30D-P-01, 130_L30B-P-01, 130_L30B-P-02, 130_L30B-P-03, 130_L30B-P-04, 130_L30B-P-09, 01-53-P-B-01-(250X150), 130_L30B-P-05, 130_L30B-P-06, 130_L30B-P-07, 130_L30B-P-08, 127_SCH30-P-02, 127_SCH30-P-03, 127_L30B-P-01, 127_L30B-P-02, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
37,A,2X1.5,Unknown,PD05-2P-005,"230V PDB-5,PASSAGE-12, DECK-01","TO LIGHTING JB-59,PASSAGE-10,DECK-01",70.0,1.0,70.0,"133_L20B-P-02A, 133_VL20D-P-01A, 133_SCH20-P-01A, 133_L20B-P-01A, 133_SCH20-P-03, 133_SCH20-P-02, 133_SCH20-P-01, 133_L30B-P-03, 133_L30B-P-04, 01-33-P-B-01-(250X200), 132_L30B-P-02, 132_L30B-P-01, 132_L30D-P-02, 132_L30D-P-03, 132_L30D-P-01, 130_L30B-P-01, 130_L30B-P-02, 130_L30B-P-03, 130_L30B-P-04, 130_L30B-P-09, 01-53-P-B-01-(250X150), 130_L30B-P-05, 130_L30B-P-06, 130_L30B-P-07, 130_L30B-P-08, 127_SCH30-P-02, 127_SCH30-P-03, 127_L30B-P-01, 127_L30B-P-02, 127_L30B-P-03, 127_L30B-P-04, 127_L30B-P-05, 127_SCH30-P-04, 127_SCH30-P-05, 127_SCH30-P-06, 127_L30C-P-01, 127_L30B-P-06, 127_L30B-P-07, 127_L30B-P-08, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
37,A,2X1.5,Unknown,PD05-2P-006,"230V PDB-5,PASSAGE-12, DECK-01","TO LIGHTING JB-60,PASSAGE-9,DECK-01",110.0,1.0,110.0,"133_L20B-P-02A, 133_VL20D-P-01A, 133_SCH20-P-01A, 133_L20B-P-01A, 133_SCH20-P-03, 133_SCH20-P-02, 133_SCH20-P-01, 133_L30B-P-03, 133_L30B-P-04, 01-33-P-B-01-(250X200), 132_L30B-P-02, 132_L30B-P-01, 132_L30D-P-02, 132_L30D-P-03, 132_L30D-P-01, 130_L30B-P-01, 130_L30B-P-02, 130_L30B-P-03, 130_L30B-P-04, 130_L30B-P-09, 01-53-P-B-01-(250X150), 130_L30B-P-05, 130_L30B-P-06, 130_L30B-P-07, 130_L30B-P-08, 127_SCH30-P-02, 127_SCH30-P-03, 127_L30B-P-01, 127_L30B-P-02, 127_L30B-P-03, 127_L30B-P-04, 127_L30B-P-05, 127_SCH30-P-04, 127_SCH30-P-05, 127_SCH30-P-06, 127_L30C-P-01, 127_L30B-P-06, 127_L30B-P-07, 127_L30B-P-08, 127_L30B-P-09, 127_L30B-P-10, 127_SCH20-P-06, 127_SCH20-P-05, 01-74-P-B-01-(250X200), DC STORE, 127_SCH20-P-04, 127_SCH20-P-03, 127_SCH20-P-02, 127_SCH20-P-01, 01-76-C-B-01-(250X200), BELL HANDLING DEVICE, 125_L20B-P-08, 125_L20C-P-07, 125_L20C-P-06, 125_L20D-P-05, 125_SCH20-P-14, 125_SCH20-P-13, 125_SCH20-P-12, 125_L20C-P-05, 125_L20C-P-04, 125_SCH20-P-11, 125_SCH20-P-10, 125_L20C-P-03, 125_L20C-P-02, 125_L20C-P-01, 125_L20B-P-07, 125_SCH20-P-09, 125_SCH20-P-08, 01-104-P-B-01-(250X200), PASSAGE-9, 123_L30C-P-01, 123_L30C-P-02, 123_L30D-P-01, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
37,A,2X1.5,Unknown,PD05-2P-007,"230V PDB-5,PASSAGE-12, DECK-01","TO LIGHTING JB-61,PASSAGE-9,DECK-01",120.0,1.0,120.0,"133_L20B-P-02A, 133_VL20D-P-01A, 133_SCH20-P-01A, 133_L20B-P-01A, 133_SCH20-P-03, 133_SCH20-P-02, 133_SCH20-P-01, 133_L30B-P-03, 133_L30B-P-04, 01-33-P-B-01-(250X200), 132_L30B-P-02, 132_L30B-P-01, 132_L30D-P-02, 132_L30D-P-03, 132_L30D-P-01, 130_L30B-P-01, 130_L30B-P-02, 130_L30B-P-03, 130_L30B-P-04, 130_L30B-P-09, 01-53-P-B-01-(250X150), 130_L30B-P-05, 130_L30B-P-06, 130_L30B-P-07, 130_L30B-P-08, 127_SCH30-P-02, 127_SCH30-P-03, 127_L30B-P-01, 127_L30B-P-02, 127_L30B-P-03, 127_L30B-P-04, 127_L30B-P-05, 127_SCH30-P-04, 127_SCH30-P-05, 127_SCH30-P-06, 127_L30C-P-01, 127_L30B-P-06, 127_L30B-P-07, 127_L30B-P-08, 127_L30B-P-09, 127_L30B-P-10, 127_SCH20-P-06, 127_SCH20-P-05, 01-74-P-B-01-(250X200), DC STORE, 127_SCH20-P-04, 127_SCH20-P-03, 127_SCH20-P-02, 127_SCH20-P-01, 01-76-C-B-01-(250X200), BELL HANDLING DEVICE, 125_L20B-P-08, 125_L20C-P-07, 125_L20C-P-06, 125_L20D-P-05, 125_SCH20-P-14, 125_SCH20-P-13, 125_SCH20-P-12, 125_L20C-P-05, 125_L20C-P-04, 125_SCH20-P-11, 125_SCH20-P-10, 125_L20C-P-03, 125_L20C-P-02, 125_L20C-P-01, 125_L20B-P-07, 125_SCH20-P-09, 125_SCH20-P-08, 01-104-P-B-01-(250X200), PASSAGE-9, 123_L30C-P-01, 123_L30C-P-02, 123_L30D-P-01, 123_L30D-P-02, 123_SCH30-P-01, 123_SCH30-P-02, 123_SCH30-P-03, , 123_L30B-P-02",2023-08-22 15:15:18,0.0
37,A,2X1.5,Unknown,PD05-2P-008,"230V PDB-5,PASSAGE-12, DECK-01","TO LIGHTING JB-62,PASSAGE-8,DECK-02",40.0,1.0,40.0,"133_L20B-P-02A, 133_VL20D-P-01A, 133_SCH20-P-01A, 133_L20B-P-01A, 133_SCH20-P-03, 133_SCH20-P-02, 133_SCH20-P-01, 133_L30B-P-03, 133_L30B-P-04, 01-33-P-B-01-(250X200), 132_L30B-P-02, 132_L30B-P-01, 132_L30D-P-02, 132_L30D-P-03, 01-43-P-B-01-(325X250), 132_L45C-P-01, 02-44-P-D-01-(400X200), 143_L45C-P-02, 143_L45C-P-01, 02-43-P-B-01-(325X250), 143_L20B-P-01, 143_L20B-P-20, 143_L20B-P-21, 143_L20B-P-22, 143_L20B-P-23, 143_L20B-P-24",2023-08-22 15:15:18,0.0
37,A,2X1.5,Unknown,PD05-2P-009,"230V PDB-5,PASSAGE-12, DECK-01","TO LIGHTING JB-63,PASSAGE-8,DECK-02",35.0,1.0,35.0,"133_L20B-P-02A, 133_VL20D-P-01A, 133_SCH20-P-01A, 133_L20B-P-01A, 133_SCH20-P-03, 133_SCH20-P-02, 133_SCH20-P-01, 133_L30B-P-03, 133_L30B-P-04, 01-33-P-B-01-(250X200), 132_L30B-P-02, 132_L30B-P-01, 132_L30D-P-02, 132_L30D-P-03, 01-43-P-B-01-(325X250), 132_L45C-P-01, 02-44-P-D-01-(400X200), 143_L45C-P-02, 143_L45C-P-01, 02-43-P-B-01-(325X250), 143_L20B-P-01, 143_L20B-P-20",2023-08-22 15:15:18,0.0
37,A,2X1.5,Unknown,PD05-2P-010,"230V PDB-5,PASSAGE-12, DECK-01","TO LIGHTING JB-64,PASSAGE-8,DECK-02",45.0,1.0,45.0,"133_L20B-P-02A, 133_VL20D-P-01A, 133_SCH20-P-01A, 133_L20B-P-01A, 133_SCH20-P-03, 133_SCH20-P-02, 133_SCH20-P-01, 133_L30B-P-03, 133_L30B-P-04, 01-33-P-B-01-(250X200), 132_L30B-P-02, 132_L30B-P-01, 132_L30D-P-02, 132_L30D-P-03, 01-43-P-B-01-(325X250), 132_L45C-P-01, 02-44-P-D-01-(400X200), 143_L45C-P-02, 143_L45C-P-01, 02-43-P-B-01-(325X250), 143_L20B-P-01, 143_L20B-P-19, 143_L20B-P-18, 143_L20B-P-17, 143_L20B-P-16, 143_L20B-P-15, 143_L20B-P-14",2023-08-22 15:15:18,0.0
37,A,2X1.5,Unknown,PD05-2P-011,"230V PDB-5,PASSAGE-12, DECK-01","TO LIGHTING JB-65,PASSAGE-8,DECK-02",50.0,1.0,50.0,"133_L20B-P-02A, 133_VL20D-P-01A, 133_SCH20-P-01A, 133_L20B-P-01A, 133_SCH20-P-03, 133_SCH20-P-02, 133_SCH20-P-01, 133_L30B-P-03, 133_L30B-P-04, 01-33-P-B-01-(250X200), 132_L30B-P-02, 132_L30B-P-01, 132_L30D-P-02, 132_L30D-P-03, 01-43-P-B-01-(325X250), 132_L45C-P-01, 02-44-P-D-01-(400X200), 143_L45C-P-02, 143_L45C-P-01, 02-43-P-B-01-(325X250), 143_L20B-P-01, 143_L20B-P-19, 143_L20B-P-18, 143_L20B-P-17, 143_L20B-P-16, 143_L20B-P-15, 143_L20B-P-14, 143_L20B-P-13, 143_L20B-P-12, 143_L20B-P-11, 143_L20B-P-10",2023-08-22 15:15:18,0.0
38,A,2X4,Unknown,ACUPS1_0_01,AC UPS - 1,FWD BRIDGE DISPLAY PROCESSOR (IBS CONSOLE F7),75.0,1.0,75.0,"095_L75B-P-04,095_L75B-P-05,095_L75B-P-06,095_L75B-P-07,095_L75B-P-08,095_L75C-P-12,095_L75C-P-15,DK10, 10-44-P-D-02-(400X200),117_L45C-P-04,117_L45C-P-03,DK01,01-44-P-D-02-(400X200),132_L45C-P-04,132_L45C-P-03, DK02,02-44-P-D-02-(400X200),143_L45C-P-04,143_L45C-P-03,DK03,03-44-P-D-02-(400X200),151_L45C-P-02, 151_L45B-P-02,DK04,04-44-P-D-02-(400X200),161_L45C-P-04,161_L45C-P-03,DK05,05-44-P-D-02-(400X200), 171_L45C-P-04,171_L45C-P-03,DK06,06-44-P-D-02-(400X200),175_L45D-P-01,175_L45D-P-02,175_L45D-P-03, 175_L30C-P-02,175_L30C-P-01,175_L30D-P-01,175_L30B-P-15,175_L30B-P-14,175_L30B-P-13,175_L30B-P-12, 175_L30B-P-11,175_L30B-P-10.",2023-09-12 10:42:28,0.0
38,A,2X4,Unknown,ACUPS1_0_02,AC UPS - 1,BDCS WALL MOUINTED CONSOLE - 1 FWD SECTION BASE,60.0,1.0,60.0,"095_L75B-P-04,095_L75B-P-05,095_L75B-P-06,095_L75B-P-07,095_L75B-P-08,095_L75C-P-12,095_L75C-P-15, DK10, 10-44-P-D-02-(400X200),117_L45C-P-04,117_L45C-P-03,DK01,01-44-P-D-02-(400X200),132_L45C-P-04, 132_L45C-P-03, DK02,02-44-P-D-02-(400X200),143_L45C-P-04,143_L45C-P-03,02-43-P-B-01-(325X250),143_L20B-P-01, 143_L20B-P-02,143_L20B-P-03,143_L20B-P-04,143_L20B-P-05,143_L20B-P-06,143_L20B-P-07, 143_L20B-P-08, 143_L20B-P-09, 143_L30B-P-01,143_L30B-P-02,143_L30B-P-03,143_L30B-P-04,143_L30B-P-05,143_L30B-P-06, 143_L30B-P-07, 143_L20B-P-08,143_L20B-P-09,143_L30B-P-01,143_L30B-P-02,143_L30B-P-03,143_L30B-P-04, 143_L30B-P-05, 143_L30B-P-06,143_L30B-P-07,143_L30B-P-08,143_L30B-P-09,143_L30B-P-10,143_L30B-P-11,",2023-09-12 10:42:28,0.0
38,A,2X4,Unknown,ACUPS1_0_03,AC UPS - 1,CCTV WALL MOUNTED CONSOLE - 1 BRIDGE,70.0,1.0,70.0,"095_L75B-P-04,095_L75B-P-05,095_L75B-P-06,095_L75B-P-07,095_L75B-P-08,095_L75C-P-12,095_L75C-P-15, DK10, 10-44-P-D-02-(400X200),117_L45C-P-04,117_L45C-P-03,DK01,01-44-P-D-02-(400X200),132_L45C-P-04, 132_L45C-P-03, DK02,02-44-P-D-02-(400X200),143_L45C-P-04,143_L45C-P-03,DK03,03-44-P-D-02-(400X200), 151_L45C-P-02, 151_L45B-P-02,DK04,04-44-P-D-02-(400X200),161_L45C-P-04,161_L45C-P-03,DK05,05-44-P-D-02-(400X200), 171_L45C-P-04,171_L45C-P-03,DK06,06-44-P-D-02-(400X200),175_L45D-P-01,175_L45D-P-02,175_L45D-P-03, 175_L30C-P-02,175_L30C-P-01,175_L30D-P-01.",2023-09-12 10:42:28,0.0
38,A,2X4,Unknown,ACUPS1_0_04,AC UPS - 1,IPMS CONSOLE FWD - SWBD ROOM,18.0,1.0,18.0,"091_HL30D-P-07,095_HL30B-P-32,095_HL30B-P-33,095_HL30B-P-34,095_HL30B-P-40,095_HL30-P-11,095_HL30-P-12,095_HL30B-P-30.",2023-09-12 10:42:28,0.0
38,A,2X4,Unknown,ACUPS1_0_05,AC UPS - 1,CCTV DISPLAY PROCESSOR (FLYCO CONSOLE),63.0,1.0,63.0,"095_L75B-P-04,095_L75B-P-05,095_L75B-P-06,095_L75B-P-07,095_L75B-P-08,095_L75C-P-12,095_L75C-P-15,DK10, 10-44-P-D-02-(400X200),117_L45C-P-04,117_L45C-P-03,DK01,01-44-P-D-02-(400X200),132_L45C-P-04,132_L45C-P-03, DK02,02-44-P-D-02-(400X200),143_L45C-P-04,143_L45C-P-03,DK03,03-44-P-D-02-(400X200),151_L45C-P-02, 151_L45B-P-02,DK04,04-44-P-D-02-(400X200),161_L45C-P-04,161_L45C-P-03,DK05,05-44-P-D-02-(400X200), 171_L45C-P-04,171_L45C-P-03,05-43-P-B-02-(400X200),171_L45C-P-05,171_L45B-P-02,171_L45B-P-01,05-36-P-B-01-(250X200),171_L30B-P-03.",2023-09-12 10:42:28,0.0
38,A,2X4,Unknown,ACUPS1_0_06,AC UPS - 1,POWER SUPPLY JB - 1 FOR TLIS,30.0,1.0,30.0,"095_L75B-P-04,095_L75B-P-05,095_L75B-P-06,095_L75B-P-07,095_L75B-P-08,20-41-P-B-4-(325x250),096_L75C-P-03, 096_L45B-P-06,096_L45B-P-05,096_L45B-P-04,20-33-P-B-2-(325X250),REF PLANT,097_L45B-P-10,097_L45B-P-09, 097_L45B-P-08,097_L45B-P-07,097_L45B-P-11,097_L45B-P-12,20-21-P-B-2-(325X250).",2023-09-12 10:42:28,0.0
38,A,2X4,Unknown,ACUPS1_0_07,AC UPS - 1,ECP CONSOLE,65.0,1.0,65.0,"095_L75B-P-04,095_L75B-P-05,095_L75B-P-06,095_L75B-P-07,095_L75B-P-08,095_L75C-P-12,095_L75C-P-15,DK10, 10-44-P-D-02-(400X200),117_L45C-P-04,117_L45C-P-03,DK01,01-44-P-D-02-(400X200),132_L45C-P-04,132_L45C-P-03, DK02,02-44-P-D-02-(400X200),143_L45C-P-04,143_L45C-P-03,DK03,03-44-P-D-02-(400X200),151_L45C-P-02, 151_L45B-P-02,03-43-P-B-01-(325X250),153_L20B-P-04,153_L20B-P-03,153_L20B-P-02,153_L20B-P-01,150_L20D-P-02, 150_L20D-P-01,150_L20B-P-07,150_L20B-P-06,150_L20B-P-05,150_L20B-P-04,150_L20B-P-03,150_L20B-P-02, 150_L20B-P-01.",2023-09-12 10:42:28,0.0
38,A,2X2.5,Unknown,ACUPS1_0_09,AC UPS - 1,FIXED CCTV CAMERA - 6 (HYPERBOLIC LIFE BOAT),65.0,1.0,65.0,"095_L75B-P-04,095_L75B-P-05,095_L75B-P-06,095_L75B-P-07,095_L75B-P-08,095_L75C-P-12,095_L75C-P-15,DK10, 10-44-P-D-02-(400X200),117_L45C-P-04117_L45C-P-03,DK01,01-44-P-D-02-(400X200),132_L45C-P-04,132_L45C-P-03, DK02,02-44-P-D-02-(400X200),143_L45C-P-04,143_L45C-P-03,DK03,03-44-P-D-02-(400X200),151_L45C-P-02, 151_L45B-P-02,DK04,04-44-P-D-02-(400X200),161_L45C-P-04,161_L45C-P-03,04-43-P-B-01-(325X250),161_L30C-P-02, 161_L30C-P-01,161_L30C-P-03,161_L30B-P-05,161_L30B-P-04,161_L30B-P-03,161_L30B-P-02,161_L30B-P-01.",2023-09-12 10:42:28,0.0
38,A,2X2.5,Unknown,ACUPS1_0_10,AC UPS - 1,FIXED CCTV CAMERA - 9 (MAGAZINE),60.0,1.0,60.0,"095_L75B-P-04,095_L75B-P-05,095_L75B-P-06,095_L75B-P-07,095_L75B-P-08,095_L75C-P-12,095_L75C-P-15,DK10, 10-44-P-D-02-(400X200),117_L45C-P-04,117_L45C-P-03,DK01,01-44-P-D-02-(400X200),132_L45C-P-04,132_L45C-P-03, DK02,02-44-P-D-02-(400X200),143_L45C-P-04,143_L45C-P-03,DK03,03-44-P-D-02-(400X200),151_L45C-P-02, 151_L45B-P-02,DK04,04-44-P-D-02-(400X200),161_L45C-P-04,161_L45C-P-03,04-43-P-B-01-(325X250),161_L30C-P-02, 161_L30C-P-01,161_L30C-P-03,161_L30B-P-06,161_L30B-P-07,161_L30B-P-08,161_L30B-P-09,161_L30B-P-10, 161_L30B-P-11,161_L30B-P-12,156_L30B-P-01,156_L30B-P-02,156_L30B-P-03,04-62-P-B-01-(250X200),156_L30D-P-01, 156_L20B-P-01.",2023-09-12 10:42:28,0.0
38,A,2X2.5,Unknown,ACUPS1_0_11,AC UPS - 1,FIXED CCTV CAMERA - 13 (EMBARKATION AREA(S),50.0,1.0,50.0,"095_L75B-P-04,095_L75B-P-05,095_L75B-P-06,095_L75B-P-07,095_L75B-P-08,095_L75C-P-12,095_L75C-P-15,DK10, 10-44-P-D-02-(400X200),117_L45C-P-04,117_L45C-P-03,DK01,01-44-P-D-02-(400X200),132_L45C-P-04,132_L45C-P-03, DK02,02-44-P-D-02-(400X200),143_L45C-P-04,143_L45C-P-03,DK03,03-44-P-D-02-(400X200),151_L45C-P-02, 151_L45B-P-02,03-43-P-B-01-(325X250),153_L20B-P-04,153_L20B-P-03,153_L20B-P-02,153_L20B-P-01,150_L20D-P-02, 150_L20D-P-01,150_L20B-P-07,150_L20B-P-06,150_L20B-P-05,150_L20B-P-04,150_L20B-P-03,150_L20B-P-02, 150_L20B-P-01.",2023-09-12 10:42:28,0.0
38,A,2PX0.75-x,Unknown,ACUPS1_0_18,AC UPS - 1,RTU - 2,15.0,1.0,15.0,"095_HL30D-P-16A,095_HL30D-P-17A,095_HL30D-P-18A,095_HL30D-P-19A,095_HL30D-P-20A.",2023-09-12 10:52:08,0.0
38,A,2X4,Unknown,ACUPS2_0_01,AC UPS - 2,BDCS WALL MOUINTED CONSOLE - 2 AFT SECTION BASE,75.0,1.0,75.0,"091_VL75D-P-01,091_L65C-P-01,091_L65C-P-02,091_L75B-P-13,091_L75B-P-14,091_L75B-P-15,20-61-P-B-2-(325X250), 20-63-P-G-2,091_L75B-P-08,20-65-P-G-2,091_L75B-P-09,20-67-P-G-2,091_L75B-P-10,20-69-P-G-2, 091_L75B-P-11,20-71-P-G-2,20-73-P-B-6-(325x250),MOONPOOL,20-74-P-G-2,088_L45B-P-16,20-76-P-G-2,088_L45B-P-15, 20-78-P-G-2,088_L45B-P-14,20-80-P-G-2,088_L45B-P-13,20-82-P-G-6,088_L45B-P-12,20-84-P-B-6-(325x250), DDC, 087_L75B-PC-51,087_L75B-PC-52,087_L75B-PC-53,087_L75B-PC-54,087_L75B-PC-55,087_L75B-PC-56, 087_L45B-PC-18,087_L45B-PC-19,087_L75B-CC-14,087_L75B-CC-15,E/R,20-105-P-B-2-(400x200),20-106-P-G-1, 085_L45B-P-11,20-108-P-G-1,085_L45B-P-10,20-110-P-G-1,085_L45B-P-09,20-112-P-G-1,085_L45B-P-08,20-114-P-G-1, 085_L45B-P-07,20-116-P-G-1,085_L45B-P-06,20-118-P-G-4,085_L45C-P-05,DK10,10-120-P-D-01-(400X200), 106_L45B-P-01,106_L45B-P-02,107_L45B-P-55,107_L45B-P-57,10-120-P-B-01-(250X150),105_L20C-P-03,105_L20C-P-02.",2023-09-12 10:42:28,0.0
38,A,2X4,Unknown,ACUPS2_0_02,AC UPS - 2,CCTV WALL MOUINTED CONSOLE - 2 OPS ROOM,60.0,1.0,60.0,"091_L65C-P-01,091_L65C-P-02,091_L75B-P-13,091_L75B-P-12,20-53-P-B-2-(400x250),095_L75B-P-01,095_L75B-P-02, 095_L75C-P-16,095_L75C-P-17,095_L75C-P-13,DK10,10-44-P-D-02-(400X200),117_L45C-P-04,117_L45C-P-03, DK01,01-44-P-D-02-(400X200),132_L45C-P-04,132_L45C-P-03,DK02,02-44-P-D-02-(400X200),143_L45C-P-04, 143_L45C-P-03,DK03,03-44-P-D-02-(400X200),151_L45C-P-02,151_L45B-P-02,DK04,04-44-P-D-02-(400X200), 161_L45C-P-04,161_L45C-P-03,04-43-P-B-01-(325X250),161_L30C-P-02,161_L30C-P-01,161_L30C-P-03,161_L30B-P-05, 161_L30B-P-06,161_L30B-P-06,161_L30B-P-07,161_L30B-P-08,161_L30B-P-09,161_L30B-P-10,161_L30B-P-11, 161_L30B-P-12,156_L30B-P-01,156_L30B-P-02,156_L30B-P-03,04-62-P-B-01-(250X200).",2023-09-12 10:42:28,0.0
38,A,2X4,Unknown,ACUPS2_0_04,AC UPS - 2,PAC CONSOLE OPS ROOM,60.0,1.0,60.0,"091_L65C-P-01,091_L65C-P-02,091_L75B-P-13,091_L75B-P-12,20-53-P-B-2-(400x250),095_L75B-P-01,095_L75B-P-02, 095_L75C-P-16,095_L75C-P-17,095_L75C-P-13,DK10,10-44-P-D-02-(400X200),117_L45C-P-04,117_L45C-P-03, DK01,01-44-P-D-02-(400X200),132_L45C-P-04,132_L45C-P-03,DK02,02-44-P-D-02-(400X200),143_L45C-P-04, 143_L45C-P-03,DK03,03-44-P-D-02-(400X200),151_L45C-P-02,151_L45B-P-02,DK04,04-44-P-D-02-(400X200), 161_L45C-P-04,161_L45C-P-03,04-43-P-B-01-(325X250),161_L30C-P-02,161_L30C-P-01,161_L30C-P-03,161_L30B-P-05, 161_L30B-P-06,161_L30B-P-07,161_L30B-P-08,161_L30B-P-09,161_L30B-P-10,161_L30B-P-11,161_L30B-P-12, 156_L30B-P-01,156_L30B-P-02,156_L30B-P-03,04-62-P-B-01-(250X200).",2023-09-12 10:42:28,0.0
38,A,2X2.5,Unknown,ACUPS2_0_07,AC UPS - 2,EOT JB,45.0,1.0,45.0,"091_L65C-P-01,091_L65C-P-02,091_L75B-P-13,091_L75B-P-12,20-53-P-B-2-(400x250),095_L75B-P-01,095_L75B-P-02,095_L75C-P-16,095_L75C-P-17,095_L75C-P-13,DK10,10-44-P-D-02-(400X200),117_L45C-P-04,117_L45C-P-03,10-43-P-B-01-(325X250),117_L30C-P-01,117_L30D-P-01,10-48-P-B-01-(200X200),117_L30B-P-07,117_L30B-P-08,10-53-P-B-01-(200X220),114_L30D-P-01,114_L30B-P-02,114_L30B-P-03,114_L30B-P-04,114_L30B-P-05,114_L30B-P-06, 112_L45D-P-01A,112_L45D-P-02A,112_L45D-P-03A,112_L45D-P-04A,112_L45D-P-05A,112_L45D-P-06A.",2023-09-12 10:42:28,0.0
38,A,2X2.5,Unknown,ACUPS2_0_08,AC UPS - 2,POT JB,45.0,1.0,45.0,"091_L65C-P-01,091_L65C-P-02,091_L75B-P-13,091_L75B-P-12,20-53-P-B-2-(400x250),095_L75B-P-01,095_L75B-P-02, 095_L75C-P-16,095_L75C-P-17,095_L75C-P-13,DK10,10-44-P-D-02-(400X200),117_L45C-P-04,117_L45C-P-03,10-43-P-B-01-(325X250),117_L30C-P-01,117_L30D-P-01,10-48-P-B-01-(200X200),117_L30B-P-07,117_L30B-P-08,10-53-P-B-01-(200X220),114_L30D-P-01,114_L30B-P-02,114_L30B-P-03.,114_L30B-P-04,114_L30B-P-05,114_L30B-P-06, 112_L45D-P-01A,112_L45D-P-02A,112_L45D-P-03A,112_L45D-P-04A,112_L45D-P-05A,112_L45D-P-06A.",2023-09-12 10:42:28,0.0
38,A,2X2.5,Unknown,ACUPS2_0_09,AC UPS - 2,PTZ CAMERA - 5,70.0,1.0,70.0,"091_L65C-P-01,091_L65C-P-02,091_L75B-P-13,091_L75B-P-12,20-53-P-B-2-(400x250),095_L75B-P-01,095_L75B-P-02, 095_L75C-P-16,095_L75C-P-17,095_L75C-P-13,DK10,10-44-P-D-02-(400X200),117_L45C-P-04,117_L45C-P-03, DK01,01-44-P-D-02-(400X200),132_L45C-P-04,132_L45C-P-03,DK02,02-44-P-D-02-(400X200),143_L45C-P-04, 143_L45C-P-03,04-43-P-B-01-(325X250),161_L30C-P-02,161_L30C-P-01,161_L30C-P-03,161_L30B-P-05,161_L30B-P-04, 161_L30B-P-03,161_L30B-P-02,161_L30B-P-01.",2023-09-12 10:42:28,0.0
38,A,2X2.5,Unknown,ACUPS2_0_10,AC UPS - 2,PTZ CAMERA - 6,70.0,1.0,70.0,"091_L65C-P-01,091_L65C-P-02,091_L75B-P-13,091_L75B-P-12,20-53-P-B-2-(400x250),095_L75B-P-01,095_L75B-P-02, 095_L75C-P-16,095_L75C-P-17,095_L75C-P-13,DK10,10-44-P-D-02-(400X200),117_L45C-P-04,117_L45C-P-03, DK01, 01-44-P-D-02-(400X200),132_L45C-P-04,132_L45C-P-03,DK02,02-44-P-D-02-(400X200),143_L45C-P-04, 143_L45C-P-03,DK03,03-44-P-D-02-(400X200),151_L45C-P-02,151_L45B-P-02,DK04,04-44-P-D-02-(400X200), 161_L45C-P-04,161_L45C-P-03,04-43-P-B-01-(325X250),161_L30C-P-02,161_L30C-P-01,161_L30C-P-03,161_L30B-P-05, 161_L30B-P-04,161_L30B-P-03,161_L30B-P-02,161_L30B-P-01.",2023-09-12 10:42:28,0.0
38,A,2X2.5,Unknown,ACUPS2_0_11,AC UPS - 2,FIXED CAMERA - 12(EMBRAKATION AREA(P),60.0,1.0,60.0,"091_L65C-P-01,091_L65C-P-02,091_L75B-P-13,091_L75B-P-12,20-53-P-B-2-(400x250),095_L75B-P-01,095_L75B-P-02, 095_L75C-P-16,095_L75C-P-17,095_L75C-P-13,DK10,10-44-P-D-02-(400X200),117_L45C-P-04,117_L45C-P-03, DK01, 01-44-P-D-02-(400X200),132_L45C-P-04,132_L45C-P-03,DK02,02-44-P-D-02-(400X200),143_L45C-P-04, 143_L45C-P-03,DK03,03-44-P-D-02-(400X200),151_L45C-P-02,151_L45B-P-02,03-43-P-B-01-(325X250),153_L20B-P-05, 153_L20B-P-06,152_L20B-P-01,152_L20B-P-23,152_L20C-P-01,152_L20C-P-02,152_L20B-P-09,152_L20B-P-10, 152_L20B-P-11,152_L20B-P-12,152_L20B-P-13,152_L20B-P-14,152_L20B-P-15,152_L20B-P-16,152_L20B-P-17, 152_L20B-P-18,152_L20B-P-19.",2023-09-12 10:42:28,0.0
38,A,2X2.5,Unknown,ACUPS2_0_12,AC UPS - 2,PTZ CAMERA - 07,70.0,1.0,70.0,"091_L65C-P-01,091_L65C-P-02,091_L75B-P-13,091_L75B-P-12,20-53-P-B-2-(400x250),095_L75B-P-01,095_L75B-P-02, 095_L75C-P-16,095_L75C-P-17,095_L75C-P-13,DK10,10-44-P-D-02-(400X200),117_L45C-P-04,117_L45C-P-03, DK01, 01-44-P-D-02-(400X200),132_L45C-P-04,132_L45C-P-03,DK02,02-44-P-D-02-(400X200),143_L45C-P-04, 143_L45C-P-03,DK03,03-44-P-D-02-(400X200),151_L45C-P-02,151_L45B-P-02,DK04,04-44-P-D-02-(400X200), 161_L45C-P-04,161_L45C-P-03,04-43-P-B-01-(325X250),161_L30C-P-02,161_L30C-P-01,161_L30C-P-03161_L30B-P-05, 161_L30B-P-04,161_L30B-P-03,161_L30B-P-02,161_L30B-P-01.",2023-09-12 10:42:28,0.0
38,A,2X2.5,Unknown,ACUPS2_0_13,AC UPS - 2,PTZ CAMERA - 08,70.0,1.0,70.0,"091_L65C-P-01,091_L65C-P-02,091_L75B-P-13,091_L75B-P-12,20-53-P-B-2-(400x250),095_L75B-P-01,095_L75B-P-02, 095_L75C-P-16,095_L75C-P-17,095_L75C-P-13,DK10,10-44-P-D-02-(400X200),117_L45C-P-04,117_L45C-P-03, DK01,01-44-P-D-02-(400X200),132_L45C-P-04,132_L45C-P-03,DK02,02-44-P-D-02-(400X200),151_L45C-P-02, 143_L45C-P-03,DK03,03-44-P-D-02-(400X200),151_L45C-P-02,151_L45B-P-02,DK04,04-44-P-D-02-(400X200), 161_L45C-P-04,161_L45C-P-03,04-43-P-B-01-(325X250),161_L30C-P-02,161_L30C-P-01,161_L30C-P-03,161_L30B-P-05, 161_L30B-P-04,161_L30B-P-03,161_L30B-P-02,161_L30B-P-01.",2023-09-12 10:42:28,0.0
38,A,2PX0.75-x,Unknown,ACUPS2_0_18,AC UPS - 2,RTU - 4,10.0,1.0,10.0,"091_HL45D-C-03,095_HL30B-C-14.",2023-09-12 10:52:08,0.0
38,A,2X4,Unknown,ACUPS3_0_04,AC UPS - 3,BDCS CONSOLE - DCHQ,50.0,1.0,50.0,"E/R FWD,20-110-P-D-1(325X200),054_L45B-P-18,40-110-P-G-2,054_L45B-P-17,40-112-P-G-2,054_L45B-P-06,40-114-P-G-2,054_L45B-P-05,40-116-P-G-2,054_L45B-P-04,40-118-P-G-2,054_L45B-P-03,,054_L45B-P-02,40-122-P-G-1, 054_L45B-P-01,40-124-P-G-2,054_078_L45B_P-01,20-126-P-D-04(400X200),085_L45C-P-04,085_L45C-P-03, 085_L45B-PC-22, 085_L45B-PC-23,085_L45B-PC-24,085_141-L30D-P-01,DK10,10-120-P-D-01-(400X200),106_L45B-P-01, 106_L45B-P-02,107_L45B-P-55,107_L45B-P-56,107_L45B-P-57,10-120-P-B-01-(250X150),105_L20C-P-03, 105_L20C-P-04.",2023-09-12 10:42:28,0.0
38,A,2X4,Unknown,ACUPS3_0_05,AC UPS - 3,LSD - 1 - DCHQ,50.0,1.0,50.0,"E/R FWD,20-110-P-D-1(325X200),054_L45B-P-18,40-110-P-G-2,054_L45B-P-17,40-112-P-G-2,054_L45B-P-06,40-114-P-G-2, 054_L45B-P-05,40-116-P-G-2,054_L45B-P-04,40-118-P-G-2,054_L45B-P-03,,054_L45B-P-02,40-122-P-G-1, 054_L45B-P-01,40-124-P-G-2,054_078_L45B_P-01,20-126-P-D-04(400X200),085_L45C-P-04,085_L45C-P-03, 085_L45B-PC-22,085_L45B-PC-23,085_L45B-PC-24,085_141-L30D-P-01,DK10,10-120-P-D-01-(400X200),106_L45B-P-01, 106_L45B-P-02,107_L45B-P-55,107_L45B-P-56,107_L45B-P-57,10-120-P-B-01-(250X150),105_L20C-P-03, 105_L20C-P-04.",2023-09-12 10:42:28,0.0
38,A,2X4,Unknown,ACUPS3_0_06,AC UPS - 3,CCTV CONSOLE DCHQ,50.0,1.0,50.0,"E/R FWD,20-110-P-D-1(325X200),054_L45B-P-18,40-110-P-G-2,054_L45B-P-17,40-112-P-G-2,054_L45B-P-06,40-114-P-G-2, 054_L45B-P-05,40-116-P-G-2,054_L45B-P-04,40-118-P-G-2,054_L45B-P-03,,054_L45B-P-02,40-122-P-G-1, 054_L45B-P-01,40-124-P-G-2,054_078_L45B_P-01,20-126-P-D-04(400X200),085_L45C-P-04,085_L45C-P-03, 085_L45B-PC-22,085_L45B-PC-23,085_L45B-PC-24,085_141-L30D-P-01,DK10,10-120-P-D-01-(400X200),106_L45B-P-01, 106_L45B-P-02,107_L45B-P-55,107_L45B-P-56,107_L45B-P-57,10-120-P-B-01-(250X150),105_L20C-P-03, 105_L20C-P-04.",2023-09-12 10:42:28,0.0
38,A,2X4,Unknown,ACUPS3_0_07,AC UPS - 3,POWER SUPPLY JB - 2 FOR TLIS,50.0,1.0,50.0,"E/R FWD,20-110-P-D-1(325X200),054_L45B-P-18,40-110-P-G-2,054_L45B-P-17,40-112-P-G-2,054_L45B-P-06,40-114-P-G-2, 054_L45B-P-05,40-116-P-G-2,054_L45B-P-04,40-118-P-G-2,054_L45B-P-03,,054_L45B-P-02,40-122-P-G-1, 054_L45B-P-01,40-124-P-G-2,054_078_L45B_P-01,20-126-P-D-04(400X200),085_L45C-P-04,085_L45C-P-03, 085_L45B-PC-22,085_L45B-PC-23,085_L45B-PC-24,085_141-L30D-P-01.",2023-09-12 10:42:28,0.0
38,A,2X2.5,Unknown,ACUPS3_0_14,AC UPS - 3,LCC CONTROLLER,20.0,1.0,20.0,LOCAL ROUTE,2023-09-12 10:42:28,0.0
38,A,2PX0.75-x,Unknown,ACUPS3_0_18,AC UPS - 3,AC UPS - 2,50.0,1.0,50.0,"091_VL75D-P-01,091_L65C-P-01,091_L65C-P-02,091_L75B-P-13,091_L75B-P-14,091_L75B-P-15,20-61-P-B-2-(325X250), 20-63-P-G-2,091_L75B-P-08,20-65-P-G-2,091_L75B-P-09,20-67-P-G-2,091_L75B-P-10,20-69-P-G-2, 091_L75B-P-11,20-71-P-G-2,20-73-P-B-6-(325x250),MOONPOOL,20-74-P-G-2,088_L45B-P-16,20-76-P-G-2,088_L45B-P-15, 20-78-P-G-2,088_L45B-P-14,20-80-P-G-2,088_L45B-P-13,20-82-P-G-6,088_L45B-P-12,20-84-P-B-6-(325x250), DDC, 087_L75B-PC-51,087_L75B-PC-52,087_L75B-PC-53,087_L75B-PC-54,087_L75B-PC-55,087_L75B-PC-56, 087_L45B-PC-18,087_L45B-PC-19,087_L75B-CC-14,087_L75B-CC-15,E/R,20-105-P-B-2-(400x200),085_136_L30B-P-01, 085_136_L30B-P-02,054_L45B-P-28,054_L45B-P-29,054_L45B-P-30,054_L45B-P-31,054_L45B-P-18,40-110-P-G-2, 054_L45B-P-17.",2023-09-12 10:52:08,0.0
38,A,2X4,Unknown,ACUPS4_0_04,AC UPS - 4,LSD - 2 - MCR,55.0,1.0,55.0,"082-L30B-P-03A,082-L30B-P-02A,082-L30B-P-01A,081-L45-P-02A,081-L45-P-01A,083_L45B-P-40,E/R AFT,20-143-P-B-1-(400x250), 20-142-P-G-3,083_L45B-P-44,20-140-P-G-3,083_L45B-P-43,20-138-P-G-2,083_L45B-P-42,20-136-P-G-2, 083_L45C-P-10,20-134-P-G-3,083_L45B-P-45,20-132-P-G-3,083_L45B-P-46,20-130-P-G-3,083_L45B-P-47,20-128-P-G-3, 083_L45B-P-48,E/R FWD,20-126-P-B-1-(400x200),085_L45B-P-33,20-124-P-G-3,085_L45B-P-35,20-122-P-G-3, 085_141-L30D-P-01,DK 10,10-120-P-D-01-(400X200),106_L45B-P-01,106_L45B-P-02,107_L45B-P-55,107_L45B-P-56, 107_L45B-P-57,10-120-P-B-01-(250X150),105_L20C-P-03,105_L20C-P-04..",2023-09-12 10:42:28,0.0
38,A,2X4,Unknown,ACUPS4_0_05,AC UPS - 4,EOOW CONSOLE (1B) - MCR,55.0,1.0,55.0,"082-L30B-P-03A,082-L30B-P-02A,082-L30B-P-01A,081-L45-P-02A,081-L45-P-01A,083_L45B-P-40,E/R AFT,20-143-P-B-1-(400x250),20-142-P-G-3,083_L45B-P-44,20-140-P-G-3,083_L45B-P-43,20-138-P-G-2,083_L45B-P-42,20-136-P-G-2,083_L45C-P-10,20-134-P-G-3,083_L45B-P-45,20-132-P-G-3,083_L45B-P-46,20-130-P-G-3,083_L45B-P-47,20-128-P-G-3,083_L45B-P-48,E/R FWD,20-126-P-B-1-(400x200),085_L45B-P-33,20-124-P-G-3,085_L45B-P-35,20-122-P-G-3, 085_141-L30D-P-01,DK 10,10-120-P-D-01-(400X200),106_L45B-P-01,106_L45B-P-02,107_L45B-P-55,107_L45B-P-54, 107_L45D-P-01,10-122-P-G-2,107_L45B-P-48,10-123-P-B-01-(250X150),105_L20B-P-01,105_L20B-P-02,105_L20B-P-03.",2023-09-12 10:42:28,0.0
38,A,2X4,Unknown,ACUPS4_0_06,AC UPS - 4,AMS CONSOLE (1B),55.0,1.0,55.0,"082-L30B-P-03A,082-L30B-P-02A,082-L30B-P-01A,081-L45-P-02A,081-L45-P-01A,083_L45B-P-40,E/R AFT,20-143-P-B-1-(400x250),20-142-P-G-3,083_L45B-P-44,20-140-P-G-3,083_L45B-P-43,20-138-P-G-2,083_L45B-P-42,20-136-P-G-2, 083_L45C-P-10,20-134-P-G-3,083_L45B-P-45,20-132-P-G-3,083_L45B-P-46,20-130-P-G-3,083_L45B-P-47,20-128-P-G-3, 083_L45B-P-48,E/R FWD,20-126-P-B-1-(400x200),085_L45B-P-33,20-124-P-G-3,085_L45B-P-35,20-122-P-G-3, 085_141-L30D-P-01,DK 10,10-120-P-D-01-(400X200),106_L45B-P-01,106_L45B-P-02,107_L45B-P-55,107_L45B-P-56, 107_L45B-P-57,10-120-P-B-01-(250X150),105_L20C-P-03,105_L20C-P-04.",2023-09-12 10:42:28,0.0
38,A,2X4,Unknown,ACUPS4_0_07,AC UPS - 4,POWER SUPPLY JB - 3 FOR TLIS,40.0,1.0,40.0,"082-L30B-P-03A,082-L30B-P-02A,082-L30B-P-01A,081-L45-P-02A,081-L45-P-01A,083_L45B-P-40,E/R AFT,20-143-P-B-1-(400x250),20-142-P-G-3,083_L45B-P-44,20-140-P-G-3,083_L45B-P-43,20-138-P-G-2,083_L45B-P-42,20-136-P-G-2,083_L45C-P-10,20-134-P-G-3,083_L45B-P-45,20-132-P-G-3,083_L45B-P-46,20-130-P-G-3,083_L45B-P-47,20-128-P-G-3,083_L45B-P-48,E/R FWD,20-126-P-B-1-(400x200),085_L45B-P-33,20-124-P-G-3,085_L45B-P-35,20-122-P-G-3, 085_L45B-P-34,085_L45B-P-35,085_L45B-P-36,085_L45B-P-37,085_L45B-P-38,085_L45B-P-39,085_L45B-P-40, 085_L45B-P-41,085_L45B-P-42.",2023-09-12 10:42:28,0.0
38,A,2X4,Unknown,ACUPS4_0_08,AC UPS - 4,PAS CONSOLE (5B) - MCR,40.0,1.0,40.0,"082-L30B-P-03A,082-L30B-P-02A,082-L30B-P-01A,081-L45-P-02A,081-L45-P-01A,083_L45B-P-40,E/R AFT,20-143-P-B-1-(400x250),20-142-P-G-3,083_L45B-P-44,20-140-P-G-3,083_L45B-P-43,20-138-P-G-2,083_L45B-P-42,20-136-P-G-2,083_L45C-P-10,20-134-P-G-3,083_L45B-P-45,20-132-P-G-3,083_L45B-P-46,20-130-P-G-3,083_L45B-P-47,20-128-P-G-3,083_L45B-P-48,E/R FWD,20-126-P-B-1-(400x200),085_L45B-P-33,20-124-P-G-3,085_L45B-P-35,20-122-P-G-3, 085_141-L30D-P-01,DK 10,10-120-P-D-01-(400X200),106_L45B-P-01,106_L45B-P-02,107_L45B-P-55,107_L45B-P-56, 107_L45B-P-57,10-120-P-B-01-(250X150),105_L20C-P-03,105_L20C-P-04.",2023-09-12 10:42:28,0.0
38,A,2X2.5,Unknown,ACUPS4_0_11,AC UPS - 4,PTZ CAMERA - 10 (LIFE RAFT AREA),75.0,1.0,75.0,"082-L30B-P-03A,082-L30B-P-02A,082-L30B-P-01A,081-L45-P-02A,081-L45-P-01A,083_L45B-P-40,E/R AFT,20-143-P-B-1-(400x250),20-142-P-G-3,083_L45B-P-44,20-140-P-G-3,083_L45B-P-43,20-138-P-G-2,083_L45B-P-42,20-136-P-G-2, 083_L45C-P-10,20-134-P-G-3,083_L45B-P-45,20-132-P-G-3,083_L45B-P-46,20-130-P-G-3,083_L45B-P-47,20-128-P-G-3, 083_L45B-P-48,E/R FWD,20-126-P-B-1-(400x200),085_L45B-P-33,20-124-P-G-3,085_L45B-P-35,20-122-P-G-3, 085_141-L30D-P-01,DK 10,10-120-P-D-01-(400X200),106_L45B-P-01,106_L45B-P-02,107_L45B-P-55,107_L45B-P-54, 107_L45D-P-01,107_L45D-P-02,10-119-P-B-01-(400X200),108-L55B-P-04,108-L55B-P-03,108-L55B-P-02,108-L55B-P-01, 108_L55B-P-02,108_L55B-P-03,108_L55B-P-04,DK01,01-117-P-D-01-(400X200),123_L45B-P-03,123_L45B-P-04, DK02,02-117-P-D-01-(250X200),137_L30B-P-01,137_L30B-P-02.",2023-09-12 10:42:28,0.0
38,A,2PX0.75-x,Unknown,ACUPS4_0_18,AC UPS - 4,RTU - 7,55.0,1.0,55.0,"082-L30B-P-03A,082-L30B-P-02A,082-L30B-P-01A,081-L45-P-02A,081-L45-P-01A,083_L45B-PC-23,082_L30C-P_02, 082_L30C-P_01,20-143-P-D-1-250X200,DK20 E/R AFT,048_L45B-P-40,40-142-P-G-1,048_L45B-P-41,40-140-P-G-1, 048_L45B-P-18,048_L45B-P-17,048_L45B-P-16,048_L45B-P-15,048_L45B-P-14,048_L45B-P-13,048_L45B-P-12, 048_L45B-P-19,048_L45B-P-10,20-147-C-D-1-300X200.",2023-09-12 10:52:08,0.0
38,A,2X6,Unknown,DCUPS1_0_01,DC UPS - 1,RTU 1,40.0,1.0,40.0,"095_HL30B-C-15A,095_HL30D-C-17A,095_HL45B-C-06,095_VL65C-C-02,095_L65C-C-01,095_L65C-C-02,095_L65C-C-07,095_L65C-C-08,20-46-C-G-02-(400X200),095_L65C-C-09,095_L30B-C-10,095_L30B-C-11,20-46-C-G-01-(400X200),095_L30C-C-04,095_L45B-C-04,095_L45B-C-05,20-41-P-B-5-(325x250),096_L45B-CC-03,096_L45B-CC-02,096_L45B-CC-01,20-33-C-B-2-(400X250),REF PLANT,097_L45B-C-10,097_L45B-C-09,097_L45B-C-08,097_L45B-C-07,097_L45B-C-11,097_L45B-C-12,THUSTER ROOM,20-21-P-B-4-(325X250)_,098_L20C-C-01,098_L20B-C-01.",2023-09-12 10:42:28,0.0
38,A,2X6,Unknown,DCUPS1_0_02,DC UPS - 1,RTU 2,10.0,1.0,10.0,"095_HL30B-C-15A,095_HL30D-C-17A.",2023-09-12 10:42:28,0.0
38,A,2X6,Unknown,DCUPS1_0_03,DC UPS - 1,RTU 3,10.0,1.0,10.0,"095_HL30B-C-15A,095_HL30D-C-17A.",2023-09-12 10:42:28,0.0
38,A,2X6,Unknown,DCUPS1_0_04,DC UPS - 1,RTU 4,10.0,1.0,10.0,"095_HL30B-C-15,20-53-P-FFB-2-(250x200),095_HL30B-C-14.",2023-09-12 10:42:28,0.0
38,A,2X4,Unknown,DCUPS1_0_11,DC UPS - 1,POWER SUPPLY JB - 1 FOR TLIS,40.0,1.0,40.0,"095_HL30B-C-15A,095_HL30D-C-17A,095_HL45B-C-06,095_VL65C-C-02,095_L65C-C-07,095_L65C-C-08,20-46-C-G-02-(400X200),095_L65C-C-09,095_L30B-C-10,095_L30B-C-11,20-46-C-G-01-(400X200),095_L30C-C-04,095_L45B-C-04,095_L45B-C-05,20-41-P-B-5-(325x250),096_L45B-CC-03,096_L45B-CC-02,096_L45B-CC-01,20-33-C-B-2-(400X250),REF PLANT,097_L45B-C-10,097_L45B-C-09,097_L45B-C-08,097_L45B-C-07,097_L45B-C-11,097_L45B-C-12,THUSTER ROOM,20-21-P-B-4-(325X250),",2023-09-12 10:42:28,0.0
38,A,2X2.5,Unknown,DCUPS1_0_14,DC UPS - 1,TLI - LDU - 1,40.0,1.0,40.0,"095_HL30B-C-15A,095_HL30D-C-17A,095_HL45B-C-06,095_VL65C-C-02,095_L65C-C-07,095_L65C-C-08,20-46-C-G-02-(400X200),095_L65C-C-09,095_L30B-C-10,095_L30B-C-11,20-46-C-G-01-(400X200),095_L30C-C-04,095_L45B-C-04,095_L45B-C-05,20-41-P-B-5-(325x250),096_L45B-CC-03,096_L45B-CC-02,096_L45B-CC-01,20-33-C-B-2-(400X250),REF PLANT,097_L45B-C-10,097_L45B-C-09,097_L45B-C-08,097_L45B-C-07,097_L45B-C-11,097_L45B-C-12.",2023-09-12 10:42:28,0.0
38,A,2X2.5,Unknown,DCUPS1_0_15,DC UPS - 1,TLI - LDU - 2,25.0,1.0,25.0,"095_HL30B-C-15,095_HL30D-C-21,20-51-C-D-1-(325X250),072_L30D-C-01,30-52-C-D-2A-(250X200),066_L20B-C-2A,066_L20D-C-1A,066_L20C-C-4A,066_L20B-C-1A,066_L20C-C-3A,066_L20C-C-2A.",2023-09-12 10:42:28,0.0
38,A,2X4,Unknown,DCUPS1_0_16,DC UPS - 1,CCTV NETWORK ENCLOSURE - 1,65.0,1.0,65.0,"095_HL45B-C-14,095_HL30D-C-16A,095_HL30D-C-17A,095_HL45B-C-06,095_VL65C-C-02,095_L65C-C-01,095_L65C-C-02,095_L30B-C-07,DK10,10-44-C-D-03-(400X200),117_L45C-C-06,117_L45C-C-05,DK01,01-44-C-D-03-(400X200), 132_L45C-C-06,143_L45C-C-05,DK03,03-44-C-D-03-(400X200),151_L45C-C-03,151_L45B-C-03,DK04,04-44-C-D-03-(400X200),161_L45C-C-06,161_L45C-C-05,DK05,05-44-C-D-03-(400X200),171_L45C-C-06,171_L45C-C-05,05-43-C-B-01-(400X200).",2023-09-12 10:42:28,0.0
38,A,2X4,Unknown,DCUPS1_0_17,DC UPS - 1,CCTV NETWORK ENCLOSURE - 2,55.0,1.0,55.0,"095_HL45B-C-14,095_HL30D-C-16A,095_HL30D-C-17A,095_HL45B-C-06,095_VL65C-C-02,095_L65C-C-01,095_L65C-C-02,095_L30B-C-07,DK10,10-44-C-D-03-(400X200),117_L45C-C-06,117_L45C-C-05,DK01,01-44-C-D-03-(400X200), 132_L45C-C-06,132_L45C-C-05,DK02,02-44-C-D-03-(400X200),143_L45C-C-06,143_L45C-C-05,DK03,03-44-C-D-03-(400X200),151_L45C-C-03,151_L45B-C-03,03-43-C-B-01-(250X200),153_L20B-C-03,153_L20B-C-02,153_L20B-C-01.",2023-09-12 10:42:28,0.0
38,A,2X4,Unknown,DCUPS1_0_18,DC UPS - 1,CCTV NETWORK ENCLOSURE - 3,45.0,1.0,45.0,"095_HL45B-C-14,095_HL30D-C-16A,095_HL30D-C-17A,095_HL45B-C-06,095_VL65C-C-02,095_L65C-C-01,095_L65C-C-02,095_L30B-C-07,DK10,10-44-C-D-03-(400X200),117_L45C-C-06,117_L45C-C-05,DK01,01-44-C-D-03-(400X200), 132_L45C-C-06,132_L45C-C-05,DK02,02-44-C-D-03-(400X200),143_L45C-C-06,143_L45C-C-05,02-43-C-B-01-(250X200),143_L20D-C-01,143_L20C-C-01,143_L20B-C-01,143_L20B-C-27,143_L20B-C-28,143_L20B-C-29,143_L20B-C-30,143_L20B-C-31.",2023-09-12 10:42:28,0.0
38,A,2X4,Unknown,DCUPS1_0_19,DC UPS - 1,CCTV NETWORK ENCLOSURE - 4,40.0,1.0,40.0,"095_HL45B-C-14,095_HL30D-C-16A,095_HL30D-C-17A,095_HL45B-C-06,095_VL65C-C-02,095_L65C-C-01,095_L65C-C-02,095_L30B-C-07,DK10,10-44-C-D-03-(400X200),117_L45C-C-06,117_L45C-C-05,DK01,01-44-C-D-03-(400X200), 132_L45C-C-06,132_L45C-C-05,01-43-C-B-01-(300X150).,132_L30B-C-01,132_L20D-C-01,130_L20B-C-01,130_L20B-C-02,130_L20B-C-03,130_L20B-C-04,130_L20B-C-05,130_L20B-C-10.",2023-09-12 10:42:28,0.0
38,A,2X4,Unknown,DCUPS1_0_20,DC UPS - 1,CCTV NETWORK ENCLOSURE - 6,40.0,1.0,40.0,"095_HL30B-C-15A,095_HL30D-C-17A,095_HL45B-C-06,095_VL65C-C-02,095_L65C-C-01,095_L65C-C-02,095_L65C-C-07,095_L65C-C-08,20-46-C-G-02-(400X200),095_L65C-C-09,095_L30B-C-10,095_L30B-C-11,20-46-C-G-01-(400X200), 095_L30C-C-04,095_L45B-C-04,20-53-C-B-1-(400x200),AFT  MSB,095_L45B-C-5,095_L45B-C-4, 095_L45B-C-3,095_L45B-C-2,095_L45B-C-1,091_L45B-C-01,091_L45B-C-02,091_L45B-C-03,091_L45B-C-04,20-73-C-B-1-(325X250),MOONPOOL,20-74-P-G-7,089_L75B-CC-08,20-76-P-G-7,089_L75B-CC-09,20-78-P-G-7,089_L75B-CC-10, 20-80-P-G-7,089_L75B-CC-11,20-82-P-G-7,20-84-CC-B-4-(325x250),DDC,087_L75B-CC-22,087_L75B-CC-23, 087_L75B-CC-24,087_L75B-CC-25,087_L75B-CC-38,087_L75B-CC-30,087_L75B-CC-31,087_L75B-CC-32,087_L75B-CC-33, 087_L75B-CC-36,087_L75B-CC-11,20-105-C-B-1-(400x200),E/R FWD,20-106-C-G-2.,085_L45B-C-21,20-108-C-G-2, 085_L45B-C-20,20-110-C-G-2,085_L45B-C-19,20-112-C-G-2,085_L45B-C-18,20-114-C-G-2.,085_L45B-C-17,20-116-C-G-2,085_L45B-C-16,20-118-C-G-1,085_L45B-C-15,20-120-C-G-1.,085_L45B-C-13,20-122-C-G-2,085_L45B-C-14, 20-124-C-G-2,085_L45B-C-12,085_L20C-C-02,085_L20C-C-01,10-126-P-D-01-(250X200),MCR,106_L30B-C-02, 106_L30B-C-01,106_L30B-C-04,106_L30B-C-03.",2023-09-12 10:42:28,0.0
38,A,2PX0.75-x,Unknown,DCUPS1_0_22,DC UPS - 1,RTU - 2,10.0,1.0,10.0,"095_HL30B-C-15A,095_HL30D-C-17A.",2023-09-12 10:42:28,0.0
38,A,2X6,Unknown,DCUPS2_0_01,DC UPS - 2,RTU - 3,15.0,1.0,15.0,"091_HL30D-C-13,091_HL30D-C-12,091_HL30D-C-11,091_HL45B-C-01,091_HL45B-C-02,091_HL45B-C-03,20-53-C-FFB-3-(250x200),095_HL45B-C-05,095_HL30D-C-21.",2023-09-12 10:42:28,0.0
38,A,2X6,Unknown,DCUPS2_0_02,DC UPS - 2,RTU - 4,15.0,1.0,15.0,"091_HL30D-C-13,091_HL30D-C-12,091_HL30D-C-11,091_HL45B-C-01,091_HL45B-C-02,091_HL45D-C-01,091_HL45D-C-02,091_HL45D-C-03.",2023-09-12 10:42:28,0.0
38,A,2X6,Unknown,DCUPS2_0_03,DC UPS - 2,RTU - 1,25.0,1.0,25.0,"091_HL30D-C-13,091_HL30D-C-12,091_HL30D-C-11,091_HL45B-C-01,091_HL45B-C-02,091_HL45D-C-01,091_HL45D-C-02,091_HL45D-C-03,095_HL30B-C-14,20-53-P-FFB-2-(250x200),095_HL30B-C-15.",2023-09-12 10:42:28,0.0
38,A,2X6,Unknown,DCUPS2_0_04,DC UPS - 2,RTU - 2,25.0,1.0,25.0,"091_HL30D-C-13,091_HL30D-C-12,091_HL30D-C-11,091_HL45B-C-01,091_HL45B-C-02,091_HL45B-C-03,20-53-C-FFB-3-(250x200),095_HL45B-C-05,095_HL30D-C-21.",2023-09-12 10:42:28,0.0
38,A,2X4,Unknown,DCUPS2_0_14,DC UPS - 2,PAC Console (1B) OPS ROOM,65.0,1.0,65.0,"091_HL30D-C-13,091_HL30D-C-12,091_HL30D-C-11,091_HL45B-C-01,091_HL45B-C-02,091_HL45D-C-01,20-53-C-FFB-4-(250x200), 095_HL30B-C-36,095_VL65C-C-02,095_L65C-C-01,095_L65C-C-02,095_L30B-C-07,DK10,10-44-C-D-03-(400X200), 117_L45C-C-06,117_L45C-C-05,DK01,01-44-C-D-03-(400X200),132_L45C-C-06,132_L45C-C-05, DK02,02-44-C-D-03-(400X200),143_L45C-C-06,143_L45C-C-05,DK03,03-44-C-D-03-(400X200),151_L45C-C-03, 151_L45B-C-03,DK04,04-44-C-D-03-(400X200),161_L45C-C-06,161_L45C-C-05,04-44-C-B-01-(250X150),161_L20B-C-02, 161_L20B-C-03,161_L20B-C-04,161_L20B-C-05,161_L20B-C-06,161_L20B-C-07,161_L20B-C-08,156_L20B-C-01, 156_L20B-C-02,156_L20B-C-03,04-62-C-B-01-(250X150).",2023-09-12 10:42:28,0.0
38,A,2X4,Unknown,DCUPS2_0_15,DC UPS - 2,CCTV NETWORK ENCLOSURE - 10,35.0,1.0,35.0,"091_HL30D-C-13,091_HL30D-C-12,091_HL30D-C-11,091_HL30D-C-10,091_HL30D-C-09,091_HL30D-C-08,095_HL30B-C-10,095_HL30B-C-09,095_HL20B-C-01,20-53-C-D-1-(200x150),071_L20D-C-03A,071_L20D-C-04A,071_L20C-C-01A.",2023-09-12 10:42:28,0.0
38,A,2PX0.75-x,Unknown,DCUPS2_0_22,DC UPS - 2,RTU - 4,25.0,1.0,25.0,"091_HL30D-C-13,091_HL30D-C-12,091_HL30D-C-11,091_HL45B-C-01,091_HL45B-C-02,091_HL45D-C-01,095_HL30B-P-17,095_HL30B-C-16,095_HL30B-C-14.",2023-09-12 10:42:28,0.0
38,A,2X6,Unknown,DCUPS3_0_01,DC UPS - 3,RTU - 6,35.0,1.0,35.0,"20-113-P-D-1(325X200),054_L45B-C-19,054_L45B-C-20,054_L45B-C-21,054_069_L30D_C-01,20-106-C-D-1(300X200),  085_029_L30B_C-02,20-106-C-G-2,085_L45B-C-21,20-108-C-G-2,085_L45B-C-20,20-110-C-G-2., 085_L45B-C-19,20-112-C-G-2,085_L45B-C-18,20-114-C-G-2,085_L45B-C-17,20-116-C-G-2,20-116-C-G-2,085_L45B-C-16,085_160_L30D-C-01, 085_160_L30D-C-02,085_160_L30D-C-03,085_026_L30D-C-02,085_026_L30D-C-01.",2023-09-12 10:42:28,0.0
38,A,2X6,Unknown,DCUPS3_0_02,DC UPS - 3,RTU - 9,35.0,1.0,35.0,"20-113-P-D-1(325X200),054_L45B-C-19,054_L45B-C-20,054_L45B-C-21,054_069_L30D_C-01,20-106-C-D-1(300X200), 085_029_L30B_C-02,20-106-C-G-2,085_L45B-C-21,20-108-C-G-2,085_L45B-C-20,20-110-C-G-2., 085_L45B-C-19,20-112-C-G-2, 085_L45B-C-18,20-114-C-G-2,085_L45B-C-17,20-116-C-G-2,20-116-C-G-2,085_L45B-C-16,085_160_L30D-C-01,085_160_L30D-C-02,085_160_L30D-C-03,085_026_L30D-C-02.",2023-09-12 10:42:28,0.0
38,A,2X6,Unknown,DCUPS3_0_03,DC UPS - 3,RTU - 5,55.0,1.0,55.0,"20-113-P-D-1(325X200),054_L45B-C-19,054_L45B-C-20,054_L45B-C-21,054_L45B-C-07,054_L45B-C-08,054_L45B-C-09,054_L45B-C-09,20-106-C-D-03(300X200),085_137_L30B_C-02,085_137_L30B_C-01,20-105-C-B-2-(400x200),DDC, 087_L75B-CC-15,087_L75B-CC-16,087_L75B-CC-17,087_L75B-CC-10,087_L75B-CC-09,087_L75B-CC-08,20-99-P-G-1,087_L75B-CC-01,20-97-P-G-1,087_L75B-CC-02,20-95-P-G-1,087_L75B-CC-03,20-93-P-G-1,087_L75B-CC-04,20-91-P-G-1,087_L75B-CC-05,20-89-P-G-1,087_L75B-CC-06,20-87-P-G-1,087_L75B-CC-07,20-85-P-G-1,20-84-CC-B-2-(400x200), MOONPOOL,088_L75B-CC-01,20-82-P-G-1,088_L75B-CC-02,20-80-P-G-1,088_L75B-CC-03,20-78-P-G-1, 088_L75B-CC-04,20-76-P-G-1,088_L75B-CC-05,20-74-P-G-1,AFT  MSB,20-73-P-B-1_(400X250),091_L75B-C-05,20-71-C-G-1,091_L75B-C-04,20-69-C-G-1,091_L75B-C-03,20-67-C-G-1.,091_L75B-C-02,20-65-C-G-1.,091_L75B-C-01,20-63-C-G-1.,20-61-CC-B-1-(325X250),091_L20B-C-01.",2023-09-12 10:42:28,0.0
38,A,2X6,Unknown,DCUPS3_0_04,DC UPS - 3,RTU - 10,50.0,1.0,50.0,"20-113-P-D-1(325X200),054_L45B-C-19,054_L45B-C-18,054_L45B-C-17,054_L45B-C-06,054_L45B-C-05,054_L45B-C-23,054_L45B-C-22,054_L45B-C-03,054_076_L45D_C-01,20-126-C-D-03(400X200),085_L45C-C-02,085_L45C-C-01,085_L45B-CC-23,20-126-C-B-1-(400x200),E/R AFT,083_L45B-CC-39,20-128-C-G-4.,083_L45B-CC-38,20-130-C-G-4.,083_L45B-CC-37,20-132-C-G-4,083_L45B-CC-36,20-134-C-G-4,083_L45B-CC-33,20-136-C-G-4.,083_L45B-CC-32,20-138-C-G-4,083_L45B-CC-31,20-139-C-G-1,20-140-C-G-4,083_L45B-CC-29,20-142-C-G-4,083_L45B-CC-28,20-144-C-G-4,083_L45B-CC-27,20-146-C-G-4,20-146-C-01A(325X250),083-L45B-C-01A,083-L45B-C-02A,083-L45B-C-03A,083-L30B-C-07A_BH.",2023-09-12 10:42:28,0.0
38,A,2X6,Unknown,DCUPS3_0_05,DC UPS - 3,PAS CONSOLE (5B) MCR,45.0,1.0,45.0,"20-113-P-D-1(325X200),054_L45B-C-19,054_L45B-C-18,054_L45B-C-17,054_L45B-C-06,054_L45B-C-05,054_L45B-C-23,054_L45B-C-22,054_L45B-C-03,054_076_L45D_C-01,20-126-C-D-03(400X200),085_L45C-C-02,085_L45C-C-01, 085_L45B-CC-23,20-126-C-B-1-(400x200),E/R AFT,083_L45B-CC-39,20-128-C-G-4.,083_L45B-CC-38,DK 10,10-127-C-D-01-(250X200),105_L30B-C-02,105_L30B-C-01,10-127-C-B-01-(250X200),105_L30B-C-03,105_L30B-C-04,105_L30B-C-05.",2023-09-12 10:42:28,0.0
38,A,2X4,Unknown,DCUPS3_0_11,DC UPS - 3,POWER SUPPLY JB - 2 FOR TLIS,55.0,1.0,55.0,"20-113-P-D-1(325X200),054_L45B-C-19,054_L45B-C-20,054_L45B-C-21,054_L45B-C-07,054_L45B-C-08,054_L45B-C-09,054_L45B-C-09,20-106-C-D-03(300X200),085_137_L30B_C-02,085_137_L30B_C-01,20-105-C-B-2-(400x200),DDC, 087_L75B-CC-15,087_L75B-CC-16,087_L75B-CC-17,087_L75B-CC-10,087_L75B-CC-09,087_L75B-CC-08,20-99-P-G-1, 087_L75B-CC-01,20-97-P-G-1,087_L75B-CC-02,20-95-P-G-1,087_L75B-CC-03,20-93-P-G-1,087_L75B-CC-04,20-91-P-G-1, 087_L75B-CC-05,20-89-P-G-1,087_L75B-CC-06,20-87-P-G-1,087_L75B-CC-07,20-85-P-G-1,20-84-CC-B-2-(400x200), MOONPOOL,088_L75B-CC-01,20-82-P-G-1,088_L75B-CC-02,20-80-P-G-1,088_L75B-CC-03,20-78-P-G-1, 088_L75B-CC-04,20-76-P-G-1,088_L75B-CC-05,20-74-P-G-1,AFT  MSB,20-73-P-B-1_(400X250),091_L75B-C-05,20-71-C-G-1, 091_L75B-C-04,20-69-C-G-1,091_L75B-C-03,20-67-C-G-1.,091_L75B-C-02,20-65-C-G-1.,091_L75B-C-01,20-63-C-G-1.,2 0-61-CC-B-1-(325X250).",2023-09-12 10:42:28,0.0
38,A,2PX0.75-x,Unknown,DCUPS3_0_22,DC UPS - 3,RTU - 6,30.0,1.0,30.0,"20-113-P-D-1(325X200),054_L45B-C-19,054_L45B-C-20,054_L45B-C-21,054_069_L30D_C-01,20-106-C-D-1(300X200),  085_029_L30B_C-02,20-106-C-G-2,085_L45B-C-21,20-108-C-G-2,085_L45B-C-20,20-110-C-G-2.,085_L45B-C-19,20-112-C-G-2,085_L45B-C-18,20-114-C-G-2,085_L45B-C-17,20-116-C-G-2,085_L45B-C-16, 085_160_L30D-C-01, 085_160_L30D-C-02,085_160_L30D-C-03,085_026_L30D-C-02,085_026_L30D-C-01.",2023-09-12 10:42:28,0.0
