REV_NUMBER,REV_ALPHABET,CABLE_SIZE,PROCURED_BY,CABLE_TAG,START_EQPT,END_EQPT,LENGTH_SRRL,NO_OF_RUNS,TOTAL_DESIGN_LENGTH,CABLE_ROUTE,TIMESTAMP,LENGTH_VARIANCE
38,A,2X6,Unknown,DCUPS4_0_01,DC UPS - 4,RTU - 7,40.0,1.0,40.0,"082-L30B-C-04A,082-L30B-C-02A,082-L30B-C-01A,082-L30B-P-01A,082-L30B-P-01A,083_L45B-C-27,083_L45B-C-28,083_L45B-C_02,083_L45B-C_01,20-148-C-D-1-(300x200),048-L30-C-01A,048-L30-C-02A,048-L30-C-04A,048-L30-C-05A,048-L30-C-06A,048_L45B-C-18,048_L45B-C-17,048_L45B-C-16,048_L45B-C-15,048_L45B-C-14,048_L45B-C-13,048_L45B-C-12,048_L45B-C-29,048_L45B-C-11,048_L30B-C-13,20-147-C-D-1-300X200.",2023-09-12 10:42:28,0.0
38,A,2X6,Unknown,DCUPS4_0_02,DC UPS - 4,RTU - 10,35.0,1.0,35.0,"082-L30B-C-04A,082-L30B-C-02A,082-L30B-C-01A,082-L30B-P-01A,083_L45B-C-27,083_L45B-C-28,083_L45B-C_02,083_L45B-C_01,20-148-C-D-1-(300x200),048-L30-C-01A,048-L30-C-02A,048-L30-C-04A,048-L30-C-05A,048-L30-C-06A,048_L45B-C-18,048_L45B-C-17,048_L45B-C-16,048_L45B-C-15,048_L45B-C-14,048_L45B-C-13,048_L45B-C-12,048_L45B-C-29,048_L45B-C-11,048_L30B-C-13,20-147-C-D-1-300X200,083-L30B-C-08A_BH.",2023-09-12 10:42:28,0.0
38,A,2X6,Unknown,DCUPS4_0_03,DC UPS - 4,RTU - 8,15.0,1.0,15.0,"082-L30B-C-04A,082-L30B-P-03A,082-L30B-P-02A,082-L30B-P-01A,083_L45B-C-27,083_L45B-C-28,083_L45B-C_02,083_L45B-C_01,083_L45B-C_03.",2023-09-12 10:42:28,0.0
38,A,2X6,Unknown,DCUPS4_0_04,DC UPS - 4,RTU - 9,50.0,1.0,50.0,"082-L30B-C-04A,082-L30B-P-03A,082-L30B-P-02A,082-L30B-P-01A,083_L45B-C-27,083_L45B-C-30,083_L45B-C-29,20-143-C-B-1-(400x250),E/R AFT,20-142-C-G-2,083_L45B-C-17,20-140-C-G-2.,083_L45B-C-16,20-138-C-G-1.,083_L45B-C-15,20-136-C-G-1.,083_L45C-C-04,20-134-C-G-2.,083_L45B-C-18,20-132-C-G-2.,083_L45B-C-19,20-130-C-G-2.,083_L45B-C-20,20-128-C-G-2,083_L45B-C-21,E/R FWD,20-126-C-B-2-(400x200),085_L45B-C-12,20-124-C-G-2,085_L45B-C-14,20-122-C-G-2,085_L45B-C-13,20-120-C-G-1.,085_L45B-C-15,20-118-C-G-1,085_L45B-C-16,20-116-C-G-2,085_L45B-C-17,20-114-C-G-2.,085_160_L30D-C-01,085_160_L30D-C-02,085_160_L30D-C-03,085_026_L30D-C-02.",2023-09-12 10:42:28,0.0
38,A,2X6,Unknown,DCUPS4_0_05,DC UPS - 4,PAS CONSOLE (5B) MCR,50.0,1.0,50.0,"082-L30B-C-04A,082-L30B-P-03A,082-L30B-P-02A,082-L30B-P-01A,083_L45B-C-27,083_L45B-C-30,083_L45B-C-29,-143-C-B-1-(400x250),E/R AFT,20-142-C-G-2,083_L45B-C-17,20-140-C-G-2.,083_L45B-C-16,20-138-C-G-1.,083_L45B-C-15,20-136-C-G-1.,083_L45C-C-04,20-134-C-G-2.,083_L45B-C-18,20-132-C-G-2.,083_L45B-C-19,20-130-C-G-2., 083_L45B-C-20,20-128-C-G-2,083_L45B-C-21,E/R FWD,20-126-C-B-2-(400x200),085_L45B-C-12,085_L20B-C-01, 085_L20C-C-02,085_L20C-C-01,DK 10,10-126-P-D-01-(250X200),106_L30B-C-02,106_L30B-C-01,106_L30B-C-04, 106_L30B-C-03,10-125-C-B-01-(250X200),105_L20D-C-01,105_L20B-C-06,105_L20B-C-05.",2023-09-12 10:42:28,0.0
38,A,2X2.5,Unknown,DCUPS4_0_15,DC UPS - 4,TLI - LDU - 8,30.0,1.0,30.0,"082-L30B-C-04A,082-L30B-P-02A,082-L30B-P-01A,083_L45B-C-27,083_L45B-C-28,083_L45B-C_02,083_L45B-C_01, 20-148-C-D-1-(300x200),048-L30-C-01A,048-L30-C-02A,048-L30-C-03A,048-L30-C-04A,048-L30-C-05A, 048_L45B-C-18,048_L45B-C-17,048_L45B-C-16,048_L45B-C-15,048_L45B-C-14.",2023-09-12 10:42:28,0.0
38,A,2X2.5,Unknown,DCUPS4_0_16,DC UPS - 4,TLI - LDU - 9,50.0,1.0,50.0,"082-L30B-C-04A,082-L30B-P-03A,082-L30B-P-02A,082-L30B-P-01A,083_L45B-C-27,083_L45B-C-30,083_L45B-C-29, 20-143-C-B-1-(400x250),E/R AFT,20-142-C-G-2,083_L45B-C-17,20-140-C-G-2.,083_L45B-C-16,20-138-C-G-1., 083_L45B-C-15,20-136-C-G-1.,083_L45C-C-04,20-134-C-G-2.,083_L45B-C-18,20-132-C-G-2.,083_L45B-C-19,20-130-C-G-2., 083_L45B-C-20,20-128-C-G-2,083_L45B-C-21,E/R FWD,20-126-C-B-2-(400x200),085_L45B-C-12,085_L20B-C-01, 085_L20C-C-02,085_L20C-C-01,DK 10,10-126-P-D-01-(250X200),106_L30B-C-02,106_L30B-C-01,106_L30B-C-04, 106_L30B-C-03,10-125-C-B-01-(250X200),105_L20D-C-01,105_L20B-C-06,105_L20B-C-05.",2023-09-12 10:42:28,0.0
38,A,2PX0.75-x,Unknown,DCUPS4_0_22,DC UPS - 4,RTU - 7,50.0,1.0,50.0,"082-L30B-C-04A,082-L30B-C-02A,082-L30B-C-01A,082-L30B-P-01A,083_L45B-C-27,083_L45B-C-28,083_L45B-C_02,083_L45B-C_01,20-148-C-D-1-(300x200),048-L30-C-01A,048-L30-C-02A,048-L30-C-04A,048-L30-C-05A,048-L30-C-06A,048_L45B-C-18,048_L45B-C-17,048_L45B-C-16,048_L45B-C-15,048_L45B-C-14,048_L45B-C-13,048_L45B-C-12,048_L45B-C-29,048_L45B-C-11,048_L30B-C-13,20-147-C-D-1-300X200,083-L30B-C-08A_BH.",2023-09-12 10:52:08,0.0
38,A,2X6,Unknown,DCUPS5_0_01,DC UPS - 5,RTU - 5,35.0,1.0,35.0,"DK10,107_L45B-CC-05,10-85-C-G-1,10-84-C-G-1,107_L45B-C-04,10-82-C-G-1,107_L45B-C-03,10-80-C-G-1, 107_L45B-C-02,10-78-C-G-1,107_L45B-C-01,10-76-C-B-01-(205X200),112_L20D-C-06A,112_L20D-C-05A, 112_L20D-C-04A,112_L20D-C-03A,112_L20D-C-02A,112_L20D-C-01A,114-L20D-C-03,114-L20D-C-02,114-L20D-C-01, 114-L20B-C-01,114-L20D-C-04,10-53-C-B-01-(120MM),117-L20B-C-05,117-L20B-C-04,117-L20C-C-02,117-L20C-C-01, 117-L20D-C-02,117_L20B-C-06,10-43-C-B-01-(250X200),117_L45C-C-05,117_L45C-C-06,10-44-C-D-03-(400X200), DK20, 095_L30B-C-07,095_L30B-C-06,095_L30B-C-05,095_L30B-C-04,095_L30C-C-01,095_L30B-C-03,095_L30B-C-02, 095_L30B-CC-01,20-53-C-B-1-(400x200),091_L20C-C-01,091_L20C-C-02.",2023-09-12 10:42:28,0.0
38,A,2X6,Unknown,DCUPS5_0_03,DC UPS - 5,RTU - 6,105.0,1.0,105.0,"DK10,107_L45B-CC-05,10-85-C-G-1,10-84-C-G-1,107_L45B-C-04,10-82-C-G-1,107_L45B-C-03,10-80-C-G-1, 107_L45B-C-02,10-78-C-G-1,107_L45B-C-01,10-76-C-B-01-(205X200),112_L20D-C-06A,112_L20D-C-05A,112_L20D-C-04A,112_L20D-C-03A,112_L20D-C-02A,112_L20D-C-01A,114-L20D-C-03,114-L20D-C-02,114-L20D-C-01,114-L20B-C-01,114-L20D-C-04,10-53-C-B-01-(120MM),117-L20B-C-05,117-L20B-C-04,117-L20C-C-02,117-L20C-C-01,117-L20C-C-01,117-L20D-C-02,117_L20B-C-06,10-43-C-B-01-(250X200),117_L45C-C-05,117_L45C-C-06,10-44-C-D-03-(400X200),  FWD  MSB,095_L30B-C-08,095_L30B-C-09,095_L30B-C-10,095_L30B-C-11,095_L45C-C-02,095_L45C-C-01, 095_L30D-C-04,095_L45B-C-03,095_L45B-C-02,095_L45B-C-01,20-53-P-B-10-(400x250),AFT  MSB,095_L45B-C-5, 095_L45B-C-4,095_L45B-C-2,095_L45B-C-1,091_L45B-C-01,091_L45B-C-02,091_L45B-C-03,091_L45B-C-04, MOONPOOL, 20-74-P-G-7,089_L75B-CC-08,20-76-P-G-7,089_L75B-CC-09,089_L75B-CC-10,20-80-P-G-7,089_L75B-CC-11,20-82-P-G-7,20-84-CC-B-4-(325x250),DDC,087_L75B-CC-22,087_L75B-CC-23,087_L75B-CC-24,087_L75B-CC-25, 087_L75B-CC-38,087_L75B-CC-30,087_L75B-CC-31,087_L75B-CC-32,087_L75B-CC-33,087_L75B-CC-36, 087_L75B-CC-11,20-105-C-B-1-(400x200),E/R FWD,20-106-C-G-2.,085_L45B-C-21,20-108-C-G-2,085_L45B-C-20,20-110-C-G-2,085_L45B-C-19,20-112-C-G-2,085_L45B-C-18,20-114-C-G-2.,085_L45B-C-17,20-116-C-G-2,085_160_L30D-C-01, 085_160_L30D-C-02,085_160_L30D-C-03,085_026_L30D-C-02.",2023-09-12 10:42:28,0.0
38,A,2X6,Unknown,DCUPS5_0_06,DC UPS - 5,RCV MAIN CONTROL PANEL 1 ,65.0,1.0,65.0,"107_L45B-CC-25,10-126-C-G-1,107_L45B-CC-24,10-124-C-G-1,107_L45B-CC-23,10-122-C-G-1,107_L45B-CC-52,10-119-C-B-01-(250X150),105_L20C-C-02,105_L20C-C-03.",2023-09-12 10:42:28,0.0
38,A,2X2.5,Unknown,DCUPS5_0_14,DC UPS - 5,TLI - LDU - 3,80.0,1.0,80.0,"DK10,107_L45B-CC-05,10-85-C-G-1,10-84-C-G-1,107_L45B-C-04,10-82-C-G-1,107_L45B-C-03,10-80-C-G-1, 107_L45B-C-02,10-78-C-G-1,107_L45B-C-01,10-76-C-B-01-(205X200),112_L20D-C-06A,112_L20D-C-05A,112_L20D-C-04A, 112_L20D-C-03A,112_L20D-C-02A,112_L20D-C-01A,114-L20D-C-03,114-L20D-C-02,114-L20D-C-01,114-L20B-C-01, 117-L20D-C-02,117_L20B-C-06,10-43-C-B-01-(250X200),117_L45C-C-05,117_L45C-C-06,10-44-C-D-03-(400X200),  FWD  MSB,095_L30B-C-08,095_L30B-C-09,095_L30B-C-10,095_L30B-C-11,095_L45C-C-02,095_L45C-C-01, 095_L30D-C-04,095_L45B-C-05,095_L45B-C-04,095_L45B-C-03,095_L45B-C-02,095_L45B-C-01,20-53-P-B-10-(400x250).",2023-09-12 10:42:28,0.0
38,A,2X2.5,Unknown,DCUPS5_0_15,DC UPS - 5,TLI - LDU - 4,80.0,1.0,80.0,"DK10,107_L45B-CC-05,10-85-C-G-1,10-84-C-G-1,107_L45B-C-04,10-82-C-G-1,107_L45B-C-03,10-80-C-G-1,107_L45B-C-02,10-78-C-G-1,107_L45B-C-01,10-76-C-B-01-(205X200),112_L20D-C-06A,112_L20D-C-05A,112_L20D-C-04A,112_L20D-C-03A,112_L20D-C-02A,112_L20D-C-01A,114-L20D-C-03,114-L20D-C-02,114-L20D-C-01,114-L20B-C-01,114-L20D-C-04,10-53-C-B-01-(120MM),117-L20B-C-05,117-L20B-C-04,117-L20C-C-02,117_L20B-C-06,10-43-C-B-01-(250X200),117_L45C-C-05,117_L45C-C-06,10-44-C-D-03-(400X200), FWD  MSB,095_L30B-C-08,095_L65C-C-02,095_L65C-C-01,095_VL65C-C-02,095_HL30B-C-36,20-53-C-FFB-4-(250x200),091_HL45D-C-01,091_HL45B-C-02,091_HL45B-C-01,091_HL30D-C-11,091_HL30B-C-44,091_HL30B-C-43,091_HL30B-C-42,20-66-C-D-1-(325X250).",2023-09-12 10:42:28,0.0
38,A,2X2.5,Unknown,DCUPS5_0_17,DC UPS - 5,CCTV NETWORK ENCLOSURE - 5,80.0,1.0,80.0,"DK01,123_L45B-C-03,123_L45B-C-02,123_L45B-C-01,123_L45D-C-01,01-104-C-B-01-(250X200),125_L30C-C-01,125_L30C-C-02,125_L30C-C-03,125_L30C-C-04,125_L30B-C-02,125_L30B-C-01,125_L30C-C-05,125_L30C-C-06,125_L30C-C-07,125_L30C-C-08,01-76-P-B-01-(250X200),01-75-C-B-01-(250X200),127_L20B-C-11,127_L20B-C-10,127_L20B-C-9,127_L20B-C-8,127_L20B-C-7,127_L20B-C-6,127_L20C-C-01,127_L20B-C-05,127_L20B-C-04,127_L20B-C-03,127_L20B-C-02,127_L20B-C-01,130_L20B-C-06,130_L20B-C-07,130_L20B-C-08,130_L20B-C-09,01-53-C-B-01-(250X150),130_L20B-C-10,130_L20B-C-05,130_L20B-C-04,130_L20B-C-03,130_L20B-C-02,130_L20B-C-01,132_L20D-C-01,132_L30B-C-02,132_L30B-C-01,01-43-C-B-01-(250X200),132_L45C-C-05,132_L45C-C-06,01-44-C-D-03-(400X200),DK10,117_L45C-C-05,10-43-C-B-01-(250X200),117_L20B-C-06,117-L20D-C-02,117-L20C-C-01,117-L20C-C-02,117-L20B-C-04,117-L20B-C-05,10-53-C-B-01-(120MM),114-L20D-C-04,114-L20B-C-01,114-L20D-C-01,114-L20D-C-02,114-L20D-C-03,112_L20D-C-01A,112_L20D-C-02A,112_L20D-C-03A,112_L20D-C-04A,112_L20D-C-05A,112_L20D-C-06A,10-76-C-B-01-(205X200),107_L45B-C-01,10-78-C-G-1,107_L45B-C-02,10-80-C-G-1,107_L45B-C-03,10-82-C-G-1,107_L45B-C-04,10-84-C-G-1,10-85-C-G-1,107_L45B-CC-05.",2023-09-12 10:42:28,0.0
38,A,2X2.5,Unknown,DCUPS5_0_18,DC UPS - 5,CCTV NETWORK ENCLOSURE - 7,30.0,1.0,30.0,"DK 10,107_L45B-CC-05,10-87-C-G-1,107_L45B-CC-06,10-89-C-G-1,107_L45B-CC-07,10-91-C-G-1,107_L45B-CC-08, 10-93-C-G-1,107_L45B-CC-09,10-95-P-G-1,107_L45B-CC-11,10-97-C-G-1,107_L45B-CC-12,10-99-C-G-1,107_L45B-CC-13, 10-101-C-G-1,107_L45B-CC-14,10-103-C-G-1,107_L45B-CC-15,10-105-C-G-1,10-10C-P-G-1,107_L45B-CC-17, 10-108-C-G-1,107_L45B-CC-18,10-110-C-G-1,107_L45B-CC-10,10-112-C-G-1,107_L45B-CC-58,10-114-C-G-1, 107_L45B-CC-59,10-116-C-G-1,107_L45B-CC-60,10-118-C-G-1,107_L45D-CC-02,10-119-C-G-1,107_L45B-CC-53,10-120-C-G-1,107_L45B-CC-52,10-122-C-G-1,107_L45B-CC-23,10-124-C-G-1,107_L45B-CC-24.",2023-09-12 10:42:28,0.0
38,A,2X2.5,Unknown,DCUPS5_0_19,DC UPS - 5,CCTV NETWORK ENCLOSURE - 8,90.0,1.0,90.0,"DK10,107_L45B-CC-05,10-85-C-G-1,10-84-C-G-1,107_L45B-C-04,10-82-C-G-1,107_L45B-C-03,10-80-C-G-1, 107_L45B-C-02,10-78-C-G-1,107_L45B-C-01,10-76-C-B-01-(205X200),112_L20D-C-06A,112_L20D-C-05A, 112_L20D-C-04A,112_L20D-C-03A,112_L20D-C-02A,112_L20D-C-01A,114-L20D-C-03,114-L20D-C-02,114-L20D-C-01,114-L20B-C-01,114-L20D-C-04,10-53-C-B-01-(120MM),117-L20B-C-05,117-L20B-C-04,117-L20C-C-02,117-L20C-C-01,117-L20D-C-02,117_L20B-C-06,10-44-C-D-03-(400X200), FWD  MSB,095_L30B-C-08,095_L30B-C-09,095_L30B-C-10,095_L30B-C-11,095_L45C-C-02,095_L45C-C-01,095_L30D-C-04,095_L45B-C-05,095_L45B-C-04,095_L45B-C-03,095_L45B-C-02, 095_L45B-C-01,20-53-P-B-10-(400x250),AFT  MSB,095_L45B-C-5,095_L45B-C-3,095_L45B-C-2,095_L45B-C-1, 091_L45B-C-02,091_L45B-C-03,091_L45B-C-04,20-73-C-B-1-(325X250),MOONPOOL,20-74-P-G-7,089_L75B-CC-08, 20-76-P-G-7,089_L75B-CC-09,20-78-P-G-7,089_L75B-CC-10,20-80-P-G-7,089_L75B-CC-11,20-82-P-G-7,20-84-CC-B-4-(325x250), DDC,087_L75B-CC-22,087_L75B-CC-23,087_L75B-CC-24,087_L75B-CC-25,087_L75B-CC-38,087_L75B-CC-30, 087_L75B-CC-31,087_L75B-CC-32,087_L75B-CC-33,087_L75B-CC-36,087_L75B-CC-11,20-105-C-B-1-(400x200), E/R FWD,20-106-C-G-2.,085_L45B-C-21,085_029_L30B_C-01,085_139_E10B_C-01,085_139_E10B_C-02, 085_139_E10B_C-03.",2023-09-12 10:42:28,0.0
38,A,2PX0.75-x,Unknown,DCUPS5_0_22,DC UPS - 5,DC UPS-2,50.0,1.0,50.0,"DK10,107_L45B-CC-05,10-85-C-G-1,10-84-C-G-1,107_L45B-C-04,10-82-C-G-1,107_L45B-C-03,10-80-C-G-1, 107_L45B-C-02,107_L45B-C-01,10-76-C-B-01-(205X200),112_L20D-C-06A,112_L20D-C-05A,112_L20D-C-04A, 112_L20D-C-03A,112_L20D-C-02A,112_L20D-C-01A,114-L20D-C-03,114-L20D-C-02,114-L20D-C-01,114-L20B-C-01, 114-L20D-C-04,10-53-C-B-01-(120MM),117-L20B-C-05,117-L20B-C-04,117-L20C-C-02,117-L20C-C-01,117-L20D-C-02, 117_L20B-C-06,10-43-C-B-01-(250X200),117_L45C-C-05,117_L45C-C-06,10-44-C-D-03-(400X200),DK20,095_L30B-C-07, 095_L30B-C-06,095_L30B-C-05,095_L30B-C-04,095_L30C-C-01,095_L30B-C-03,095_L30B-C-02,095_L30B-CC-01.",2023-09-12 10:42:28,0.0
38,A,2X6,Unknown,DCUPS6_0_01,DC UPS - 6,RTU - 8,85.0,1.0,85.0,"DK10,105_L30B-C-02,105_L30B-C-01,10-127-C-B-01-(250X200),105_L30B-C-03,105_L20B-C-01,105_L20B-C-02, 105_L20B-C-03,105_L20C-C-01,10-125-C-B-01-(250X200),106_L30B-C-03,106_L30B-C-04,106_L30B-C-01,106_L30B-C-02,10-126-P-D-01-(250X200),085_L20C-C-01,085_L20C-C-02,085_L20B-C-01,085_L45B-C-12,20-126-C-B-2-(400x200), E/R AFT,083_L45B-C-21,20-128-C-G-2,083_L45B-C-20,20-130-C-G-2.,083_L45B-C-19,20-132-C-G-2., 083_L45B-C-18,20-134-C-G-2.,083_L45C-C-04,20-136-C-G-1.,083_L45B-C-15,20-138-C-G-1.,083_L45B-C-16,20-140-C-G-2.,083_L45B-C-17,20-142-C-G-2,VFD,20-143-C-B-1-(400x250),083_L45B-C-29,083_L45B-C-30,083_L45B-C-27, 083_L45B-C-28,083_L45B-C_02,083_L45B-C_01,083_L45B-C_03.",2023-09-12 10:42:28,0.0
38,A,2X6,Unknown,DCUPS6_0_03,DC UPS - 6,RTU - 7,75.0,1.0,75.0,"DK10,105_L30B-C-02,105_L30B-C-01,10-127-C-B-01-(250X200),105_L30B-C-03,105_L20B-C-01,105_L20B-C-02, 105_L20B-C-03,105_L20C-C-01,10-125-C-B-01-(250X200),106_L30B-C-03,106_L30B-C-04,106_L30B-C-01,106_L30B-C-02, 10-126-P-D-01-(250X200),085_L20C-C-01,085_L20C-C-02,085_L20B-C-01,085_L45B-C-12,20-126-C-B-2-(400x200), E/R FWD,085_L45B-C-12,20-124-C-G-2,085_L45B-C-14,20-122-C-G-2,085_L45B-C-13,085_010_L30C-C-01, 085_010-L30C-C-02,20-124-C-G-4,085_L45B-CC-23,20-126-C-B-1-(400x200),E/R AFT,083_L45B-CC-39,20-128-C-G-4, 083_L45B-CC-38,20-130-C-G-4,083_L45B-CC-37,20-132-C-G-4,083_L45B-CC-36,20-134-C-G-4,083_L45B-CC-33,20-136-C-G-4,083_L45B-CC-32,20-138-C-G-4,20-139-C-G-1,083_L45B-CC-31,20-140-C-G-4,083_L45B-CC-29,20-142-C-G-4, 083_L45B-CC-28,20-144-P-G-1,20-146-C-01A(325X250),083-L45B-C-01A,083-L45B-C-02A,083-L45B-C-03A.",2023-09-12 10:42:28,0.0
38,A,2X6,Unknown,DCUPS6_0_06,DC UPS - 6,RCV MAIN CONTROL PANEL 2,20.0,1.0,20.0,LOCAL ROUTE,2023-09-12 10:42:28,0.0
38,A,2C X 4,Unknown,DCUPS6_0_11,DC UPS - 6,POWER SUPPLY JB - 3 FOR TLIS,95.0,1.0,95.0,"DK10,105_L30B-C-02,105_L30B-C-01,10-127-C-B-01-(250X200),105_L30B-C-03,105_L20B-C-01,105_L20B-C-02, 105_L20B-C-03,105_L20C-C-01,10-125-C-B-01-(250X200),106_L30B-C-03,106_L30B-C-04,106_L30B-C-01,106_L30B-C-02,10-126-P-D-01-(250X200),085_L20C-C-01,085_L20C-C-02,085_L20B-C-01,085_L45B-C-12,20-126-C-B-2-(400x200), E/R AFT,083_L45B-C-21,20-128-C-G-2,083_L45B-C-20,20-130-C-G-2.,083_L45B-C-19,20-132-C-G-2., 083_L45B-C-18,20-134-C-G-2.,083_L45C-C-04,20-136-C-G-1.,083_L45B-C-15,20-138-C-G-1.,083_L45B-C-16,20-140-C-G-2.,083_L45B-C-17,20-142-C-G-2,VFD,20-143-C-B-1-(400x250),083_L45B-C-14, 20-148-C-B-2(350X250), 078_L45B-C-05, 078_L45B-C-02, 20-157-P-B-2(325X250), 078_L45B-C-01, 077_L45B-C-05.",2023-09-12 10:42:28,0.0
38,A,2X2.5,Unknown,DCUPS6_0_14,DC UPS - 6,TLI - LDU - 5,40.0,1.0,40.0,"105_L30B-C-01,105_L30B-C-02,10-127-C-D-01-(250X200),E/R AFT,20-128-C-G-4.,083_L45B-CC-39,E/R FWD,20-126-C-B-1-(400x200),085_L45B-CC-23,20-124-C-G-4,085_L45B-CC-22,20-122-C-G-4,085_L45C-CC-06,20-118-C-G-3, 085_L45B-CC-27,20-116-C-G-4.,085_L45B-CC-28,20-114-C-G-4,085_L45B-CC-29,20-112-C-G-4,085_L45B-CC-30,20-110-C-G-4,085_L45B-CC-31,20-108-C-G-4,085_L45B-CC-32,20-106-C-G-4.",2023-09-12 10:42:28,0.0
38,A,2X2.5,Unknown,DCUPS6_0_15,DC UPS - 6,TLI - LDU - 6,45.0,1.0,45.0,"105_L30B-C-01,105_L30B-C-02,10-127-C-D-01-(250X200),E/R AFT,20-128-C-G-4.,083_L45B-CC-39,E/R FWD,20-126-C-B-1-(400x200),085_L45B-CC-23,20-124-C-G-4,085_L45B-CC-22,20-122-C-G-4,085_L45C-CC-06,20-118-C-G-3, 085_L45B-CC-27,20-116-C-G-4.,085_L45B-CC-28,20-114-C-G-4,085_L45B-CC-29,20-112-C-G-4,085_L45B-CC-30,20-110-C-G-4,085_L45B-CC-31,20-108-C-G-4,085_L45B-CC-32,20-106-C-G-4..",2023-09-12 10:42:28,0.0
38,A,2X2.5,Unknown,DCUPS6_0_16,DC UPS - 6,TLI - LDU - 7,35.0,1.0,35.0,"105_L30B-C-01,105_L30B-C-02,10-127-C-D-01-(250X200),E/R AFT,083_L45B-CC-39,20-128-C-G-4.,083_L45B-CC-38,20-130-C-G-4,083_L45B-CC-37,20-132-C-G-4,083_L45B-CC-36,20-134-C-G-4,083_L45B-CC-33,20-136-C-G-4.,083_L45B-CC-32,20-138-C-G-4,083_L45B-CC-31,20-139-C-G-1,20-140-C-G-4,083_L45B-CC-29,20-142-C-G-4.,083_L45B-CC-28,20-144-C-G-4,083_L45B-CC-27,20-146-C-G-4.,083_L45B-CC-26,20-148-C-B-1-(325x250).",2023-09-12 10:42:28,0.0
38,A,2X2.5,Unknown,DCUPS6_0_17,DC UPS - 6,CCTV NETWORK ENCLOSURE - 9,35.0,1.0,35.0,"105_L30B-C-01,105_L30B-C-02,10-127-C-D-01-(250X200),E/R AFT,083_L45B-CC-39,20-128-C-G-4.,083_L45B-CC-38, 20-130-C-G-4,083_L45B-CC-37,20-132-C-G-4,083_L45B-CC-36,20-134-C-G-4,083_L45B-CC-33,20-136-C-G-4., 083_L45B-CC-32,20-138-C-G-4,083_L45B-CC-31,20-139-C-G-1,20-140-C-G-4,083_L45B-CC-29,20-142-C-G-4., 083_L45B-CC-28,20-144-C-G-4,083_L45B-CC-27,20-146-C-G-4.,083_L45B-CC-26,20-148-C-B-1-(325x250).",2023-09-12 10:42:28,0.0
38,A,2X2.5,Unknown,DCUPS6_0_22,DC UPS - 6,DC UPS - 3,70.0,1.0,70.0,"DK10,105_L30B-C-02,105_L30B-C-01,10-127-C-B-01-(250X200),105_L30B-C-03,105_L20B-C-01,105_L20B-C-02, 105_L20B-C-03,105_L20C-C-01,10-125-C-B-01-(250X200),106_L30B-C-03,106_L30B-C-04,106_L30B-C-01,106_L30B-C-02,10-126-P-D-01-(250X200),085_L20C-C-01,085_L20C-C-02,085_L20B-C-01,085_L45B-C-12,20-126-C-B-2-(400x200), E/R AFT,083_L45B-C-21,20-128-C-G-2,083_L45B-C-20,20-130-C-G-2.,083_L45B-C-19,20-132-C-G-2., 083_L45B-C-18,20-134-C-G-2.,083_L45C-C-04,20-136-C-G-1.,083_L45B-C-15,20-138-C-G-1.,083_L45B-C-16,20-140-C-G-2.,083_L45B-C-17,20-142-C-G-2,VFD,20-143-C-B-1-(400x250),20-144-C-G-2,083_L45B-C-13,20-146-C-G-2., 083_L45B-C-14,20-148-C-B-2-(325x250),078_L45B-C-05,20-150-P-G-2,078_L45B-C-04,20-152-P-G-2,078_L45B-C-03, 078_L45B-C-02,20-156-P-G-2,20-157-P-B-2-(325x250).",2023-09-12 10:42:28,0.0
40,A,3X35,Unknown,MSBF-2P-002,"230V MAIN SWITCHBOARD-FWD,FWD MSB ROOM,DECK-20","230V PDB-05(FOR LIGHTING),PASSAGE-12,DECK-01",40.0,1.0,40.0,"095_HL30-P-12, 095_VL45C-P-05, 095_L75C-P-08, 095_L75C-P-15, 10-44-P-D-01-(400X200)/D, 117_L45C-P-02, 117_L45C-P-01, 01-44-P-D-01-(400X200)/D, 132_L45C-P-02, 132_L45C-P-01, 01-43-P-B-01-(325X250), 132_L30D-P-03, 132_L30D-P-02, 132_L30B-P-01, 132_L30B-P-02, 01-33-P-B-01-(250X200)/B, 133_L30B-P-04, 133_L30B-P-03, 133_SCH20-P-01, 133_SCH20-P-02, 133_SCH20-P-03, 133_L20B-P-01A, 133_SCH20-P-01A, 133_VL20D-P-01A, 133_L20B-P-02A, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
40,A,3X35,Unknown,MSBF-2P-003,"230V MAIN SWITCHBOARD-FWD,FWD MSB ROOM,DECK-20","230V PDB-07(FOR LIGHTING),PASSAGE-8,      DECK-02",45.0,1.0,45.0,"095_HL30-P-12, 095_VL45C-P-05, 095_L75C-P-08, 10-44-P-D-01-(400X200), 117_L45C-P-02, 117_L45C-P-01, 01-44-P-D-01-(400X200), 132_L45C-P-02, 132_L45C-P-01, 02-44-P-D-01-(400X200), 143_L45C-P-02, 143_L45C-P-01, 02-43-P-B-01-(325X250), 143_L20B-P-01, 143_L20B-P-19, 143_L20B-P-18, 143_L20B-P-17, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
40,A,3X35,Unknown,MSBF-2P-004,"230V MAIN SWITCHBOARD-FWD,FWD MSB ROOM,DECK-20","230V PDB-09(FOR LIGHTING),PASSAGE-2,     DECK-05",70.0,1.0,70.0,"095_HL30-P-12, 095_VL45C-P-05, 095_L75C-P-08, 10-44-P-D-01-(400X200), 117_L45C-P-02, 117_L45C-P-01, 01-44-P-D-01-(400X200), 132_L45C-P-02, 132_L45C-P-01, 02-44-P-D-01-(400X200), 143_L45C-P-02, 143_L45C-P-01, 03-44-P-D-01-(400X200)/D, 151_L45C-P-01, 151_L45B-P-01, 04-44-P-D-01-(400X200)/D, 161_L45C-P-02, 161_L45C-P-01, 05-44-P-D-01-(400X200), 171_L45C-P-02, 171_L45C-P-01, 05-43-P-B-02-(400X200), 171_L45C-P-05, 171_L45B-P-02, 171_L45B-P-01, 05-36-P-B-01-(250X200), 171_L30B-P-03, 171_L30B-P-02, 171_L30B-P-01, 172_L20B-P-18, 172_L20B-P-19, 172_L20B-P-20, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
40,A,3X35,Unknown,MSBF-2P-005,"230V MAIN SWITCHBOARD-FWD,FWD MSB ROOM,DECK-20","230V PDB-11,WHEELHOUSE DECK-06",65.0,1.0,65.0,"095_HL30-P-12, 095_VL45C-P-05, 095_L75C-P-08, 10-44-P-D-01-(400X200), 117_L45C-P-02, 117_L45C-P-01, 01-44-P-D-01-(400X200), 132_L45C-P-02, 132_L45C-P-01, 02-44-P-D-01-(400X200), 143_L45C-P-02, 143_L45C-P-01, 03-44-P-D-01-(400X200)/D, 151_L45C-P-01, 151_L45B-P-01, 04-44-P-D-01-(400X200)/D, 161_L45C-P-02, 161_L45C-P-01, 05-44-P-D-01-(400X200), 171_L45C-P-02, 171_L45C-P-01, 06-44-P-D-01-(400X200), 175_L30B-P-16, 175_L20C-P-11, 175_L20C-P-12, 175_L20C-P-13, 175_L20C-P-06, 175_L20C-P-07, 175_L20C-P-08, 175_L20C-P-09, 175_L20C-P-10, 175_L20B-P-09, 175_L20B-P-10, 175_L20B-P-11, 175_L20B-P-12, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
40,A,3X35,Unknown,MSBF-2P-006,"230V MAIN SWITCHBOARD-FWD,FWD MSB ROOM,DECK-20","230V PDB-13,FWD T/F ROOM,DECK-20",15.0,1.0,15.0,"095_HL30-P-12, 095_VL45C-P-05, 095_L75C-P-08, 20-35-P-B-1-(325x250), , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
40,A,3X35,Unknown,MSBF-2P-007,"230V MAIN SWITCHBOARD-FWD,FWD MSB ROOM,DECK-20","230V PDB-15,PASSAGE-19,DECK-20",120.0,1.0,120.0,"095_HL30-P-12, 095_VL45C-P-05, 095_L75C-P-08, 20-35-P-B-1-(325x250), 096_L75C-P-05, 096_L75C-P-04, 20-41-P-B-4-(325x250), 095_L75B-P-08, 095_L75B-P-07, 095_L75B-P-06, 095_L75B-P-05, 095_L75B-P-04, 20-53-P-B-9-(400x250), 091_L75B-P-29, 091_L75B-P-28, 091_L75B-P-27, 091_L75B-P-26, 20-63-P-G-3, 091_L75B-P-16, 20-65-P-G-3, 091_L75B-P-17, 20-67-P-G-3, 091_L75B-P-18, 20-69-P-G-3, 091_L75B-P-19, 20-71-P-G-3, 20-73-P-B-3-(325X250), 20-74-P-G-6, 089_L75B-P-04, 20-76-P-G-6, 089_L75B-P-01, 20-78-P-G-6, 089_L75B-P-02, 20-80-P-G-6, 089_L75B-P-03, 20-82-P-G-8, 20-84-P-B-3-(325x250), 20-85-P-G-3, 087_L75B-PC-26, 20-87-P-G-3, 087_L75B-PC-27, 20-89-P-G-3, 087_L75B-PC-28, 20-91-P-G-3, 20-93-P-G-3, 087_L65B-PC-04, 20-95-P-G-3, 087_L65B-PC-01, 20-97-P-G-3, 087_L65B-PC-02, 20-99-P-G-3, 087_L65B-PC-03, 20-101-P-G-1, 087_L75B-PC-34, 20-105-P-B-1-(400x200), 085_SCH45-P-09, 20-106-P-G-3, 085_L45B-P-42, 20-108-P-G-3, 085_L45B-P-41, 20-110-P-G-3, 085_L45B-P-40, 20-112-P-G-3, 085_L45B-P-39, 20-114-P-G-3, 085_L45B-P-38, 20-116-P-G-3, 085_L45B-P-37, 20-118-P-G-2, 085_L45B-P-36, 20-120-P-G-2, 085_L45B-P-34, 20-122-P-G-3, 085_L45B-P-35, 20-124-P-G-3, 085_L45B-P-33, 20-126-P-B-1-(400x200), 083_L45B-P-48, 20-128-P-G-3, 083_L45B-P-47, 20-130-P-G-3, 083_L45B-P-46, 20-132-P-G-3, 083_L45B-P-45, 20-134-P-G-3, 083_L45C-P-10, 20-136-P-G-2, 083_L45B-P-42, 20-138-P-G-2, 083_L45B-P-43, 20-140-P-G-3, 083_L45B-P-44, 20-142-P-G-3, 20-143-P-B-1-(400x250), 20-144-P-G-3, 083_L45B-P-40, 20-146-P-G-3, 083_L45B-P-41, 20-148-P-B-3-(325x250), 078_L45B-P-11, 20-150-P-G-3, 078_L45B-P-10, 20-152-P-G-4, 078_L45B-P-09, 20-154-P-G-4, 078_L45B-P-08, 20-156-P-G-4, 20-157-P-B-1-(325x250), 20-158-P-G-4, 078_L45B-P-07, 20-160-P-B-3-(325x250)",2023-08-22 15:15:18,0.0
40,A,2X2.5,Unknown,MSBF-2P-008,"230V MAIN SWITCHBOARD-FWD,FWD MSB ROOM,DECK-20","690V FWD MAIN SWITCHBOARD,FWD MSB ROOM,DECK-20",25.0,1.0,25.0,"095_HL30-P-12, 095_HL30-P-11, 095_HL30B-P-35, 095_HL30B-P-32, 095_HL30B-P-33, 095_HL30B-P-34, 095_HL30B-P-40, 095_HL30D-P-16A, 095_HL30D-P-17A, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
40,A,2X1.5,Unknown,MSBF-2P-009,"230V MAIN SWITCHBOARD-FWD,FWD MSB ROOM,DECK-20","415V MAIN SWITCHBOARD,FWD MSB ROOM,DECK-20",20.0,1.0,20.0,"095_HL30-P-12, 095_HL30B-P-30, 095_HL30B-P-31, 095_HL30C-P-08A, 095_HL30C-P-07A, 095_HL30C-P-06A, 095_HL30C-P-05A, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
40,A,3X35,Unknown,MSBF-2P-011,"230V MAIN SWITCHBOARD-FWD,FWD MSB ROOM,DECK-20","230V PDB-01 HCOS(80A),AFT MSB ROOM,DECK-30",65.0,1.0,65.0,"095_HL30-P-12, 095_VL45C-P-05, 095_L75C-P-08, 20-35-P-B-1-(325x250), FWD T/F ROOM, 096_SCH75-P-04, 096_L75C-P-05, 096_L75C-P-04, 20-41-P-B-4-(325x250), FWD MSB ROOM, 095_SCH75-P-25, 095_SCH75-P-23, 095_SCH75-P-22, 095_L75B-P-08, 095_L75B-P-07, 095_L75B-P-06, 095_L75B-P-05, 095_L75B-P-04, 20-53-P-B-9-(400x250), AFT MSB ROOM, 091_L75B-P-29, 091_L75B-P-28, 091_L75B-P-27, 091_L75B-P-26, 091_SCH75-P-31, 091_SCH75-P-30, 091_SCH75-P-29, 091_SCH75-P-28, 20-63-P-G-3, 091_L75B-P-16, 20-65-P-G-3, 091_L75B-P-17, 20-67-P-G-3, 091_L75B-P-18, 20-69-P-G-3, 091_L75B-P-19, 20-71-P-G-3, 091_SCH75-P-23, 091_SCH75-P-41, 091_SCH75-P-40, 091_VL75C-P-03, 20-71-P-D-2A-(325x250), AFT GENERATOR ROOM, 071_L75C-P-09, 071_L75D-P-08, 071_L75D-P-09, 071_L45D-P-01, 071_L45D-P-02, 071_SCH20-P-11, 071_SCH20-P-02, 071_SCH20-P-03, 071_SCH20-P-04, 071_SCH20-P-05, 071_SCH20-P-06, 071_SCH20-P-07, 071_L20C-P-05, 071_L20C-P-03, 071_L20C-P-04, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
40,A,3X35,Unknown,MSBF-2P-012,"230V MAIN SWITCHBOARD-FWD,FWD MSB ROOM,DECK-20","230V PDB-02 HCOS(80A),FWD PROP ROOM,DECK-20",85.0,1.0,85.0,"095_HL30-P-12, 095_VL45C-P-05, 095_L75C-P-08, 20-35-P-B-1-(325x250), 096_SCH75-P-04, 096_L75C-P-05, 096_L75C-P-04, 20-41-P-B-4-(325x250), 095_SCH75-P-25, 095_SCH75-P-23, 095_SCH75-P-22, 095_L75B-P-08, 095_L75B-P-07, 095_L75B-P-06, 095_L75B-P-05, 095_L75B-P-04, 20-53-P-B-9-(400x250), 091_L75B-P-29, 091_L75B-P-28, 091_L75B-P-27, 091_L75B-P-26, 091_SCH75-P-31, 091_SCH75-P-30, 091_SCH75-P-29, 091_SCH75-P-28, 20-63-P-G-3, 091_L75B-P-16, 20-65-P-G-3, 091_L75B-P-17, 20-67-P-G-3, 091_L75B-P-18, 20-69-P-G-3, 091_L75B-P-19, 20-71-P-G-3, 091_SCH75-P-23, 091_SCH75-P-41, 091_SCH75-P-40, 20-73-P-B-3-(325X250), 089_SCH75-P-01, 20-74-P-G-6, 089_L75B-P-04, 20-76-P-G-6, 089_L75B-P-01, 20-78-P-G-6, 089_L75B-P-02, 20-80-P-G-6, 089_L75B-P-03, 20-82-P-G-8, 089_SCH75-P-03, 20-84-P-B-3-(325x250), 087_SCH75-P-24, 087_SCH75-P-25, 20-85-P-G-3, 087_L75B-PC-26, 20-87-P-G-3, 087_L75B-PC-27, 20-89-P-G-3, 087_L75B-PC-28, 20-91-P-G-3, 087_SCH75-P-01, 087_SCH75-P-19, 087_SCH75-P-02, 20-93-P-G-3, 087_L65B-PC-04, 20-95-P-G-3, 087_L65B-PC-01, 20-97-P-G-3, 087_L65B-PC-02, 20-99-P-G-3, 087_L65B-PC-03, 20-101-P-G-1, 087_SCH75-PC-11, 087_SCH75-PC-10, 087_L75B-PC-34, 087_SCH75-P-16, 087_SCH75-P-17, 087_SCH75-P-18, 20-105-P-B-1-(400x200), 085_SCH45-P-09, 20-106-P-G-3, 085_L45B-P-42, 20-108-P-G-3, 085_L45B-P-41, 20-110-P-G-3, 085_L45B-P-40, 20-112-P-G-3, 085_L45B-P-39, 20-114-P-G-3, 085_L45B-P-38, 20-116-P-G-3, 085_L45B-P-37, 20-118-P-G-2, 085_L45B-P-36, 20-120-P-G-2, 085_L45B-P-34, 20-122-P-G-3, 085_L45B-P-35, 20-124-P-G-3, 085_L45B-P-33, 085_L45C-P-03, 085_L45C-P-04, 20-126-P-D-04(400X200), 054_078_L45B_P-01, 40-124-P-G-2, 054_L45B-P-01, 40-122-P-G-1, 054_L45B-P-02, 40-120-P-G-2, 054_L45B-P-03, 20-119-P-D-1(200X150), ",2023-08-22 15:15:18,0.0
40,A,3X35,Unknown,MSBF-2P-013,"230V MAIN SWITCHBOARD-FWD,FWD MSB ROOM,DECK-20","230V PDB-03,PASSAGE-15,DECK-10",50.0,1.0,50.0,"095_HL30-P-12, 095_VL45C-P-05, 095_L75C-P-08, 095_L75C-P-15, 10-44-P-D-01-(400X200), 117_L45C-P-02, 117_L45C-P-01, 10-43-P-B-01-(325X250), 117_L30C-P-01, 117_L30D-P-01, 10-48-P-B-01-(200X200), 117_SCH30-P-14, 117_L30B-P-07, 117_L30B-P-06, 117_SCH30-P-15, 10-53-P-B-01-(200X200), 114_L30D-P-01, 114_L30B-P-01, 114_SCH30-P-06, 114_SCH30-P-07, 114_L30B-P-02, 114_L30B-P-03, 114_L30B-P-04, 114_L30B-P-05, 114_L30B-P-06, 112_SCH30-P-04A, 112_SCH30-P-03A, 112_SCH30-P-02A, 112_SCH30-P-01A, 112_L45D-P-01A, 112_L45D-P-02A, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
40,A,3X35,Unknown,MSBF-2P-015,"230V MAIN SWITCHBOARD-FWD,FWD MSB ROOM,DECK-20","ACOS-N (100A) FOR 230V ACCS DB,WHEELHOUSE,DECK-06",60.0,1.0,60.0,"095_HL30-P-12, 095_VL45C-P-05, 095_L75C-P-08, 095_L75C-P-15, 10-44-P-D-01-(400X200), 117_L45C-P-02, 117_L45C-P-01, 01-44-P-D-01-(400X200), 132_L45C-P-02, 132_L45C-P-01, 02-44-P-D-01-(400X200), 143_L45C-P-02, 143_L45C-P-01, 03-44-P-D-01-(400X200)/D, 151_L45C-P-01, 151_L45B-P-01, 04-44-P-D-01-(400X200)/D, 161_L45C-P-02, 161_L45C-P-01, 05-44-P-D-01-(400X200), 171_L45C-P-02, 171_L45C-P-01, 06-44-P-D-01-(400X200), 175_L30B-P-16, 175_L20C-P-11, 175_L20C-P-12, 175_L20C-P-13, 175_L20C-P-06, 175_L20C-P-07, 175_L20C-P-08, 175_L20B-P-25, 175_L20C-P-16, 06-51-P-B-01-(150X100), , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
40,A,2X2.5,Unknown,MSBF-2P-017,"230V MAIN SWITCHBOARD-FWD,FWD MSB ROOM,DECK-20","ACOS-N(100A) FOR APMS UPS-1,FWD MSB ROOM,DECK-20",20.0,1.0,20.0,"095_HL30-P-12, 095_HL30-P-11, 095_HL30B-P-35, 095_HL30B-P-32, 095_HL30B-P-33, 095_HL30B-P-34, 095_HL30B-P-40, 091_HL30D-P-07, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
40,A,2X16,Unknown,MSBF-2P-019,"230V MAIN SWITCHBOARD-FWD,FWD MSB ROOM,DECK-20","ROV DB,ROV COMPARTMENT,DECK-10",50.0,1.0,50.0,"095_HL30-P-12, 095_VL45C-P-05, 095_L75C-P-08, 095_L75C-P-15, 10-44-P-D-01-(400X200), 117_L45C-P-02, 117_L45C-P-01, 10-43-P-B-01-(325X250), 117_L30C-P-01, 117_L30D-P-01, 10-48-P-B-01-(200X200), 117_SCH30-P-14, 117_L30B-P-07, 117_L30B-P-06, 117_SCH30-P-15, 10-53-P-B-01-(200X200), 114_L30D-P-01, 114_L30B-P-01, 114_SCH30-P-06, 10-60-P-B-01-(100X100), 114_L30B-P-10, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
40,A,3X35,Unknown,MSBA-2P-002,"230V MAIN SWITCHBOARD-AFT,AFT MSB ROOM,DECK-20","230V PDB-06(For Lighting),PASSAGE-7,DECK-02",80.0,1.0,80.0,"091_VL75B-P-32, 091_VL75B-P-31, 091_L45B-P-15, 20-69-P-G-8, 091_L45B-P-14, 20-67-P-G-8, 091_SCH75-P-26, 091_L75B-P-23, 091_SCH75-P-13, 091_SCH75-P-27, 095_L45B-P-6, 095_L45B-P-7, 095_L45B-P-8, 095_L45B-P-9, 095_L45B-P-10, 091_L75C-P-10, 091_L75B-P-29, 20-53-P-B-9-(400x250), FWD MSB ROOM, 095_L75B-P-04, 095_L75B-P-05, 095_L75B-P-06, 095_L75B-P-07, 095_L75B-P-08, 095_L75C-P-12, 10-44-P-D-01-(400X200), 117_L45C-P-02, 117_L45C-P-01, 01-44-P-D-01-(400X200), 132_L45C-P-02, 132_L45C-P-01, 02-44-P-D-01-(400X200), 143_L45C-P-02, 143_L45C-P-01, 02-43-P-B-01-(325X250), 143_L20B-P-01, 143_L20B-P-20, 143_L20B-P-21, 143_L20B-P-22, 143_L20B-P-23, 143_L20B-P-24, 143_SCH20-P-02, 02-53-P-B-01-(250X150), 140_SCH20-P-01, 140_SCH20-P-02, 140_SCH20-P-03, 140_SCH20-P-04, 140_SCH20-P-05, 140_L20C-P-01, 140_L20C-P-02, 140_L20C-P-03, 140_L20C-P-04, 140_SCH20-P-06, 140_SCH20-P-07, 140_SCH20-P-08, 140_L20B-P-01, 140_L20B-P-02, 140_L20B-P-03, 140_L20B-P-04, 140_L20B-P-05, 139_L20B-P-01, 139_L20B-P-02, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
40,A,3X35,Unknown,MSBA-2P-003,"230V MAIN SWITCHBOARD-AFT,AFT MSB ROOM,DECK-20","230V PDB-08(For Lighting),STAIR CASE AREA,DECK-03",90.0,1.0,90.0,"091_VL75B-P-32, 091_VL75B-P-31, 091_L45B-P-15, 20-69-P-G-8, 091_L45B-P-14, 20-67-P-G-8, 091_SCH75-P-26, 091_L75B-P-23, 091_SCH75-P-13, 091_SCH75-P-27, 095_L45B-P-6, 095_L45B-P-7, 095_L45B-P-8, 095_L45B-P-9, 095_L45B-P-10, 091_L75C-P-10, 091_L75B-P-29, 20-53-P-B-9-(400x250), FWD  MSB ROOM, 095_L75B-P-04, 095_L75B-P-05, 095_L75B-P-06, 095_L75B-P-07, 095_L75B-P-08, 095_L75C-P-12, 10-44-P-D-01-(400X200), 117_L45C-P-02, 117_L45C-P-01, 01-44-P-D-01-(400X200), 132_L45C-P-02, 132_L45C-P-01, 02-44-P-D-01-(400X200), 143_L45C-P-02, 143_L45C-P-01, 03-44-P-D-01-(400X200), 151_L45C-P-01, 151_L45B-P-01, 03-43-P-B-01-(325X250), 153_L20B-P-04, 153_L20B-P-03, 153_L20B-P-02, 153_L20B-P-01, 150_L20D-P-03, 150_L20D-P-02, 150_L20D-P-01, 150_L20B-P-08, 150_L20B-P-09, 150_L20B-P-10, 150_L20B-P-11, 150_L20B-P-12, 150_L20B-P-13, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
40,A,3X35,Unknown,MSBA-2P-004,"230V MAIN SWITCHBOARD-AFT,AFT MSB ROOM,DECK-20","230V PDB-10(For Lighting),SRE/INSTRUMENTATION ROOM,DECK-05",70.0,1.0,70.0,"091_VL75B-P-32, 091_VL75B-P-31, 091_L45B-P-15, 20-69-P-G-8, 091_L45B-P-14, 20-67-P-G-8, 091_SCH75-P-26, 091_L75B-P-23, 091_SCH75-P-13, 091_SCH75-P-27, 095_L45B-P-6, 095_L45B-P-7, 095_L45B-P-8, 095_L45B-P-9, 095_L45B-P-10, 091_L75C-P-10, 091_L75B-P-29, 20-53-P-B-9-(400x250), FWD  MSB ROOM, 095_L75B-P-04, 095_L75B-P-05, 095_L75B-P-06, 095_L75B-P-07, 095_L75B-P-08, 095_L75C-P-12, 10-44-P-D-01-(400X200), 117_L45C-P-02, 117_L45C-P-01, 01-44-P-D-01-(400X200), 132_L45C-P-02, 132_L45C-P-01, 02-44-P-D-01-(400X200), 143_L45C-P-02, 143_L45C-P-01, 03-44-P-D-01-(400X200), 151_L45C-P-01, 151_L45B-P-01, 04-44-P-D-01-(400X200), 161_L45C-P-02, 161_L45C-P-01, 05-44-P-D-01-(400X200), 171_L45C-P-02, 171_L45C-P-01, SRE, 05-43-P-B-02-(400X200), 171_L45C-P-05, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
40,A,3X35,Unknown,MSBA-2P-005,"230V MAIN SWITCHBOARD-AFT,AFT MSB ROOM,DECK-20","230V PDB-12,PASSAGE-14,DECK-10",95.0,1.0,95.0,"AFT MSB ROOM, 091_VL75B-P-32, 091_VL75B-P-31, 091_L45B-P-15, 20-71-P-G-8, 091_L45B-P-16, 20-73-P-B-8-(325x250), DIVE SYSTEM (S), 090_L75B-PC-01, 090_L75B-PC-02, 090_L75B-PC-03, 20-79-P-B-1(325X250), MOONPOOL AREA, 089_L45D-PC-01, 089_L75B-P-02, 20-80-P-G-6, 089_L75B-P-03, 20-82-P-G-8, 089_SCH75-P-03, 20-84-P-B-3-(325x250), DDC CHAMBERS AREA, 087_SCH75-P-24, 087_SCH75-P-25, 20-85-P-G-3, 087_L75B-PC-26, 20-87-P-G-3, 087_L75B-PC-27, 20-89-P-G-3, 087_L75B-PC-28, 20-91-P-G-3, 087_SCH75-P-01, 087_SCH75-P-19, 087_SCH75-P-02, 20-93-P-G-3, 087_L65B-PC-04, 20-95-P-G-3, 087_L65B-PC-01, 20-97-P-G-3, 087_L65B-PC-02, 20-99-P-G-3, 087_L65B-PC-03, 20-101-P-G-1, 087_SCH75-PC-11, 087_SCH75-PC-10, 087_L75B-PC-34, 087_SCH75-P-16, 087_SCH75-P-17, 087_SCH75-P-18, 20-105-P-B-1-(400x200), FWD PROPULSION ROOM, 085_SCH45-P-09, 20-106-P-G-3, 085_L45B-P-42, 20-108-P-G-3, 085_L45B-P-41, 20-110-P-G-3, 085_L45B-P-40, 20-112-P-G-3, 085_L45B-P-39, 20-114-P-G-3, 085_L45B-P-38, 20-116-P-G-3, 085_L45B-P-37, 20-118-P-G-2, 085_L45B-P-36, 20-120-P-G-2, 085_L45B-P-34, 085_141-L30D-P-01, 085_L45B-P-12, 085_L45B-P-13, 10-120-P-D-01-(400X200), PASSAGE-14, 106_L45B-P-01, 106_L45B-P-02, 107_L45D-P-02, 107_L45D-P-01, 107_L45B-P-54, 107_L45B-P-55, 107_L45B-P-56, 107_L45B-P-57, 106_L45B-P-03, 106_L45B-P-04, 106_SCH30-P-08, 106_SCH30-P-07, 106_SCH30-P-06, 106_SCH30-P-05, 106_SCH30-P-04, 106_SCH30-P-03, 106_SCH30-P-02, 106_SCH30-P-01, , , ",2023-08-22 15:15:18,0.0
40,A,3X35,Unknown,MSBA-2P-006,"230V MAIN SWITCHBOARD-AFT,AFT MSB ROOM,DECK-20","230V PDB-14,FWD MSB ROOM,DECK-20",50.0,1.0,50.0,"AFT MSB ROOM, 091_HL30B-P-08, 091_HL30B-P-09, 091_HL30B-P-10, 091_HL30B-P-11, 091_HL30D-P-01, 091_HL30D-P-02, 091_HL30D-P-03, 091_HL30D-P-04, 091_HL30D-P-05, 091_HL30D-P-06, 095_HL30B-P-12B, 095_HL30B-P-12A, 095_HL30B-P-17A, 095_HL30B-P-17, 091_HL20B-P-01A, 091_VL75D-P-01, 091_SCH65-P-06, 091_SCH65-P-05, 091_L65C-P-01, 091_SCH65-P-01, 091_SCH65-P-02, 091_L65C-P-02, 091_L20C-P-03, 091_L20C-P-04, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
40,A,3X35,Unknown,MSBA-2P-007,"230V MAIN SWITCHBOARD-AFT,AFT MSB ROOM,DECK-20","230V PDB-16,PASSAGE-14,DECK-10",105.0,1.0,105.0,"AFT MSB ROOM, 091_VL75B-P-32, 091_VL75B-P-31, 091_L45B-P-15, 20-71-P-G-8, 091_L45B-P-16, 20-73-P-B-8-(325x250), DIVE SYSTEM (S), 090_L75B-PC-01, 090_L75B-PC-02, 090_L75B-PC-03, 20-79-P-B-1(325X250), MOONPOOL AREA, 089_L45D-PC-01, 089_L75B-P-02, 20-80-P-G-6, 089_L75B-P-03, 20-82-P-G-8, 089_SCH75-P-03, 20-84-P-B-3-(325x250), DDC CHAMBERS AREA, 087_SCH75-P-24, 087_SCH75-P-25, 20-85-P-G-3, 087_L75B-PC-26, 20-87-P-G-3, 087_L75B-PC-27, 20-89-P-G-3, 087_L75B-PC-28, 20-91-P-G-3, 087_SCH75-P-01, 087_SCH75-P-19, 087_SCH75-P-02, 20-93-P-G-3, 087_L65B-PC-04, 20-95-P-G-3, 087_L65B-PC-01, 20-97-P-G-3, 087_L65B-PC-02, 20-99-P-G-3, 087_L65B-PC-03, 20-101-P-G-1, 087_SCH75-PC-11, 087_SCH75-PC-10, 087_L75B-PC-34, 087_SCH75-P-16, 087_SCH75-P-17, 087_SCH75-P-18, 20-105-P-B-1-(400x200), FWD PROPULSION ROOM, 085_SCH45-P-09, 20-106-P-G-3, 085_L45B-P-42, 20-108-P-G-3, 085_L45B-P-41, 20-110-P-G-3, 085_L45B-P-40, 20-112-P-G-3, 085_L45B-P-39, 20-114-P-G-3, 085_L45B-P-38, 20-116-P-G-3, 085_L45B-P-37, 20-118-P-G-2, 085_L45B-P-36, 20-120-P-G-2, 085_L45B-P-34, 085_141-L30D-P-01, 085_L45B-P-12, 085_L45B-P-13, 10-120-P-D-01-(400X200), PASSAGE-14, 106_L45B-P-01, 106_L45B-P-02, 107_L45D-P-02, 107_SCH45-P-06, 107_SCH45-P-24, 107_L45B-P-06, 107_L45B-P-05, 107_L45B-P-04, 107_L45B-P-03, 107_L45B-P-02, 107_L45B-P-01, 107_SCH45-C-11, 107_SCH45-P-21, 107_SCH45-P-13, 10-103-P-G-2, 107_L45B-P-39, 10-101-P-G-2, 107_L45B-P-38, 10-99-P-G-2, 107_L45B-P-37, 10-97-P-G-2",2023-08-22 15:15:18,0.0
40,A,2X2.5,Unknown,MSBA-2P-008,"230V MAIN SWITCHBOARD-AFT,AFT MSB ROOM,DECK-20","690V MAIN SWITCHBOARD-AFT,AFT MSB ROOM,DECK-20",30.0,1.0,30.0,"091_HL30B-P-08, 091_HL30B-P-09, 091_HL30B-P-10, 091_HL30B-P-11, 091_HL30D-P-01, 091_HL30D-P-02, 091_HL30D-P-03, 091_HL30D-P-04, 091_HL30D-P-05, 091_HL30D-P-06, 095_HL30B-P-12B, 095_HL30B-P-12A, 095_HL30B-P-17A, 095_HL30B-P-17, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
40,A,2X1.5,Unknown,MSBA-2P-009,"230V MAIN SWITCHBOARD-AFT,AFT MSB ROOM,DECK-20","415V MAIN SWITCHBOARD-AFT,AFT MSB ROOM,DECK-20",20.0,1.0,20.0,"AFT MSB ROOM, 091_HL30B-P-08, 091_HL30B-P-09, 091_HL30B-P-10, 091_HL30B-P-11, 091_HL30B-P-12, 091_HL30B-P-13, 091_HL30B-P-14, 091_HL30B-P-15, 091_HL30B-P-16, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
40,A,3X35,Unknown,MSBA-2P-011,"230V MAIN SWITCHBOARD-AFT,AFT MSB ROOM,DECK-20","230V PDB-1 HCOS-A,AFT DG ROOM,DECK-30",45.0,1.0,45.0,"AFT MSB ROOM, 091_HL30B-P-08, 091_HL30B-P-09, 091_HL30B-P-10, 091_HL30B-P-11, 091_HL30D-P-01, 091_HL30D-P-02, 091_HL30D-P-03, 091_HL30D-P-04, 091_HL30D-P-05, 091_HL30D-P-06, 095_HL30B-P-12B, 095_HL30B-P-12A, 095_HL45B-P-01A, 20-53-P-D-2-(325x250), AFT GENERATOR ROOM, 071_L75D-P-15, 071_VL45C-P-07A, 30-54-P-D-1-(325X250), 063_L45C-P-02, 40-54-P-G-3, 063_L45C-P-01, 063_L45B-P-10, 063_SCH45-P-04, 063_SCH45-P-06, 063_SCH45-P-07, 063_L45B-P-11, 063_SCH45-P-25, 063_SCH45-P-26, 063_L30B-P-01, 063_SCH45-P-27, 063_SCH45-P-28, 063_SCH45-P-29, 063_L45B-P-12, 40-61-P-G-2, 063_L45B-P-13, 30-62-P-D-1(200X250), , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
40,A,3X35,Unknown,MSBA-2P-012,"230V MAIN SWITCHBOARD-AFT,AFT MSB ROOM,DECK-20","230V PDB-2 HCOS-N,FWD PROP ROOM,DECK-20",130.0,1.0,130.0,"AFT MSB ROOM, 091_HL30B-P-08, 091_HL30B-P-09, 091_HL30B-P-10, 091_HL30B-P-11, 091_HL30D-P-01, 091_HL30D-P-02, 091_HL30D-P-03, 091_HL30D-P-04, 091_HL30D-P-05, 091_HL30D-P-06, 095_HL30B-P-12B, 095_HL30B-P-12A, 095_HL30B-P-17A, 095_HL30B-P-17, 091_HL20B-P-01A, 091_VL75D-P-01, 091_SCH65-P-06, 091_SCH65-P-05, 091_L65C-P-01, 091_SCH65-P-01, 091_SCH65-P-02, 091_L65C-P-02, 091_L20C-P-03, 091_L20C-P-04, 091_L20B-P-02, 091_SCH20-P-02, 20-61-P-B-1-(325X250), T/F ROOM AFT , 091_L65B-PC-31, 091_L65B-PC-32, 091_L75B-PC-25, 091_L75B-PC-26, 091_L75B-PC-27, 091_L75B-PC-28, 091_L75B-PC-29, 20-73-P-B-2-(400x250), DIVE SYSTEM (P), 088_L75B-PC-05, 088_L75B-PC-04, 088_L75B-PC-03, 088_L75B-PC-02, 088_L75B-PC-01, 20-84-PC-B-2-(400x250), DDC CHAMBERS AREA, 087_L75B-PC-47, 087_L75B-PC-46, 087_L75B-PC-33, 087_L75B-PC-32, 087_L75B-PC-31, 087_L75B-PC-25, 087_L75B-PC-24, 087_L75B-PC-48, 087_L75B-PC-49, 087_L75B-PC-50, 087_L75B-PC-58, 087_L75B-PC-40, 087_L75B-PC-39, 087_L75B-PC-38, 087_L75B-PC-37, 087_SCH75-P-03, 087_SCH75-P-04, 087_SCH75-P-05, 20-105-P-B-2-(400x200), FWD PROPULSION ROOM, 085_135_L30B_P-01, 085_135_L30B_P-02, 20-106-P-D-05(300X200), 054_079_L30C_P-01, 054_L45B-P-28, 054_L45B-P-27, 054_SCH45-P-12, 054_SCH45-P-13, 054_L45B-P-11, 40-110-P-G-1, 054_L45B-P-12, 40-112-P-G-1, 054_L45B-P-13, 40-114-P-G-1, 054_L45B-P-14, 40-116-P-G-1, 054_L45B-P-15, 40-118-P-G-1, 054_L45B-P-16, 40-120-P-G-1, 054_SCH45-P-01, 054_SCH45-P-02, 054_L45B-P-19, 054_L45B-P-20, 054_L45B-P-21, 054_L45B-P-41, 054_L45B-P-42, 054_L45B-P-02, 40-120-P-G-2, 054_L45B-P-03, 20-119-P-D-1(200X150)",2023-08-22 15:15:18,0.0
40,A,3X35,Unknown,MSBA-2P-013,"230V MAIN SWITCHBOARD-AFT,AFT MSB ROOM,DECK-20","230V PDB-04(For Lighting),PASSAGE-14,DECK-10",95.0,1.0,95.0,"AFT MSB ROOM, 091_VL75B-P-32, 091_VL75B-P-31, 091_L45B-P-15, 20-71-P-G-8, 091_L45B-P-16, 20-73-P-B-8-(325x250), DIVE SYSTEM (S), 090_L75B-PC-01, 090_L75B-PC-02, 090_L75B-PC-03, 20-79-P-B-1(325X250), MOONPOOL AREA, 089_L45D-PC-01, 089_L75B-P-02, 20-80-P-G-6, 089_L75B-P-03, 20-82-P-G-8, 089_SCH75-P-03, 20-84-P-B-3-(325x250), DDC CHAMBERS AREA, 087_SCH75-P-24, 087_SCH75-P-25, 20-85-P-G-3, 087_L75B-PC-26, 20-87-P-G-3, 087_L75B-PC-27, 20-89-P-G-3, 087_L75B-PC-28, 20-91-P-G-3, 087_SCH75-P-01, 087_SCH75-P-19, 087_SCH75-P-02, 20-93-P-G-3, 087_L65B-PC-04, 20-95-P-G-3, 087_L65B-PC-01, 20-97-P-G-3, 087_L65B-PC-02, 20-99-P-G-3, 087_L65B-PC-03, 20-101-P-G-1, 087_SCH75-PC-11, 087_SCH75-PC-10, 087_L75B-PC-34, 087_SCH75-P-16, 087_SCH75-P-17, 087_SCH75-P-18, 20-105-P-B-1-(400x200), FWD PROPULSION ROOM, 085_SCH45-P-09, 20-106-P-G-3, 085_L45B-P-42, 20-108-P-G-3, 085_L45B-P-41, 20-110-P-G-3, 085_L45B-P-40, 20-112-P-G-3, 085_L45B-P-39, 20-114-P-G-3, 085_L45B-P-38, 20-116-P-G-3, 085_L45B-P-37, 20-118-P-G-2, 085_L45B-P-36, 20-120-P-G-2, 085_L45B-P-34, 085_141-L30D-P-01, 085_L45B-P-12, 085_L45B-P-13, 10-120-P-D-01-(400X200), PASSAGE-14, 106_L45B-P-01, 106_L45B-P-02, 107_L45D-P-02, 107_SCH45-P-06, 107_SCH45-P-24, 107_L45B-P-06, 107_L45B-P-05, 107_L45B-P-04, , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
40,A,2X2.5,Unknown,MSBA-2P-017,"230V MAIN SWITCHBOARD-AFT,AFT MSB ROOM,DECK-20","ACOS-N FOR APMS UPS-2,AFT MSB ROOM,DECK-20 ",20.0,1.0,20.0,"091_VL75B-P-32, 091_VL75B-P-31, 091_L45B-P-15, 20-69-P-G-8, 091_L45B-P-14, 20-67-P-G-8, 091_SCH75-P-26, 091_L75B-P-23, 091_SCH75-P-13, 091_SCH75-P-27, 095_L45B-P-6, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
40,A,3X35,Unknown,MSBA-2P-023,"230V MAIN SWITCHBOARD-AFT,AFT MSB ROOM,DECK-20","ACOS-N 100A FOR COMMUNICATION DB-230V,WHEELHOUSE,DECK-06",90.0,1.0,90.0,"091_VL75B-P-32, 091_VL75B-P-31, 091_L45B-P-15, 20-69-P-G-8, 091_L45B-P-14, 20-67-P-G-8, 091_SCH75-P-26, 091_L75B-P-23, 091_SCH75-P-13, 091_SCH75-P-27, 095_L45B-P-6, 095_L45B-P-7, 095_L45B-P-8, 095_L45B-P-9, 095_L45B-P-10, 091_L75C-P-10, 091_L75B-P-29, 20-53-P-B-9-(400x250), FWD  MSB ROOM, 095_L75B-P-04, 095_L75B-P-05, 095_L75B-P-06, 095_L75B-P-07, 095_L75B-P-08, 095_L75C-P-12, 10-44-P-D-01-(400X200), 117_L45C-P-02, 117_L45C-P-01, 01-44-P-D-01-(400X200), 132_L45C-P-02, 132_L45C-P-01, 02-44-P-D-01-(400X200), 143_L45C-P-02, 143_L45C-P-01, 03-44-P-D-01-(400X200), 151_L45C-P-01, 151_L45B-P-01, 04-44-P-D-01-(400X200), 161_L45C-P-02, 161_L45C-P-01, 05-44-P-D-01-(400X200), 171_L45C-P-02, 171_L45C-P-01, 06-44-P-D-01-(400X200), WHEEL HOUSE, 175_L30B-P-16, 175_L20C-P-11, 175_L20C-P-12, 175_L20C-P-13, 175_L20C-P-06, 175_L20C-P-07, 175_L20C-P-08, 175_L20C-P-09, 175_L20C-P-10, 175_L20B-P-09, 175_L20B-P-10, 175_L20B-P-11, , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
41,B,CAT6,Unknown,IPMS-NW-A-01-A,"PAS CONSOLE SWITCH  - 1, MCR","PAS  CONSOLE,MCR",5.0,1.0,5.0,INTERNAL CABLING,2023-09-12 10:42:28,0.0
41,B,CAT6,Unknown,IPMS-NW-A-01-B,"PAS CONSOLE SWITCH  - 1, MCR","55 ""  LSD - 2, MCR",15.0,1.0,15.0,LOCAL ROUTE,2023-09-12 10:42:28,0.0
41,B,CAT6,Unknown,IPMS-NW-A-01-C,"PAS CONSOLE SWITCH  - 1, MCR","EOOW  CONSOLE,MCR",15.0,1.0,15.0,LOCAL ROUTE,2023-09-12 10:42:28,0.0
41,B,CAT6,Unknown,IPMS-NW-A-01-D,"PAS CONSOLE SWITCH  - 1, MCR","AMS  CONSOLE,MCR",15.0,1.0,15.0,LOCAL ROUTE,2023-09-12 10:42:28,0.0
41,B,CAT6,Unknown,IPMS-NW-A-01-D,"PAS CONSOLE SWITCH  - 1, MCR","A3  PRINTER - 2, MCR",15.0,1.0,15.0,LOCAL ROUTE,2023-09-12 10:42:28,0.0
41,B,FO,Unknown,IPMS-NW-A-02,"PAS CONSOLE SWITCH  - 1, MCR","PAC CONSOLE  SWITCH - 1 , OPS ROOM",120.0,1.0,120.0,"E/R FWD,085_026_L30D-C-01,085_026_L30D-C-02,085_160_L30D-C-03,085_160_L30D-C-02,085_160_L30D-C-01,085_L45B-C-17,20-114-C-G-2,085_L45B-C-18,20-112-C-G-2,085_L45B-C-19,20-110-C-G-2,085_L45B-C-20,20-108-C-G-2,085_L45B-C-21,DDC,20-105-C-B-1-(400x200),087_L75B-CC-11,087_L75B-CC-36,087_L75B-CC-33,087_L75B-CC-32,087_L75B-CC-31,087_L75B-CC-30,087_L75B-CC-38,087_L75B-CC-25,087_L75B-CC-24,087_L75B-CC-23,087_L75B-CC-22,MOONPOOL,20-84-CC-B-4-(325x250),20-82-P-G-7,089_L75B-CC-11,20-80-P-G-7,089_L75B-CC-10,20-78-P-G-7,089_L75B-CC-09,20-76-P-G-7,089_L75B-CC-08,20-74-P-G-7,AFT  MSB,20-73-C-B-1-(325X250),091_L45B-C-04,091_L45B-C-03,091_L45B-C-02,091_L45B-C-01,095_L45B-C-1,095_L45B-C-2,095_L45B-C-5, FWD  MSB,20-53-P-B-10-(400x250),095_L45B-P-20,095_L45B-P-21,095_L45B-P-22,095_L45B-P-23,095_L30C-C-04,20-46-C-G-01-(400X200),095_L30B-C-11,095_L30B-C-10,095_L30B-C-09,20-46-C-G-02-(400X200),095_L30B-C-08,10-44-C-D-02-(400X200),DK10,117_L45C-C-03,117_L45C-C-04,01-44-C-D-02-(400X200),DK01,132_L45C-C-04,132_L45C-C-03,02-44-C-D-02-(400X200),DK02,143_L45C-C-04,143_L45C-C-03,03-44-C-D-02-(400X200),DK03,151_L45C-C-02,151_L45B-C-03,04-44-C-D-03-(400X200),DK04,161_L45C-C-03,04-43-C-B-01-(250X200),161_L30B-C-15,161_L30B-C-14,161_L30B-P-6,161_L30B-P-7,161_L30B-P-8,161_L30B-P-9,161_L30B-P-10,161_L30B-P-11,161_L30B-P-12,156_L30B-P-01,156_L30B-P-02,156_L30B-P-03,04-62-P-B-01-(250X200),156_L30D-P-01,156_L30B-P-04,156_L30B-P-05,156_L30B-P-06,156_L30B-P-07,156_L30B-P-08,161_L45C-C-04.",2023-09-12 10:42:28,0.0
41,B,CAT  6,Unknown,IPMS-NW-A-02-B,"PAC  CONSOLE SWITCH  - 1, OPS RM",FWD  BRIDGE  DISPLAY  PROCESSOR ( IBS CONSOLE) F7 CONSOLE  (PORT),53.0,1.0,53.0,"DK04,04-62-C-B-01-(250X150),156_L20B-C-03,156_L20B-C-02,156_L20B-C-01,161_L20B-C-08,161_L20B-C-07,161_L20B-C-06,161_L20B-C-05,161_L20B-C-04,161_L20B-C-03,161_L20B-C-02,04-44-C-B-01-(250X150),161_L45C-C-05,DK05,05-44-C-D-03-(400X200),171_L45C-C-06,171_L45C-C-05,DK06,06-44-C-D-03-(400X200),175_L45B-C-02,175_L45B-C-01,175_L30C-C-06,175_L30C-C-05,175_L30C-C-04,175_L30B-C-09,175_L30B-C-10,175_L30B-C-11,175_L30B-C-12.",2023-09-12 10:42:28,0.0
41,B,CAT  6,Unknown,IPMS-NW-A-02-C,"PAC  CONSOLE SWITCH  - 1, OPS RM",ECP  CONSOLE,47.0,1.0,47.0,"DK04,04-62-C-B-01-(250X150),156_L20B-C-03,156_L20B-C-02,156_L20B-C-01,161_L20B-C-08,161_L20B-C-07,161_L20B-C-06,161_L20B-C-05,161_L20B-C-04,161_L20B-C-03,161_L20B-C-02,04-44-C-B-01-(250X150),161_L45C-C-05,161_L45C-C-06,DK03,04-44-C-D-03-(400X200),151_L45B-C-03,03-43-C-B-01-(250X200),153_L20B-C-03,153_L20B-C-02,153_L20B-C-01,150_L20D-C-01,150_L20D-C-02,150_L20B-C-20,150_L20B-C-19,150_L20B-C-07,150_L20B-C-06,150_L20B-C-05,150_L20B-C-04,150_L20B-C-03,150_L20B-C-02,150_L20B-C-01.",2023-09-12 10:42:28,0.0
