REV_NUMBER,REV_ALPHABET,CABLE_SIZE,PROCURED_BY,CABLE_TAG,START_EQPT,END_EQPT,LENGTH_SRRL,NO_OF_RUNS,TOTAL_DESIGN_LENGTH,CABLE_ROUTE,TIMESTAMP,LENGTH_VARIANCE
41,B,CAT  6,Unknown,IPMS-NW-A-02-D,"PAC  CONSOLE SWITCH  - 1, OPS RM","BDCS WALL MOUNTED CONSOLE  -  1, FWD SEC BASE",50.0,1.0,50.0,"DK04,04-62-C-B-01-(250X150),156_L20B-C-03,156_L20B-C-02,156_L20B-C-01,161_L20B-C-08,161_L20B-C-07,161_L20B-C-06,161_L20B-C-05,161_L20B-C-04,161_L20B-C-03,161_L20B-C-02,04-44-C-B-01-(250X150),161_L45C-C-05,161_L45C-C-06,DK03,04-44-C-D-03-(400X200),151_L45B-C-03,151_L45C-C-03,DK02,03-44-C-D-03-(400X200),143_L45C-C-05,02-43-C-B-01-(250X200),143_L20D-C-01,143_L20B-C-02,143_L20B-C-03,143_L20B-C-33,143_L20B-C-34,143_L20B-C-04,143_L20B-C-05,143_L20B-C-06,143_L20B-C-07,143_L20B-C-08,143_L20B-C-09,143_L20B-C-10,143_L20B-C-10,143_L20B-C-11,143_L20B-C-12.",2023-09-12 10:42:28,0.0
41,B,CAT  6,Unknown,IPMS-NW-A-02-E,"PAC  CONSOLE SWITCH  - 1, OPS RM","BDCS WALL MOUNTED CONSOLE  -  2,AFT SEC BASE",50.0,1.0,50.0,"DK04,04-62-C-B-01-(250X150),156_L20B-C-03,156_L20B-C-02,156_L20B-C-01,161_L20B-C-08,161_L20B-C-07,161_L20B-C-06,161_L20B-C-05,161_L20B-C-04,161_L20B-C-03,161_L20B-C-02,04-44-C-B-01-(250X150),161_L45C-C-05,161_L45C-C-06,DK03,04-44-C-D-03-(400X200),151_L45B-C-03,151_L45C-C-03,DK02,03-44-C-D-03-(400X200),143_L45C-C-05,02-43-C-B-01-(250X200),143_L20D-C-01,143_L20C-C-01,143_L20B-C-01,143_L20B-C-27,143_L20B-C-28,143_L20B-C-29,143_L20B-C-30,143_L20B-C-31,143_L20B-C-32,02-53-C-B-01-(250X150),140_L20C-C-01,140_L20B-C-01,140_L20B-C-02,140_L20B-C-03,140_L20B-C-04140_L20B-C-05,140_L20B-C-11.",2023-09-12 10:42:28,0.0
41,B,CAT  6,Unknown,IPMS-NW-A-02-F,"PAC  CONSOLE SWITCH  - 1, OPS RM","DATA  LINK  TO IBS CONSOLE (f4), FWD BRIDGE",53.0,1.0,53.0,"DK04,04-62-C-B-01-(250X150),156_L20B-C-03,156_L20B-C-02,156_L20B-C-01,161_L20B-C-08,161_L20B-C-07,161_L20B-C-06,161_L20B-C-05,161_L20B-C-04,161_L20B-C-03,161_L20B-C-02,04-44-C-B-01-(250X150),161_L45C-C-05,DK05,05-44-C-D-03-(400X200),171_L45C-C-06,171_L45C-C-05,DK06,06-44-C-D-03-(400X200),175_L45B-C-02,175_L45B-C-01,175_L30C-C-06,175_L30C-C-05,175_L30C-C-04,175_L30B-C-09,175_L30B-C-10,175_L30B-C-11,175_L30B-C-12.",2023-09-12 10:42:28,0.0
41,B,CAT  6,Unknown,IPMS-NW-A-02-G,"PAC  CONSOLE SWITCH  - 1, OPS RM","IPMS  LINK FROM DP  CONSOLE(INSTRUMENT CONSOLE 1) ,AFT BRIDGE",63.0,1.0,63.0,"DK04,04-62-C-B-01-(250X150),156_L20B-C-03,156_L20B-C-02,156_L20B-C-01,161_L20B-C-08,161_L20B-C-07,161_L20B-C-06,161_L20B-C-05,161_L20B-C-04,161_L20B-C-03,161_L20B-C-02,04-44-C-B-01-(250X150),161_L45C-C-05,DK05,05-44-C-D-03-(400X200),171_L45C-C-06,171_L45C-C-05,DK06,06-44-C-D-03-(400X200),175_L45B-C-02,175_L45B-C-04,175_L45B-C-13,175_L45B-C-12,175_L45B-C-11,175_L45B-C-10,175_L45B-C-09,175_L45B-C-08,175_L45B-C-07,175_L45B-C-06,175_L45B-C-05,175_L45B-C-17,175_L45B-C-16,175_L45B-C-15,175_L45B-C-14,175_L20B-C-27,175_L20B-C-28,",2023-09-12 10:42:28,0.0
41,B,FO,Unknown,IPMS-NW-A-03,"PAC  CONSOLE SWITCH  - 1, OPS RM","RTU1 - ETH SWITCH,THRUSTER CTRL RM",75.0,1.0,75.0,"DK04,04-62-C-B-01-(250X150),156_L20B-C-03,156_L20B-C-02,156_L20B-C-01,161_L20B-C-08,161_L20B-C-07,161_L20B-C-06,161_L20B-C-05,161_L20B-C-04,161_L20B-C-03,161_L20B-C-02,04-44-C-B-01-(250X150),161_L45C-C-05,161_L45C-C-06,DK03,04-44-C-D-03-(400X200),151_L45B-C-03,151_L45C-C-03,DK02,143_L45C-C-05,143_L45C-C-06,02-44-C-D-03-(400X200),DK01,132_L45C-C-05,132_L45C-C-06,01-44-C-D-03-(400X200),DK10,117_L45C-C-05,117_L45C-C-06,10-44-C-D-03-(400X200),DK20,095_L30B-C-07,095_L30B-C-08,20-46-C-G-02-(400X200),095_L30B-C-09,095_L30B-C-10,095_L30B-C-11,20-46-C-G-01-(400X200),095_L30C-C-04,095_L45B-C-04,095_L45B-C-05,20-41-P-B-5-(325x250),096_L45B-CC-03,096_L45B-CC-02,096_L45B-CC-01,20-33-C-B-2-(400X250),REF PLANT,097_L45B-C-10,097_L45B-C-09,097_L45B-C-08,097_L45B-C-07,097_L45B-C-11,097_L45B-C-12,THRUSTER ROOM,20-21-P-B-4-(325X250)_,098_L20C-C-01.",2023-09-12 10:42:28,0.0
41,B,CAT  6,Unknown,IPMS-NW-A-02-A,"PAC CONSOLE SWITCH - 1, OPS RM","PAC CONSOLE, OPS RM",5.0,1.0,5.0,INTERNAL CABLING,2023-09-12 10:42:28,0.0
41,B,CAT  6,Unknown,IPMS-NW-A-03-D,"RTU1 - ETH SWITCH, THRUSTER CONTRL RM","IPMS - LAN   PORT - 1, ECP ",70.0,1.0,70.0,"THRUSTER ROOM,  098_L20C-C-01,20-21-P-B-4-(325X250)_,REF PLANT,097_L45B-C-12,097_L45B-C-11,097_L45B-C-07,097_L45B-C-08,097_L45B-C-09,097_L45B-C-10,MSB FWD,20-33-C-B-2-(400X250),096_L45B-CC-01,096_L45B-CC-02,096_L45B-CC-03,20-41-P-B-5-(325x250),095_L45B-C-05,095_L45B-C-04,095_L30C-C-04,20-46-C-G-01-(400X200),095_L30B-C-11,095_L30B-C-10,095_L30B-C-09,097_L45B-C-10,MSB FWD,097_L45B-C-12,097_L45B-C-11,097_L45B-C-07,097_L45B-C-08,097_L45B-C-09,097_L45B-C-10,MSB FWD,20-33-C-B-2-(400X250),096_L45B-CC-01,096_L45B-CC-02,096_L45B-CC-03,20-41-P-B-5-(325x250),095_L45B-C-05,095_L45B-C-04,095_L30C-C-04,20-46-C-G-01-(400X200),095_L30B-C-11,095_L30B-C-10,095_L30B-C-09,20-46-C-G-02-(400X200),095_L30B-C-08,095_L30B-C-07,DK10,10-44-C-D-03-(400X200),117_L45C-C-06,117_L45C-C-05,DK01,01-44-C-D-03-(400X200),132_L45C-C-06,132_L45C-C-05,DK02,02-44-C-D-03-(400X200),143_L45C-C-06,143_L45C-C-05,DK03,03-44-C-D-03-(400X200),151_L45B-C-03,151_L45C-C-03,03-43-C-B-01-(250X200),153_L20B-C-03,153_L20B-C-02,153_L20B-C-01,150_L20D-C-01,150_L20D-C-02,150_L20B-C-20,150_L20B-C-19,150_L20B-C-07,150_L20B-C-06,150_L20B-C-05,150_L20B-C-04,150_L20B-C-03,150_L20B-C-02,150_L20B-C-01.",2023-09-12 10:42:28,0.0
41,B,CAT 6,Unknown,IPMS-NW-A-03-F,"RTU1 - ETH SWITCH, THRUSTER CONTRL RM","IPMS - LAN PORT - 11,BRIDGE",80.0,1.0,80.0,"THRUSTER ROOM,098_L20C-C-01,20-21-P-B-4-(325X250)_,REF PLANT,097_L45B-C-12,097_L45B-C-11,097_L45B-C-07,097_L45B-C-08,097_L45B-C-09,097_L45B-C-10,MSB FWD,20-33-C-B-2-(400X250),096_L45B-CC-01,096_L45B-CC-02,096_L45B-CC-03,20-41-P-B-5-(325x250),095_L45B-C-05,095_L45B-C-04,095_L30C-C-04,20-46-C-G-01-(400X200),095_L30B-C-11,095_L30B-C-10,095_L30B-C-09,20-46-C-G-02-(400X200),095_L30B-C-08,095_L30B-C-07,DK10,10-44-C-D-03-(400X200),117_L45C-C-06,117_L45C-C-05,DK01,01-44-C-D-03-(400X200),132_L45C-C-06,132_L45C-C-05,DK02,02-44-C-D-03-(400X200),143_L45C-C-06,143_L45C-C-05,DK03,03-44-C-D-03-(400X200),151_L45B-C-03,151_L45C-C-03,DK04,04-44-C-D-03-(400X200),161_L45C-C-06,161_L45C-C-05,DK05,05-44-C-D-03-(400X200),171_L45C-C-06,171_L45C-C-05,DK06,06-44-C-D-03-(400X200),175_L45B-C-02,175_L45B-C-01,175_L30C-C-06,175_L30C-C-05,175_L30C-C-04,175_L30B-C-09,175_L30B-C-10,175_L30B-C-11,175_L30B-C-12,175_L30B-C-13,175_L30B-C-14.",2023-09-12 10:42:28,0.0
41,B,CAT 6,Unknown,IPMS-NW-A-03-G,"RTU1 - ETH SWITCH, THRUSTER CONTRL RM","IPMS - LAN PORT - 13,BRIDGE",80.0,1.0,80.0,"THRUSTER ROOM,098_L20C-C-01,20-21-P-B-4-(325X250)_,REF PLANT,097_L45B-C-12,097_L45B-C-11,097_L45B-C-07,097_L45B-C-08,097_L45B-C-09,097_L45B-C-10,MSB FWD,20-33-C-B-2-(400X250),096_L45B-CC-01,096_L45B-CC-02,096_L45B-CC-03,20-41-P-B-5-(325x250),095_L45B-C-05,095_L45B-C-04,095_L30C-C-04,20-46-C-G-01-(400X200),095_L30B-C-11,095_L30B-C-10,095_L30B-C-09,20-46-C-G-02-(400X200),095_L30B-C-08,095_L30B-C-07,DK10,01-44-C-D-03-(400X200),117_L45C-C-06,117_L45C-C-06,DK01,01-44-C-D-03-(400X200),132_L45C-C-06,132_L45C-C-05,DK02,02-44-C-D-03-(400X200),143_L45C-C-06,143_L45C-C-05,DK03,03-44-C-D-03-(400X200),151_L45B-C-03,151_L45C-C-03,DK04,04-44-C-D-03-(400X200),161_L45C-C-06,161_L45C-C-05,DK05,05-44-C-D-03-(400X200),171_L45C-C-06,171_L45C-C-05,DK06,06-44-C-D-03-(400X200),175_L45B-C-02,175_L45B-C-01,175_L30C-C-06,175_L30C-C-05,175_L30C-C-04,175_L30B-C-09,175_L30B-C-08,175_L30B-C-07,175_L30B-C-06,175_L30B-C-05,175_L30B-C-04,175_L30B-C-03,175_L30B-C-02,175_L30B-C-01.",2023-09-12 10:42:28,0.0
41,B,CAT 6,Unknown,IPMS-NW-A-03-C,"RTU1 - ETH SWITCH, THRUSTER CONTRL RM","TLI - LDU - 1, REF PLANT",25.0,1.0,25.0,"THRUSTER ROOM,098_L20C-C-01,20-21-P-B-4-(325X250)_,REF PLANT,097_L45B-C-12.",2023-09-12 10:42:28,0.0
41,B,CAT 6,Unknown,IPMS-NW-A-03-E,"RTU1 - ETH SWITCH, THRUSTER CONTRL RM","IPMS - LAN PORT - 3,FWD MSB",44.0,1.0,44.0,"THRUSTER ROOM,098_L20C-C-01,20-21-P-B-4-(325X250)_,REF PLANT,097_L45B-C-12,097_L45B-C-11,097_L45B-C-07,097_L45B-C-08,097_L45B-C-09,097_L45B-C-10,MSB FWD,20-33-C-B-2-(400X250),096_L45B-CC-01,096_L45B-CC-02,096_L45B-CC-03,20-41-P-B-5-(325x250),095_L45B-C-05,095_L45B-C-04,095_L30C-C-04,20-46-C-G-01-(400X200),095_L30B-C-11,095_L30B-C-10,095_L30B-C-09,20-46-C-G-02-(400X200),095_L30B-C-08,095_L30B-C-07,095_L65C-C-02,095_L65C-C-01,095_VL65C-C-02,095_HL30B-C-36,095_HL45C-C-02,095_HL45D-C-08,095_HL45D-C-09,095_HL30B-C-04,095_HL30B-C-05,095_HL30B-C-06.",2023-09-12 10:42:28,0.0
41,B,FO,Unknown,IPMS-NW-A-04,"RTU1 - ETH SWITCH, THRUSTER CONTRL RM","RTU3 - ETH SWITCH , FWD SWBD ROOM",47.0,1.0,47.0,"THRUSTER ROOM,098_L20C-C-01,20-21-P-B-4-(325X250)_,REF PLANT,097_L45B-C-12,097_L45B-C-11,097_L45B-C-07,097_L45B-C-08,097_L45B-C-09,097_L45B-C-10,MSB FWD,20-33-C-B-2-(400X250),096_L45B-CC-01,096_L45B-CC-02,096_L45B-CC-03,20-41-P-B-5-(325x250),095_L45B-C-05,095_L45B-C-04,095_L30C-C-04,20-46-C-G-01-(400X200),095_L30B-C-08,095_L30B-C-07,095_L65C-C-02,095_L30B-C-06,095_L30B-C-05,095_L30B-C-04,095_L30B-C-03,095_L30B-C-02,095_L30B-CC-01.",2023-09-12 10:42:28,0.0
41,B,CAT 6,Unknown,IPMS-NW-A-03-A,"RTU1 - ETH SWITCH, THRUSTER CONTRL RM","RTU2,FWD SWBD ROOM",47.0,1.0,47.0,"THRUSTER ROOM,098_L20C-C-01,20-21-P-B-4-(325X250)_,REF PLANT,097_L45B-C-12,097_L45B-C-11,097_L45B-C-07,097_L45B-C-08,097_L45B-C-09,097_L45B-C-10,MSB FWD,20-33-C-B-2-(400X250),096_L45B-CC-01,096_L45B-CC-02,096_L45B-CC-03,20-41-P-B-5-(325x250),095_L45B-C-05,095_L45B-C-04,095_L30C-C-04,20-46-C-G-01-(400X200),095_L30B-C-11,095_L30B-C-10,095_L30B-C-09,20-46-C-G-02-(400X200),095_L30B-C-08,095_L30B-C-07,095_L65C-C-02,095_L30B-C-06,095_L30B-C-05,095_L30B-C-04,095_L30B-C-03,095_L30B-C-02,095_L30B-CC-01.",2023-09-12 10:42:28,0.0
41,B,CAT 6,Unknown,IPMS-NW-A-03-B,"RTU1 - ETH SWITCH, THRUSTER CONTRL RM","RTU1, THRUSTER CONTROL RM",3.0,1.0,3.0,INTERNAL CABLING,2023-09-12 10:42:28,0.0
41,B,CAT 6,Unknown,IPMS-NW-A-03-H,"RTU1 - ETH SWITCH, THRUSTER CONTRL RM","SERIAL SEVER  (LAN),RTU 1",3.0,1.0,3.0,INTERNAL CABLING,2023-09-12 10:42:28,0.0
41,B,CAT 6,Unknown,IPMS-NW-A-04-A,"RTU3 - ETH SWITCH , FWD SWBDROOM","RTU3, FWD SWBD ROOM",3.0,1.0,3.0,INTERNAL CABLING,2023-09-12 10:42:28,0.0
41,B,CAT 6,Unknown,IPMS-NW-A-04-H,"RTU3 - ETH SWITCH , FWD SWBDROOM","SERIAL SEVER  (LAN),FWD SWBD RM",3.0,1.0,3.0,INTERNAL CABLING,2023-09-12 10:42:28,0.0
41,B,CAT 6,Unknown,IPMS-NW-A-04-B,"RTU3 - ETH SWITCH , FWD SWBDROOM","RTU4,AFT SWBD ROOM",25.0,1.0,25.0,"095_HL30D-C-21,095_HL45B-C-05,095_HL30B-C-36,095_HL45B-C-06,095_HL45B-C-07,095_HL30B-C-15,20-53-P-FFB-2-(250x200),095_HL30B-C-14.",2023-09-12 10:42:28,0.0
41,B,FO,Unknown,IPMS-NW-A-05,"RTU3 - ETH SWITCH , FWD SWBDROOM","RTU5 - ETH SWITCH,AFT SWBD RM",25.0,1.0,25.0,"095_HL30D-C-21,095_HL45B-C-05,20-53-C-FFB-3-(250x200),091_HL45B-C-03,091_HL45B-C-02,091_HL45B-C-01,091_HL30D-C-11,091_HL30D-C-12,091_HL30D-C-13.",2023-09-12 10:42:28,0.0
41,B,CAT 6,Unknown,IPMS-NW-A-04-D,"RTU3 - ETH SWITCH , FWD SWBDROOM","TLI - LDU - 3, AFT DG RM",50.0,1.0,50.0,"095_HL30D-C-21,095_HL45B-C-05,20-53-C-FFB-3-(250x200),091_HL45B-C-03,091_HL45B-C-02,091_HL45B-C-01,091_HL30D-C-11,091_HL30B-C-44,091_HL30B-C-43,091_HL30B-C-42,091_HL30B-C-41,091_HL30B-C-54,091_HL30B-C-53,091_HL30B-C-52,091_HL30B-C-24,091_HL30B-C-25,091_HL30B-C-06,091_HL30B-C-05,091_HL30B-C-04,091_HL30B-C-03,091_HL30B-C-02,091_HL30B-C-01,091_HL30B-C-07,20-73-C-D-1A-(200x150),071_L20D-C-05A,071_L20B-C-01A,071_L20D-C-06A,071_L20D-C-07A,071_L20B-C-02A,071_L20C-C-02A,071_L20B-C-03A,30-62-C-D-1A-(200x150).",2023-09-12 10:42:28,0.0
41,B,CAT 6,Unknown,IPMS-NW-A-04-C,"RTU3 - ETH SWITCH , FWD SWBDROOM","IPMS CONSOLE, FWD MSB RM",20.0,1.0,20.0,"095_HL30D-C-21,095_HL45C-C-01,095_HL30D-C-27,095_HL30D-C-26,095_HL30D-C-25,095_HL30D-C-24,095_HL30D-C-32,095_HL30D-C-31,095_HL30B-C-06,095_HL30B-P-30,095_HL30B-P-31.",2023-09-12 10:42:28,0.0
41,B,CAT 6,Unknown,IPMS-NW-A-05-G,"RTU5 - ETH SWITCH,AFT SWBD RM","IPMS - LAN  PORT - 9,MCR",80.0,1.0,80.0,"AFT  MSB,091_L20C-P-04,091_L20C-P-03,20-53-C-B-1-(400x200),095_L30B-CC-01,095_L30B-C-02,095_L30C-C-01,095_L30B-C-04,095_L30B-C-05,095_L30B-C-06,095_L65C-C-02,095_L30B-C-07,095_L30B-C-08,20-46-C-G-02-(400X200),095_L30B-C-09,095_L30B-C-10,095_L30B-C-11,20-46-C-G-01-(400X200),095_L30C-C-04,095_L45B-C-04,095_L45B-C-03,095_L45B-C-02,095_L45B-C-01,AFT  MSB,095_L45B-C-5,095_L45B-C-2,095_L45B-C-1,091_L45B-C-01,091_L45B-C-02,091_L45B-C-03,091_L45B-C-04,20-73-C-B-1-(325X250),MOONPOOL,20-74-P-G-7,089_L75B-CC-08,20-76-P-G-7,089_L75B-CC-09,20-78-P-G-7,089_L75B-CC-10,20-80-P-G-7,089_L75B-CC-11,20-82-P-G-7,20-84-CC-B-4-(325x250),DDC,087_L75B-CC-22,087_L75B-CC-23,087_L75B-CC-24,087_L75B-CC-25,087_L75B-CC-38,087_L75B-CC-30,087_L75B-CC-31,087_L75B-CC-32,087_L75B-CC-33,087_L75B-CC-36,087_L75B-CC-11,20-105-C-B-1-(400x200),E/R FWD,085_L45B-C-21,20-108-C-G-2,085_L45B-C-20,20-110-C-G-2,085_L45B-C-19,20-112-C-G-2,085_L45B-C-18,20-114-C-G-2,085_L45B-C-17,20-116-C-G-2,085_L45B-C-16,20-118-C-G-1,085_L45B-C-15,20-120-C-G-1.,085_L45B-C-13,20-122-C-G-2,085_L45B-C-14,20-124-C-G-2,085_L45B-C-12,085_L20B-C-01,085_L20C-C-02,085_L20C-C-01,DK10,10-126-C-D-01-(250X200),106_L30B-C-02,106_L30B-C-01,106_L30B-C-04,106_L30B-C-03,10-125-C-B-01-(250X200),105_L20C-C-01,105_L20B-C-03,105_L20B-C-02,105_L20B-C-01.",2023-09-12 10:42:28,0.0
41,B,CAT 6,Unknown,IPMS-NW-A-05-F,"RTU5 - ETH SWITCH,AFT SWBD RM","IPMS - LAN  PORT - 7,DCHQ",80.0,1.0,80.0,"AFT  MSB,091_L20C-P-04,091_L20C-P-03,20-53-C-B-1-(400x200),095_L30B-CC-01,095_L30B-C-02,095_L30C-C-01,095_L30B-C-04,095_L30B-C-05,095_L30B-C-06,095_L65C-C-02,095_L30B-C-07,095_L30B-C-08,20-46-C-G-02-(400X200),095_L30B-C-09,095_L30B-C-10,095_L30B-C-11,20-46-C-G-01-(400X200),095_L30C-C-04,095_L45B-C-04,095_L45B-C-03,095_L45B-C-02,095_L45B-C-01,AFT  MSB,095_L45B-C-5,095_L45B-C-5,095_L45B-C-2,095_L45B-C-1,091_L45B-C-01,091_L45B-C-02,091_L45B-C-03,091_L45B-C-04,20-73-C-B-1-(325X250),MOONPOOL,20-74-P-G-7,089_L75B-CC-08,20-76-P-G-7,089_L75B-CC-09,20-78-P-G-7,089_L75B-CC-10,20-80-P-G-7,089_L75B-CC-11,20-82-P-G-7,20-84-CC-B-4-(325x250),DDC,087_L75B-CC-22,087_L75B-CC-23,087_L75B-CC-24,087_L75B-CC-25,087_L75B-CC-38,087_L75B-CC-30,087_L75B-CC-31,087_L75B-CC-32,087_L75B-CC-33,087_L75B-CC-36,087_L75B-CC-11,20-105-C-B-1-(400x200),E/R FWD,085_L45B-C-21,20-108-C-G-2,085_L45B-C-20,20-110-C-G-2,085_L45B-C-19,20-112-C-G-2,085_L45B-C-18,20-114-C-G-2,085_L45B-C-17,20-116-C-G-2,20-116-C-G-2,085_L45B-C-16,20-118-C-G-1,085_L45B-C-15,20-120-C-G-1.,085_L45B-C-13,20-122-C-G-2,085_L45B-C-14,20-124-C-G-2,085_L45B-C-12,085_L20B-C-01,085_L20C-C-02,085_L20C-C-01,DK10,10-126-C-D-01-(250X200),106_L30B-C-02,106_L30B-C-01,106_L30B-C-04,106_L30B-C-03,10-125-C-B-01-(250X200),105_L20C-C-01,106_L30B-C-04,106_L30B-C-03,10-125-C-B-01-(250X200),105_L20C-C-01,105_L20B-C-03,105_L20B-C-02,105_L20B-C-01,10-127-C-B-01-(250X200),107_L45B-CC-25,10-126-C-G-1,107_L45B-CC-24,10-124-C-G-1,107_L45B-CC-23,10-122-C-G-1,107_L45B-CC-52,10-119-C-B-01-(250X150),105_L20C-C-02,105_L20C-C-03.",2023-09-12 10:42:28,0.0
41,B,CAT 6,Unknown,IPMS-NW-A-05-E,"RTU5 - ETH SWITCH,AFT SWBD RM","IPMS - LAN  PORT - 5,ENGINEER OFFICE",45.0,1.0,45.0,"091_L20B-C-01,091_L20B-C-02,091_L20C-C-01,20-53-C-B-1-(400x200),095_L30B-CC-01,095_L30B-C-02,095_L30B-C-03,095_L30C-C-01,095_L30B-C-04,095_L30B-C-05,095_L30B-C-06,095_L65C-C-02,095_L30B-C-07,DK10,10-44-C-D-03-(400X200),117_L45C-C-06,117_L45C-C-05,10-43-C-B-01-(250X200),117_L20B-C-06,117-L20D-C-02,117-L20C-C-01,117-L20C-C-02,10-48-C-B-01-(120MM),117-L20B-C-04,117-L20B-C-05,10-53-C-B-01-(120MM),114-L20D-C-04,114-L20B-C-01,114-L20D-C-01,114-L20D-C-02,114-L20D-C-03,112_L20D-C-01A,112_L20D-C-02A,112_L20D-C-03A,112_L20D-C-04A,112_L20D-C-05A.",2023-09-12 10:42:28,0.0
41,B,CAT 6,Unknown,IPMS-NW-A-05-D,"RTU5 - ETH SWITCH,AFT SWBD RM","TLI - LDU - 9, MCR",80.0,1.0,80.0,"AFT  MSB,091_L20C-P-04,091_L20C-P-03,20-53-C-B-1-(400x200),095_L30B-CC-01,095_L30B-C-02,095_L30C-C-01,095_L30B-C-04,095_L30B-C-05,095_L30B-C-06,095_L65C-C-02,095_L30B-C-07,095_L30B-C-08,20-46-C-G-02-(400X200),095_L30B-C-09,095_L30B-C-10,095_L30B-C-11,20-46-C-G-01-(400X200),095_L30C-C-04,095_L45B-C-04,095_L45B-C-03,095_L45B-C-02,095_L45B-C-01,AFT  MSB,095_L45B-C-5,095_L45B-C-2,095_L45B-C-1,091_L45B-C-01,091_L45B-C-02,091_L45B-C-03,091_L45B-C-04,20-73-C-B-1-(325X250),MOONPOOL,20-74-P-G-7,089_L75B-CC-08,20-76-P-G-7,089_L75B-CC-09,20-78-P-G-7,089_L75B-CC-10,20-80-P-G-7,089_L75B-CC-11,20-82-P-G-7,20-84-CC-B-4-(325x250),DDC,087_L75B-CC-22,087_L75B-CC-23,087_L75B-CC-24,087_L75B-CC-25,087_L75B-CC-38,087_L75B-CC-30,087_L75B-CC-31,087_L75B-CC-32,087_L75B-CC-36,087_L75B-CC-11,20-105-C-B-1-(400x200),E/R FWD,085_L45B-C-21,20-108-C-G-2,085_L45B-C-20,20-110-C-G-2,085_L45B-C-19,20-112-C-G-2,085_L45B-C-18,20-114-C-G-2,085_L45B-C-17,20-116-C-G-2,085_L45B-C-16,20-118-C-G-1,085_L45B-C-15,20-120-C-G-1.,085_L45B-C-13,20-122-C-G-2,085_L45B-C-14,20-124-C-G-2,085_L45B-C-12,085_L20B-C-01,085_L20C-C-02,085_L20C-C-01,DK10,10-126-C-D-01-(250X200),106_L30B-C-02,106_L30B-C-01,106_L30B-C-04,106_L30B-C-03,10-125-C-B-01-(250X200),105_L20C-C-01,105_L20B-C-03,105_L20B-C-02,105_L20B-C-01.",2023-09-12 10:42:28,0.0
41,B,CAT 6,Unknown,IPMS-NW-A-05-B,"RTU5 - ETH SWITCH,AFT SWBD RM","RTU 6, FWD PROP ROOM",65.0,1.0,65.0,"AFT  MSB,091_L20C-P-04,091_L20C-P-03,20-53-C-B-1-(400x200),095_L30B-CC-01,095_L30B-C-02,095_L30C-C-01,095_L30B-C-04,095_L30B-C-05,095_L30B-C-06,095_L65C-C-02,095_L30B-C-07,095_L30B-C-08,20-46-C-G-02-(400X200),095_L30B-C-09,095_L30B-C-10,095_L30B-C-11,20-46-C-G-01-(400X200),095_L30C-C-04,095_L45B-C-04,095_L45B-C-03,095_L45B-C-02,095_L45B-C-01,AFT  MSB,095_L45B-C-5,095_L45B-C-5,095_L45B-C-2,095_L45B-C-1,091_L45B-C-01,091_L45B-C-02,091_L45B-C-03,091_L45B-C-04,20-73-C-B-1-(325X250),MOONPOOL,20-74-P-G-7,089_L75B-CC-08,20-76-P-G-7,089_L75B-CC-09,20-78-P-G-7,089_L75B-CC-10,20-80-P-G-7,089_L75B-CC-11,20-82-P-G-7,20-84-CC-B-4-(325x250),DDC,087_L75B-CC-22,087_L75B-CC-23,087_L75B-CC-24,087_L75B-CC-25,087_L75B-CC-38,087_L75B-CC-30,087_L75B-CC-31,087_L75B-CC-32,087_L75B-CC-33,087_L75B-CC-36,087_L75B-CC-11,20-105-C-B-1-(400x200),E/R FWD,085_L45B-C-21,20-108-C-G-2,085_L45B-C-20,20-110-C-G-2,085_L45B-C-19,20-112-C-G-2,085_L45B-C-18,20-114-C-G-2,085_L45B-C-17,085_160_L30D-C-01,085_160_L30D-C-02,085_160_L30D-C-03,085_026_L30D-C-02,085_026_L30D-C-01.",2023-09-12 10:42:28,0.0
41,B,FO,Unknown,IPMS-NW-A-06,"RTU5 - ETH SWITCH,AFT SWBD RM","RTU 9 - ETH SWITCH,FWD PROP ROOM",65.0,1.0,65.0,"AFT  MSB,091_L20C-P-04,091_L20C-P-03,20-53-C-B-1-(400x200),095_L30B-CC-01,095_L30B-C-02,095_L30C-C-01,095_L30B-C-04,095_L30B-C-05,095_L30B-C-06,095_L65C-C-02,095_L30B-C-07,095_L30B-C-08,20-46-C-G-02-(400X200),095_L30B-C-09,095_L30B-C-10,095_L30B-C-11,20-46-C-G-01-(400X200),095_L30C-C-04,095_L45B-C-04,095_L45B-C-03,095_L45B-C-02,095_L45B-C-01,AFT  MSB,095_L45B-C-5,095_L45B-C-2,095_L45B-C-1,091_L45B-C-01,091_L45B-C-02,091_L45B-C-03,091_L45B-C-04,20-73-C-B-1-(325X250),MOONPOOL,20-74-P-G-7,089_L75B-CC-08,20-76-P-G-7,089_L75B-CC-09,20-78-P-G-7,089_L75B-CC-10,20-80-P-G-7,089_L75B-CC-11,20-82-P-G-7,20-84-CC-B-4-(325x250),DDC,087_L75B-CC-22,087_L75B-CC-23,087_L75B-CC-24,087_L75B-CC-25,087_L75B-CC-38,087_L75B-CC-30,087_L75B-CC-31,087_L75B-CC-32,087_L75B-CC-33,087_L75B-CC-36,087_L75B-CC-11,20-105-C-B-1-(400x200),E/R FWD,085_L45B-C-21,20-108-C-G-2,085_L45B-C-20,20-110-C-G-2,085_L45B-C-19,20-112-C-G-2,085_L45B-C-18,20-114-C-G-2,085_L45B-C-17,20-116-C-G-2,085_L45B-C-16,20-118-C-G-1,085_L45B-C-15,20-120-C-G-1.,085_L45B-C-13,20-122-C-G-2,085_L45B-C-14,20-124-C-G-2,085_L45B-C-12,085_L45C-C-03,085_L45C-C-04,20-126-C-D-04(400X200),054_034_L45B_P-01,054_L45B-C-04,054_L45B-C-05,054_L45B-C-05,054_L45B-C-23,054_L45B-C-03,054_075_L45D_P-01.",2023-09-12 10:42:28,0.0
41,B,CAT  6,Unknown,IPMS-NW-A-05-C,"RTU5 - ETH SWITCH,AFT SWBD RM","TLI - LDU - 5,FWD PROP ROOM",65.0,1.0,65.0,"AFT  MSB,091_L20C-P-04,091_L20C-P-03,20-53-C-B-1-(400x200),095_L30B-CC-01,095_L30B-C-02,095_L30C-C-01,095_L30B-C-04,095_L30B-C-05,095_L30B-C-06,095_L65C-C-02,095_L30B-C-07,095_L30B-C-08,20-46-C-G-02-(400X200),095_L30B-C-09,095_L30B-C-10,095_L30B-C-11,20-46-C-G-01-(400X200),095_L30C-C-04,095_L45B-C-04,095_L45B-C-03,095_L45B-C-02,095_L45B-C-01,AFT  MSB,095_L45B-C-5,095_L45B-C-5,095_L45B-C-2,095_L45B-C-1,091_L45B-C-01,091_L45B-C-02,091_L45B-C-03,091_L45B-C-04,20-73-C-B-1-(325X250),MOONPOOL,20-74-P-G-7,089_L75B-CC-08,20-76-P-G-7,089_L75B-CC-09,20-78-P-G-7,089_L75B-CC-10,20-80-P-G-7,089_L75B-CC-11,20-82-P-G-7,20-84-CC-B-4-(325x250),DDC,087_L75B-CC-22,087_L75B-CC-23,087_L75B-CC-24,087_L75B-CC-25,087_L75B-CC-38,087_L75B-CC-30,087_L75B-CC-31,087_L75B-CC-32,087_L75B-CC-33,087_L75B-CC-36,087_L75B-CC-11,20-105-C-B-1-(400x200),E/R FWD,085_L45B-C-21,20-108-C-G-2,085_L45B-C-20,20-110-C-G-2,085_L45B-C-19,20-112-C-G-2,085_L45B-C-18,20-114-C-G-2,085_L45B-C-17,20-116-C-G-2,085_L45B-C-16,20-118-C-G-1,085_L45B-C-15,20-120-C-G-1.,085_L45B-C-13,20-122-C-G-2,085_L45B-C-14,20-124-C-G-2,085_L45B-C-12,085_L45C-C-03,085_L45C-C-04,20-126-C-D-04(400X200),054_034_L45B_P-01,054_L45B-C-04,054_L45B-C-05,054_L45B-C-23,054_L45B-C-03,054_075_L45D_P-01.",2023-09-12 10:42:28,0.0
41,B,CAT  6,Unknown,IPMS-NW-A-05-A,"RTU5 - ETH SWITCH,AFT SWBD RM","RTU 5, AFT SWBD ROOM",3.0,1.0,3.0,INTERNAL CABLING,2023-09-12 10:42:28,0.0
41,B,CAT  6,Unknown,IPMS-NW-A-05-H,"RTU5 - ETH SWITCH,AFT SWBD RM","SERIAL SEVER  (LAN),RTU 5,AFT SWBD RM",3.0,1.0,3.0,INTERNAL CABLING,2023-09-12 10:42:28,0.0
41,B,CAT  6,Unknown,IPMS-NW-A-06-G,"RTU 9 - ETH SWITCH,FWD PROP ROOM",PORT - CCP - LCP - DATA LINK  ( MAIN,50.0,1.0,50.0,"085_160_L30D-C-02, 085_160_L30D-C-01, 085_L45B-C-16, 085_L45B-C-15, 085_L45B-C-13, 085_010_L30C-C-01, 085_010-L30C-C-02, 085_L45B-CC-22, 085_L45B-CC-23,20-126-C-B-1(400X200), 083_L45B-CC-39, 083_L45B-CC-38, 083_L45B-CC-33, 083_L45B-CC-32, 083_VL30C_01,  083_VL30C0C_02, 20-138-P-C-1-250X200, ",2023-09-12 10:42:28,0.0
41,B,CAT  6,Unknown,IPMS-NW-A-06-F,"RTU 9 - ETH SWITCH,FWD PROP ROOM",PORT - ENGINE - LCP - DATA LINK  ( MAIN,50.0,1.0,50.0,"085_160_L30D-C-02, 085_160_L30D-C-01, 085_L45B-C-16, 085_L45B-C-15, 085_L45B-C-13, 085_010_L30C-C-01, 085_010-L30C-C-02, 085_L45B-CC-22, 085_L45B-CC-23,20-126-C-B-1(400X200), 083_L45B-CC-39, 083_L45B-CC-38, 083_L45B-CC-33, 083_L45B-CC-32, 083_VL30C_01,  083_VL30C0C_02, 20-138-P-C-1-250X200, ",2023-09-12 10:42:28,0.0
41,B,CAT  6,Unknown,IPMS-NW-A-06-E,"RTU 9 - ETH SWITCH,FWD PROP ROOM",STBD - CPP - LCP DATA LINK  ( MAIN),35.0,1.0,35.0,"085_160_L30D-C-02, 085_160_L30D-C-01,085_L45B-C-16, 085_L45B-C-12, 20-126-C-D04(400X200),  054_L45B-C-04, 054_ L45B-C-17,054_068_L20C-C-01",2023-09-12 10:42:28,0.0
41,B,CAT  6,Unknown,IPMS-NW-A-06-C,"RTU 9 - ETH SWITCH,FWD PROP ROOM","SBC 1  ( RTU - 10 ), AFT ME ROOM",45.0,1.0,45.0,"085_026_L30D-C-02,085_160_L30D-C-03, 085_160_L30D-C-02, 085_160_L30D-C-01, 085_L45B-C-16, 20-118-C-G-1, 085_L45B-C-15, 20-120-C-G-1, 085_L45B-C-13, 085_010-L30C-C-02, 20-122-C-G-4, 085_L45B-CC-22,20-124-C-G-4,  085_L45B-CC-23, 20-126-C-B-1-(400x200), 083_L45B-CC-39, 20-128-C-G-4, 083_L45B-CC-38, 20-130-C-G-4, 083_L45B-CC-37, 20-132-C-G-4, 083_L45B-CC-36, 20-134-C-G-4, 083_L45B-CC-33, 20-136-C-G-4., 083_L45B-CC-32, 20-138-C-G-4, 083_L45B-CC-31, 20-139-C-G-1, 20-140-C-G-4, 083_L45B-CC-29, 20-142-C-G-4, 083_L45B-CC-28, 20-144-C-G-4, 083_L45B-CC-27, 20-146-C-G-4., 083_L45B-CC-26, 20-146-C-01A(325X250), 083-L45B-C-01A, 083-L45B-C-02A, 083-L45B-C-03A",2023-09-12 10:42:28,0.0
41,B,CAT  6,Unknown,IPMS-NW-A-06-D,"RTU 9 - ETH SWITCH,FWD PROP ROOM","SBC 2   ( RTU - 10 ),AFT PROP  ROOM",45.0,1.0,45.0,"085_026_L30D-C-02,085_160_L30D-C-03, 085_160_L30D-C-02, 085_160_L30D-C-01, 085_L45B-C-16, 20-118-C-G-1, 085_L45B-C-15, 20-120-C-G-1, 085_L45B-C-13, 085_010-L30C-C-02, 20-122-C-G-4, 085_L45B-CC-22,20-124-C-G-4,  085_L45B-CC-23, 20-126-C-B-1-(400x200), 083_L45B-CC-39, 20-128-C-G-4, 083_L45B-CC-38, 20-130-C-G-4, 083_L45B-CC-37, 20-132-C-G-4, 083_L45B-CC-36, 20-134-C-G-4, 083_L45B-CC-33, 20-136-C-G-4., 083_L45B-CC-32, 20-138-C-G-4, 083_L45B-CC-31, 20-139-C-G-1, 20-140-C-G-4, 083_L45B-CC-29, 20-142-C-G-4, 083_L45B-CC-28, 20-144-C-G-4, 083_L45B-CC-27, 20-146-C-G-4., 083_L45B-CC-26, 20-146-C-01A(325X250), 083-L45B-C-01A, 083-L45B-C-02A, 083-L45B-C-03A",2023-09-12 10:42:28,0.0
41,B,FO,Unknown,IPMS-NW-A-07,"RTU 9 - ETH SWITCH,FWD PROP ROOM","RTU7 - ETH  SWITCH,AFT PROP ROOM",45.0,1.0,45.0,"E/R FWD,085_026_L30D-C-02,085_160_L30D-C-03,085_160_L30D-C-02,085_160_L30D-C-01,085_L45B-C-16,20-118-C-G-1,085_L45B-C-15,085_L45B-C-13,20-120-C-G-1,085_010-L30C-C-02,20-122-C-G-4,085_L45B-CC-22,20-124-C-G-4,085_L45B-CC-23,20-126-C-B-1-(400x200),E/R AFT,083_L45B-CC-39,20-128-C-G-4.,083_L45B-CC-38,20-130-C-G-4,083_L45B-CC-37,20-132-C-G-4,083_L45B-CC-36,20-134-C-G-4,083_L45B-CC-33,20-136-C-G-4.,083_L45B-CC-32,20-138-C-G-4,083_L45B-CC-31,20-139-C-G-1,20-140-C-G-4,083_L45B-CC-29,20-142-C-G-4.,083_L45B-CC-28,20-144-C-G-4,083_L45B-CC-27,20-146-C-G-4.,083_L45B-CC-26,20-146-C-01A(325X250),083-L45B-C-01A,083-L45B-C-02A,083-L45B-C-03A.",2023-09-12 10:42:28,0.0
41,B,CAT  6,Unknown,IPMS-NW-A-06-A,"RTU 9 - ETH SWITCH,FWD PROP ROOM","SBC 1  ( RTU - 9 ),FWD PROP ROOM",3.0,1.0,3.0,INTERNAL CABLING,2023-09-12 10:42:28,0.0
41,B,CAT  6,Unknown,IPMS-NW-A-06-B,"RTU 9 - ETH SWITCH,FWD PROP ROOM","SBC 2   ( RTU - 9 ),FWD PROP ROOM",3.0,1.0,3.0,INTERNAL CABLING,2023-09-12 10:42:28,0.0
41,B,CAT  6,Unknown,IPMS-NW-A-06-H,"RTU 9 - ETH SWITCH,FWD PROP ROOM","SERIAL SERVER  ( LAN ),RTU 9 FWD PROP ROOM",3.0,1.0,3.0,INTERNAL CABLING,2023-09-12 10:42:28,0.0
41,B,CAT  6,Unknown,IPMS-NW-A-07-B,"RTU7 - ETH  SWITCH,AFT ME ROOM","SBC 1  ( RTU  - 8 ),AFE DRIVE ROOM",48.0,1.0,48.0,"20-147-C-D-1-300X200,048_L30B-C-13,048_L45B-C-11,048_L45B-C-29,048_L45B-C-12,048_L45B-C-13,048_L45B-C-14,048_L45B-C-15,048_L45B-C-16,048_L45B-C-17,048_L45B-C-18,048-L30-C-06A,048-L30-C-04A,048-L30-C-02A,048-L30-C-01A,20-148-C-D-1-(300x200),083_L45B-C_03.",2023-09-12 10:42:28,0.0
41,B,CAT  6,Unknown,IPMS-NW-A-07-E,"RTU7 - ETH  SWITCH,AFT ME ROOM","55 ""  LSD - 1,DCHQ",45.0,1.0,45.0,"083_L45B-C-03, 083-L45B-C-02A, 083-L45B-C-01A, 20-146-C-01A(325X250), 083-L45B-CC-26, 083_L45B-CC-27, 083_L45B-CC-31, 083_L45B-CC-33, 083_L45B-CC-38, 083_L45B-CC-39,10-127-C-D-01(250X200),  107_L45B-CC-25, 107_L45BCC-24,107_L45B-CC-52, 10-119-C-B-01(250X150), ",2023-09-12 10:42:28,0.0
41,B,CAT  6,Unknown,IPMS-NW-A-07-D,"RTU7 - ETH  SWITCH,AFT ME ROOM","BDCS  CONSOLE ,DCHQ",45.0,1.0,45.0,"083_L45B-C-03, 083-L45B-C-02A, 083-L45B-C-01A, 20-146-C-01A(325X250), 083-L45B-CC-26, 083_L45B-CC-27, 083_L45B-CC-31, 083_L45B-CC-33, 083_L45B-CC-38, 083_L45B-CC-39,10-127-C-D-01(250X200),  107_L45B-CC-25, 107_L45BCC-24,107_L45B-CC-52, 10-119-C-B-01(250X150), 105_L20C-C-02, 105_L20C-C-03",2023-09-12 10:42:28,0.0
41,B,CAT  6,Unknown,IPMS-NW-A-07-C,"RTU7 - ETH  SWITCH,AFT ME ROOM","TLI - LDU - 7,PROP RM AFT",25.0,1.0,25.0,"083-L30B-C-08A_BH,20-147-C-D-1-300X200,048_L30B-C-13,048_L45B-C-11,048_L45B-C-29,048_L45B-C-12,048_L45B-C-13,048_L45B-C-14048_L45B-C-15,048_L45B-C-16.",2023-09-12 10:42:28,0.0
41,B,CAT  6,Unknown,IPMS-NW-A-07-F,"RTU7 - ETH  SWITCH,AFT ME ROOM","A3  PRINTER - 1, DCHQ",48.0,1.0,48.0,"083_L45B-C-03, 083-L45B-C-02A, 083-L45B-C-01A, 20-146-C-01A(325X250), 083-L45B-CC-26, 083_L45B-CC-27, 083_L45B-CC-31, 083_L45B-CC-33, 083_L45B-CC-38, 083_L45B-CC-39,10-127-C-D-01(250X200),  107_L45B-CC-25, 107_L45BCC-24,107_L45B-CC-52, 10-119-C-B-01(250X150), ",2023-09-12 10:42:28,0.0
41,B,FO,Unknown,IPMS-NW-A-01,"RTU7 - ETH  SWITCH,AFT ME ROOM","PAS CONSOLE SWITCH -1,MCR",42.0,1.0,42.0,"E/R AFT,083-L45B-C-03A,083-L45B-C-02A,083-L45B-C-01A,20-146-C-01A(325X250),083_L45B-CC-26,20-146-C-G-4.,083_L45B-CC-27,20-144-C-G-4,083_L45B-CC-28,20-142-C-G-4.,083_L45B-CC-29,20-140-C-G-4,20-139-C-G-1,083_L45B-CC-31,20-138-C-G-4,083_L45B-CC-32,20-136-C-G-4.,083_L45B-CC-33,20-134-C-G-4,083_L45B-CC-36,20-132-C-G-4,083_L45B-CC-37,20-130-C-G-4,083_L45B-CC-38,20-128-C-G-4.,083_L45B-CC-39,DK10,10-127-C-D-01-(250X200),105_L30B-C-02,105_L30B-C-01,10-127-C-B-01-(250X200),105_L30B-C-03,105_L30B-C-04,105_L30B-C-05.",2023-09-12 10:42:28,0.0
41,B,CAT  6,Unknown,IPMS-NW-A-07-A,"RTU7 - ETH  SWITCH,AFT ME ROOM","SBC 1 ( RTU - 7 ),AFT ME ROOM",3.0,1.0,3.0,INTERNAL CABLING,2023-09-12 10:42:28,0.0
41,B,CAT  6,Unknown,IPMS-NW-A-07-H,"RTU7 - ETH  SWITCH,AFT ME ROOM","SERIAL SERVER  ( LAN ),RTU-7, AFT ME ROOM",3.0,1.0,3.0,INTERNAL CABLING,2023-09-12 10:42:28,0.0
41,B,CAT  6,Unknown,IPMS-NW-B-01-A,"PAS CONSOLE SWITCH - 2,MCR","PAS CONSOLE,MCR",3.0,1.0,3.0,INTERNAL CABLING,2023-09-12 10:42:28,0.0
41,B,CAT  6,Unknown,IPMS-NW-B-01-B,"PAS CONSOLE SWITCH - 2,MCR","55 ""  LSD - 2,MCR",5.0,1.0,5.0,INTERNAL CABLING,2023-09-12 10:42:28,0.0
41,B,CAT  6,Unknown,IPMS-NW-B-01-C,"PAS CONSOLE SWITCH - 2,MCR","EOOW  CONSOLE, MCR",15.0,1.0,15.0,LOCAL ROUTE,2023-09-12 10:42:28,0.0
41,B,CAT  6,Unknown,IPMS-NW-B-01-D,"PAS CONSOLE SWITCH - 2,MCR","AMS  CONSOLE, MCR",15.0,1.0,15.0,LOCAL ROUTE,2023-09-12 10:42:28,0.0
41,B,FO,Unknown,IPMS-NW-B-02,"PAS CONSOLE SWITCH - 2,MCR","PAC CONSOLE SWITCH  -  2, OPS ROOM",120.0,1.0,120.0,"E/R FWD,085_026_L30D-C-01,085_026_L30D-C-02,085_160_L30D-C-03,085_160_L30D-C-02,085_160_L30D-C-01,085_L45B-C-17,20-114-C-G-2,085_L45B-C-18,20-112-C-G-2,085_L45B-C-19,20-110-C-G-2,085_L45B-C-20,20-108-C-G-2,085_L45B-C-21,DDC,20-105-C-B-1-(400x200),087_L75B-CC-11,087_L75B-CC-36,087_L75B-CC-33,087_L75B-CC-32,087_L75B-CC-31,087_L75B-CC-30,087_L75B-CC-38,087_L75B-CC-25,087_L75B-CC-24,087_L75B-CC-23,087_L75B-CC-22,MOONPOOL,20-84-CC-B-4-(325x250),20-82-P-G-7,089_L75B-CC-11,20-80-P-G-7,089_L75B-CC-10,20-78-P-G-7,089_L75B-CC-09,20-76-P-G-7,089_L75B-CC-08,20-74-P-G-7,AFT  MSB,20-73-C-B-1-(325X250),091_L45B-C-04,091_L45B-C-03,091_L45B-C-02,091_L45B-C-01,095_L45B-C-1,095_L45B-C-2,095_L45B-C-5, FWD  MSB,20-53-P-B-10-(400x250),095_L45B-P-20,095_L45B-P-21,095_L45B-P-22,095_L45B-P-23,095_L30C-C-04,20-46-C-G-01-(400X200),095_L30B-C-11,095_L30B-C-10,095_L30B-C-09,20-46-C-G-02-(400X200),095_L30B-C-08,10-44-C-D-02-(400X200),DK10,117_L45C-C-03,117_L45C-C-04,01-44-C-D-02-(400X200),DK01,132_L45C-C-04,132_L45C-C-03,02-44-C-D-02-(400X200),DK02,143_L45C-C-04,143_L45C-C-03,03-44-C-D-02-(400X200),DK03,151_L45C-C-02,151_L45B-C-03,04-44-C-D-03-(400X200),DK04,161_L45C-C-03,04-43-C-B-01-(250X200),161_L30B-C-15,161_L30B-C-14,161_L30B-P-6,161_L30B-P-7,161_L30B-P-8,161_L30B-P-9,161_L30B-P-10,161_L30B-P-11,161_L30B-P-12,156_L30B-P-01,156_L30B-P-02,156_L30B-P-03,04-62-P-B-01-(250X200),156_L30D-P-01,156_L30B-P-04,156_L30B-P-05,156_L30B-P-06,156_L30B-P-07,156_L30B-P-08,161_L45C-C-04.",2023-09-12 10:42:28,0.0
41,B,CAT  6,Unknown,IPMS-NW-B-02-B,"PAC CONSOLE SWITCH  -  2,OPS ROOM",FWD  BRIDGE  DISPLAY  PROCESSOR ( IBS CONSOLE)  ,53.0,1.0,53.0,"DK04,156_L30B-P-08,156_L30B-P-07,156_L30B-P-06,156_L30B-P-05,156_L30B-P-04,156_L30D-P-01,04-62-P-B-01-(250X200),156_L30B-P-03,156_L30B-P-02,156_L30B-P-01,161_L30B-P-12,161_L30B-P-11,161_L30B-P-10,161_L30B-P-9,161_L30B-P-8,161_L30B-P-7,161_L30B-P-6,161_L30B-C-14,161_L30B-C-15,04-43-C-B-01-(250X200),161_L45C-C-03,DK05,05-44-C-D-02-(400X200),171_L45C-C-04,171_L45C-C-03,DK06,06-44-C-D-02-(400X200),175_L45B-C-01,175_L30C-C-03,175_L30C-C-02,175_L30C-C-01,175_L30B-C-08,175_L30B-C-07,175_L30B-C-06,175_L30B-C-05,175_L30B-C-04,175_L30B-C-03,175_L30B-C-02.",2023-09-12 10:42:28,0.0
41,B,CAT  6,Unknown,IPMS-NW-B-02-C,"PAC CONSOLE SWITCH  -  2,OPS ROOM",ECP  CONSOLE,60.0,1.0,60.0,"DK04,156_L30B-P-08,156_L30B-P-07,156_L30B-P-06,156_L30B-P-05,156_L30B-P-04,156_L30D-P-01,04-62-P-B-01-(250X200),156_L30B-P-03,156_L30B-P-02,156_L30B-P-01,161_L30B-P-12,161_L30B-P-11,161_L30B-P-10,161_L30B-P-9,161_L30B-P-8,161_L30B-P-7,161_L30B-P-6,161_L30B-C-14,161_L30B-C-15,04-43-C-B-01-(250X200),161_L45C-C-03,161_L45C-C-04,DK03,04-44-C-D-03-(400X200),151_L45B-C-03,03-43-C-B-01-(250X200),153_L20B-C-03,153_L20B-C-02,156_L30B-P-01,161_L30B-P-12,161_L30B-P-11,161_L30B-P-10,161_L30B-P-9,161_L30B-P-8,161_L30B-P-7,161_L30B-P-6,161_L30B-C-14,161_L30B-C-15,04-43-C-B-01-(250X200),161_L45C-C-03,161_L45C-C-04,DK03,04-44-C-D-03-(400X200),151_L45B-C-03,03-43-C-B-01-(250X200),153_L20B-C-03,153_L20B-C-02,153_L20B-C-01,150_L20D-C-01,150_L20D-C-02,150_L20B-C-20,150_L20B-C-19,150_L20B-C-07,150_L20B-C-06,150_L20B-C-05,150_L20B-C-04,150_L20B-C-03,150_L20B-C-02,150_L20B-C-01.",2023-09-12 10:42:28,0.0
41,B,CAT  6,Unknown,IPMS-NW-B-02-D,"PAC CONSOLE SWITCH  -  2,OPS ROOM",BDCS WALL MOUNTED CONSOLE - 1,73.0,1.0,73.0,"DK04,156_L30B-P-08,156_L30B-P-07,156_L30B-P-06,156_L30B-P-05,156_L30B-P-04,156_L30D-P-01,04-62-P-B-01-(250X200),156_L30B-P-03,156_L30B-P-02,156_L30B-P-01,161_L30B-P-12,161_L30B-P-11,161_L30B-P-10,161_L30B-P-9,161_L30B-P-8,161_L30B-P-7,161_L30B-P-6,161_L30B-C-14,161_L30B-C-15,04-43-C-B-01-(250X200),161_L45C-C-03,151_L45C-C-02,DK02,03-44-C-D-02-(400X200),143_L45C-C-03,02-43-C-B-01-(250X200),143_L20D-C-01,143_L20B-C-02,143_L20B-C-03,143_L20B-C-33,143_L20B-C-34,143_L20B-C-04,143_L20B-C-05,143_L20B-C-06,143_L20B-C-07,143_L20B-C-08,143_L20B-C-09,143_L20B-C-10,143_L20B-C-11,143_L20B-C-12.",2023-09-12 10:42:28,0.0
41,B,CAT  6,Unknown,IPMS-NW-B-02-E,"PAC CONSOLE SWITCH  -  2,OPS ROOM",BDCS WALL MOUNTED CONSOLE - 2,75.0,1.0,75.0,"DK04,156_L30B-P-08,156_L30B-P-07,156_L30B-P-06,156_L30B-P-05,156_L30B-P-04,156_L30D-P-01,04-62-P-B-01-(250X200),156_L30B-P-03,156_L30B-P-02,156_L30B-P-01,161_L30B-P-12,161_L30B-P-11,161_L30B-P-10,161_L30B-P-9,161_L30B-P-8,161_L30B-P-7,161_L30B-P-6,161_L30B-C-14,161_L30B-C-15,04-43-C-B-01-(250X200),161_L45C-C-03,161_L45C-C-04,DK03,04-44-C-D-03-(400X200),151_L45B-C-03,151_L45C-C-02,DK02,03-44-C-D-02-(400X200),143_L45C-C-03,02-43-C-B-01-(250X200),143_L20D-C-01,143_L20C-C-01,143_L20B-C-01,143_L20B-C-27,143_L20B-C-28,143_L20B-C-29,143_L20B-C-30,143_L20B-C-31,143_L20B-C-32,02-53-C-B-01-(250X150),140_L20C-C-01,140_L20B-C-01,140_L20B-C-02,140_L20B-C-03,140_L20B-C-04,140_L20B-C-05,140_L20B-C-11.",2023-09-12 10:42:28,0.0
41,B,CAT  6,Unknown,IPMS-NW-B-02-F,"PAC CONSOLE SWITCH  -  2,OPS ROOM","DATA LINK TO IBS CONSOLE(f12), OPS ROOM",53.0,1.0,53.0,"DK04,156_L30B-P-08,156_L30B-P-07,156_L30B-P-06,156_L30B-P-05,156_L30B-P-04,156_L30D-P-01,04-62-P-B-01-(250X200),156_L30B-P-03,156_L30B-P-02,156_L30B-P-01,161_L30B-P-12,161_L30B-P-11,161_L30B-P-10,161_L30B-P-9,161_L30B-P-8,161_L30B-P-7,161_L30B-P-6,161_L30B-C-14,161_L30B-C-15,04-43-C-B-01-(250X200),171_L45C-C-04,171_L45C-C-03,DK06,06-44-C-D-02-(400X200),175_L45B-C-01,175_L30C-C-03,175_L30C-C-02,175_L30C-C-01,175_L30B-C-08,175_L30B-C-07,175_L30B-C-06,175_L30B-C-05,175_L30B-C-04,175_L30B-C-03,175_L30B-C-02.",2023-09-12 10:42:28,0.0
41,B,CAT  6,Unknown,IPMS-NW-B-02-G,"PAC CONSOLE SWITCH  -  2,OPS ROOM","IPMS LINK FROM DP CONSOLE(INSTRUMENT CONSOLE 1) , AFT BRIDGE",63.0,1.0,63.0,"DK04,156_L30B-P-08,156_L30B-P-07,156_L30B-P-06,156_L30B-P-05,156_L30B-P-04,156_L30D-P-01,04-62-P-B-01-(250X200),156_L30B-P-03,156_L30B-P-02,156_L30B-P-01,04-62-P-B-01-(250X200),156_L30B-P-03,156_L30B-P-02,156_L30B-P-01,161_L30B-P-12,161_L30B-P-11,161_L30B-P-10,161_L30B-P-9,161_L30B-P-8,161_L30B-P-7,161_L30B-P-6,161_L30B-C-14,161_L30B-C-15,04-43-C-B-01-(250X200),161_L45C-C-03,DK05,05-44-C-D-02-(400X200),171_L45C-C-04,171_L45C-C-03,DK06,06-44-C-D-02-(400X200),175_L45B-C-02,175_L45B-C-03,175_L45B-C-04,175_L45B-C-13,175_L45B-C-12,175_L45B-C-11,175_L45B-C-10,175_L45B-C-09,175_L45B-C-08,175_L45B-C-07,175_L45B-C-06,175_L45B-C-05,175_L45B-C-17,175_L45B-C-16,175_L45B-C-15,175_L45B-C-14,175_L20B-C-27,175_L20B-C-28.",2023-09-12 10:42:28,0.0
41,B,FO,Unknown,IPMS-NW-B-03,"PAC CONSOLE SWITCH  -  2,OPS ROOM","RTU2 - ETH SWITCH, FWD SWBD",65.0,1.0,65.0,"DK04,156_L30B-P-08,156_L30B-P-07,156_L30B-P-06,156_L30B-P-05,156_L30B-P-04,156_L30D-P-01,04-62-P-B-01-(250X200),156_L30B-P-03,156_L30B-P-02,156_L30B-P-01,161_L30B-P-12,161_L30B-P-11,161_L30B-P-10,161_L30B-P-9,161_L30B-P-8,161_L30B-P-7,161_L30B-P-6,161_L30B-C-14,161_L30B-C-15,04-43-C-B-01-(250X200),161_L45C-C-03,161_L45C-C-04,DK03,04-44-C-D-03-(400X200),151_L45B-C-03,151_L45C-C-02,DK02,03-44-C-D-02-(400X200),143_L45C-C-03,143_L45C-C-04,DK01,02-44-C-D-02-(400X200),132_L45C-C-03,132_L45C-C-04,DK10,01-44-C-D-02-(400X200),117_L45C-C-03,117_L45C-C-04,DK20,10-44-C-D-02-(400X200),095_L30B-C-08,095_L30B-C-07,095_L30B-C-06,095_L30B-C-05,095_L30B-C-04,095_L30C-C-01,095_L30B-C-03,095_L30B-C-02,095_L30B-CC-01.",2023-09-12 10:42:28,0.0
41,B,CAT  6,Unknown,IPMS-NW-B-02-A,"PAC CONSOLE SWITCH  -  2,OPS ROOM","PAC CONSOLE , OPS ROOM",3.0,1.0,3.0,INTERNAL CABLING,2023-09-12 10:42:28,0.0
41,B,CAT  6,Unknown,IPMS-NW-B-03-D,"RTU2 - ETH SWITCH ,FWD SWBD","IPMS - LAN  PORT - 2, CO DAY CABIN",65.0,1.0,65.0,"095_HL30D-C-21,095_HL45B-C-06,095_VL65C-C-02,095_L65C-C-01,095_L65C-C-02,095_L30B-C-07,10-44-C-D-02-(400X200),DK10,117_L45C-C-04,117_L45C-C-03,01-44-C-D-02-(400X200),DK01,132_L45C-C-04,132_L45C-C-03,02-44-C-D-02-(400X200),DK02,143_L45C-C-04,143_L45C-C-03,03-44-C-D-02-(400X200),DK03,151_L45C-C-02,151_L45B-C-03,04-44-C-D-03-(400X200),DK04,161_L45C-C-04,161_L45C-C-03,05-44-C-D-02-(400X200),DK05,171_L45C-C-03,171_L45C-C-04,05-43-C-B-02-(400X200),171_L45C-C-07,171_L45B-C-02,171_L45B-C-01,05-36-C-B-01-(250X200),171_L30B-C-04,171_L30B-C-05,171_L30B-C-06,172_L30D-C-01,172_L30B-C-01,172_L30B-C-02,172_L20B-C-01,172_L20B-C-02,172_L20B-C-03,172_L20B-C-04,172_L20B-C-05,172_L20B-C-06,172_L20B-C-07.",2023-09-12 10:42:28,0.0
41,B,CAT  6,Unknown,IPMS-NW-B-03-F,"RTU2 - ETH SWITCH ,FWD SWBD","IPMS - LAN  PORT - 4, BRIDGE",58.0,1.0,58.0,"095_HL30D-C-21,095_HL45B-C-06,095_VL65C-C-02,095_L65C-C-01,095_L65C-C-02,095_L30B-C-07,10-44-C-D-02-(400X200),DK10,117_L45C-C-04,117_L45C-C-03,01-44-C-D-02-(400X200),DK01,132_L45C-C-04,132_L45C-C-03,02-44-C-D-02-(400X200),DK02,143_L45C-C-04,143_L45C-C-03,03-44-C-D-02-(400X200),DK03,151_L45C-C-02,151_L45B-C-03,04-44-C-D-03-(400X200),DK04,161_L45C-C-04,161_L45C-C-03,DK05,171_L45C-C-03,171_L45C-C-04,06-44-C-D-02-(400X200),DK06,175_L45B-C-01,175_L30C-C-03,175_L30C-C-02,175_L30C-C-01,175_L30B-C-08,175_L30B-C-07,175_L30B-C-06,175_L30B-C-05,175_L30B-C-04,175_L30B-C-03,175_L30B-C-02.",2023-09-12 10:42:28,0.0
41,B,CAT  6,Unknown,IPMS-NW-B-03-E,"RTU2 - ETH SWITCH ,FWD SWBD","IPMS - LAN  PORT - 12, AFT MSB",30.0,1.0,30.0,"095_HL30D-C-21,095_HL45B-C-05,20-53-C-FFB-3-(250x200),091_HL45B-C-03,091_HL45B-C-02,091_HL45B-C-01,091_HL30D-C-11,091_HL30D-C-10,091_HL30D-C-09,091_HL30D-C-08,091_HL30C-C-06,091_HL30C-C-05,091_HL30C-C-04,091_HL30C-C-01,091_HL30C-C-02.",2023-09-12 10:42:28,0.0
41,B,FO,Unknown,IPMS-NW-B-04,"RTU2 - ETH SWITCH ,FWD SWBD","RTU4 - ETH  SWITCH, AFT SWBD RM",20.0,1.0,20.0,"095_HL30D-C-21,095_HL45B-C-05,20-53-C-FFB-3-(250x200),091_HL45B-C-03,091_HL45D-C-02,091_HL45D-C-03,095_HL30B-C-14.",2023-09-12 10:42:28,0.0
41,B,CAT  6,Unknown,IPMS-NW-B-03-C,"RTU2 - ETH SWITCH ,FWD SWBD","TLI - LDU - 2, FWD DG ROOM ",40.0,1.0,40.0,"095_HL30D-C-21,20-51-C-D-1-(325X250),072_L30D-C-01,30-52-C-D-2A-(250X200),066_L20B-C-2A,066_L20D-C-1A,066_L20C-C-4A,066_L20B-C-1A,066_L20C-C-3A,066_L20C-C-2A.",2023-09-12 10:42:28,0.0
41,B,CAT  6,Unknown,IPMS-NW-B-03-A,"RTU2 - ETH SWITCH ,FWD SWBD","RTU2, FWD SWBD RM",3.0,1.0,3.0,INTERNAL CABLING,2023-09-12 10:42:28,0.0
41,B,CAT  6,Unknown,IPMS-NW-B-03-H,"RTU2 - ETH SWITCH ,FWD SWBD","SERIAL SERVER  (LAN ), FWD SWBD RM",3.0,1.0,3.0,INTERNAL CABLING,2023-09-12 10:42:28,0.0
41,B,CAT  6,Unknown,IPMS-NW-B-03-B,"RTU2 - ETH SWITCH ,FWD SWBD","SBC-1 (RTU1), THRUSTER CONTROL RM",45.0,1.0,45.0,"095_L65C-P-06,095_L65C-P-08,095_L65C-P-07,095_L65C-C-06,095_L65C-C-05, 095_L65C-C-04, 095_L65C-C-03,095_L45B-C-01, 095-L45B-C-03, 095_L45B-C-05, 095_L45B-C-06,096_L45B-C-01,20-22-C-B-2(400X250),  097_L45B-C-10,097B_L45B-C-09, 097_L45B-C-08, 097_L45B-C-07, 097_L45B-C-11,097_L45B-C-12, 097_SCH45-C-02, 20-12-C-B-2(325X250)",2023-09-12 10:42:28,0.0
41,B,CAT  6,Unknown,IPMS-NW-B-04-A,"RTU4 - ETH  SWITCH,AFT SWBD RM",SBC1  ( RTU - 4 ),3.0,1.0,3.0,INTERNAL CABLING,2023-09-12 10:42:28,0.0
41,B,CAT  6,Unknown,IPMS-NW-B-04-H,"RTU4 - ETH  SWITCH,AFT SWBD RM","SERIAL SERVSER  (LAN), RTU 4",3.0,1.0,3.0,INTERNAL CABLING,2023-09-12 10:42:28,0.0
41,B,CAT  6,Unknown,IPMS-NW-B-04-B,"RTU4 - ETH  SWITCH,AFT SWBD RM","RTU - 3,FWD SWBD RM",20.0,1.0,20.0,"095_HL30B-C-14,20-53-P-FFB-2-(250x200),095_HL30B-C-15,095_HL30D-C-21.",2023-09-12 10:42:28,0.0
41,B,FO,Unknown,IPMS-NW-B-05,"RTU4 - ETH  SWITCH,AFT SWBD RM","RTU6 - ETH  SWITCH, FWD PROP RM",63.0,1.0,63.0,"091_HL45D-C-02,20-53-C-FFB-5-(250x200),095_HL45B-C-06,095_VL65C-C-02,095_L65C-C-01,095_L65C-C-02,095_L30B-C-07,095_L30B-C-08,20-46-C-G-02-(400X200),095_L30B-C-09,095_L30B-C-10,095_L30B-C-11,20-46-C-G-01-(400X200),095_L30C-C-04,095_L45B-P-23,095_L45B-P-22,095_L45B-P-21,095_L45B-P-20,20-53-P-B-10-(400x250),AFT  MSB,095_L45B-C-5,095_L45B-C-5,095_L45B-C-2,095_L45B-C-1,091_L45B-C-01,091_L45B-C-02,091_L45B-C-03,091_L45B-C-04,20-73-C-B-1-(325X250),MOONPOOL,20-74-P-G-7,089_L75B-CC-08,20-76-P-G-7,089_L75B-CC-09,20-78-P-G-7,089_L75B-CC-10,20-82-P-G-7,20-84-CC-B-4-(325x250),DDC,087_L75B-CC-22,087_L75B-CC-23,087_L75B-CC-24,087_L75B-CC-25,087_L75B-CC-38,087_L75B-CC-30,087_L75B-CC-31,087_L75B-CC-32,087_L75B-CC-33,087_L75B-CC-36,087_L75B-CC-11,20-105-C-B-1-(400x200),E/R FWD,085_L45B-C-21,20-108-C-G-2,085_L45B-C-20,20-110-C-G-2,085_L45B-C-19,20-112-C-G-2,085_L45B-C-18,20-114-C-G-2,085_L45B-C-17,085_160_L30D-C-01,085_160_L30D-C-02,085_160_L30D-C-03,085_026_L30D-C-02,085_026_L30D-C-01.",2023-09-12 10:42:28,0.0
41,B,CAT  6,Unknown,IPMS-NW-B-04-D,"RTU4 - ETH  SWITCH,AFT SWBD RM","TLI - LDU - 4, AFT DG ROOM",48.0,1.0,48.0,"095_HL30B-C-14,091_HL45D-C-03,091_HL45D-C-02,091_HL45B-C-03,091_HL45B-C-02,091_HL45B-C-01091_HL30B-C-61,091_HL30B-C-60,091_HL30B-C-59,091_HL30B-C-58,091_HL30B-C-57,091_HL30B-C-56,091_HL30B-C-55,091_HL30B-C-29,091_HL30B-C-28,091_HL30B-C-27,091_HL30B-C-26,091_HL30B-C-25,091_HL30B-C-06,091_HL30B-C-05,091_HL30B-C-04,091_HL30B-C-03,091_HL30B-C-02,091_HL30B-C-01,20-73-C-D-1A-(200x150),071_L20D-C-05A,071_L20D-C-06A,071_L20D-C-07A.",2023-09-12 10:42:28,0.0
41,B,CAT  6,Unknown,IPMS-NW-B-04-C,"RTU4 - ETH  SWITCH,AFT SWBD RM","IPMS CONSOLE, FWD MSB RM",25.0,1.0,25.0,"095_HL30B-C-14,091_HL45D-C-03,091_HL45D-C-01,20-53-C-FFB-4-(250x200),095_HL30B-C-36,095_HL45C-C-02,095_HL45D-C-08,095_HL45D-C-09,095_HL30B-C-04,095_HL30B-C-05,095_HL30B-C-06.",2023-09-12 10:42:28,0.0
41,B,CAT 6,Unknown,IPMS-NW-B-04-E,"RTU4 - ETH  SWITCH,AFT SWBD RM","IPMS - LAN  PORT - 6, OPS ROOM",80.0,1.0,80.0,"091_L20B-C-01,091_L20B-C-02,091_L20C-C-01,20-53-C-B-1-(400x200),095_L30B-CC-01,095_L30B-C-02,095_L30B-C-03,095_L30C-C-01,095_L30B-C-04,095_L30B-C-05,095_L30B-C-06,095_L65C-C-02,095_L30B-C-07,DK10,10-44-C-D-03-(400X200),117_L45C-C-03,117_L45C-C-04,01-44-C-D-02-(400X200),DK01,132_L45C-C-04,132_L45C-C-03,02-44-C-D-02-(400X200),DK02,143_L45C-C-04,143_L45C-C-03,03-44-C-D-02-(400X200),DK03,151_L45C-C-02,151_L45B-C-03,04-44-C-D-03-(400X200),DK04,161_L45C-C-03,04-43-C-B-01-(250X200),161_L30B-C-15,161_L30B-C-14,161_L30B-P-6,161_L30B-P-7,161_L30B-P-8,161_L30B-P-9,161_L30B-P-10,161_L30B-P-11,161_L30B-P-12,156_L30B-P-01,156_L30B-P-02,156_L30B-P-03,04-62-P-B-01-(250X200),156_L30D-P-01,156_L30B-P-04,156_L30B-P-05,156_L30B-P-06,156_L30B-P-07,156_L30B-P-08,161_L45C-C-04.",2023-09-12 10:42:28,0.0
41,B,CAT  6,Unknown,IPMS-NW-B-05-B,"RTU6 - ETH  SWITCH,FWD PROP RM","SBC1  ( RTU - 5 ), AFT SWBD ROOM",75.0,1.0,75.0,"E/R FWD,085_026_L30D-C-01,085_026_L30D-C-02,085_160_L30D-C-03,085_160_L30D-C-02,085_160_L30D-C-01,085_L45B-C-16,20-118-C-G-1,085_L45B-C-15,20-120-C-G-1,085_L45B-C-13,085_010_L30C-C-01,085_010-L30C-C-02,085_L45C-CC-06,20-118-C-G-3,085_L45B-CC-27,20-116-C-G-4.,085_L45B-CC-28,20-114-C-G-4,085_L45B-CC-29,20-112-C-G-4,085_L45B-CC-30,20-110-C-G-4,085_L45B-CC-31,20-108-C-G-4,085_L45B-CC-32,20-106-C-G-4.,DDC,20-105-C-B-2-(400x200),087_L75B-CC-15,087_L75B-CC-16,087_L75B-CC-17,087_L75B-CC-10,087_L75B-CC-09,087_L75B-CC-08,20-99-P-G-1,087_L75B-CC-01,20-97-P-G-1,087_L75B-CC-02,20-95-P-G-1,087_L75B-CC-03,20-93-P-G-1,087_L75B-CC-04,20-91-P-G-1,087_L75B-CC-05,20-89-P-G-1,087_L75B-CC-06,20-87-P-G-1,087_L75B-CC-07,20-85-P-G-1,MOONPOOL,088_L75B-CC-01,20-82-P-G-1,088_L75B-CC-02,20-80-P-G-1,088_L75B-CC-03,20-78-P-G-1,088_L75B-CC-04,20-76-P-G-1,088_L75B-CC-05,20-74-P-G-1,AFT  MSB,20-73-P-B-1_(400X250),091_L75B-C-05,20-71-C-G-1,091_L75B-C-04,20-69-C-G-1,091_L75B-C-03,20-67-C-G-1.,091_L75B-C-02,20-65-C-G-1.,091_L75B-C-01,20-63-C-G-1.,20-61-CC-B-1-(325X250),091_L20B-C-01.",2023-09-12 10:42:28,0.0
41,B,CAT  6,Unknown,IPMS-NW-B-05-F,"RTU6 - ETH  SWITCH,FWD PROP RM","IPMS - LAN  PORT - 8, FWD ENG ROOM ",35.0,1.0,35.0,"085_026_L30D-C-01,085_026_L30D-C-02,085_160_L30D-C-03,085_160_L30D-C-02,085_160_L30D-C-01,085_L45B-C-16,20-118-C-G-1,085_L45B-C-15,20-120-C-G-1,085_L45B-C-13,20-122-C-G-2.,085_L45B-C-14,20-124-C-G-2,085_L45B-C-12,085_L45C-C-03,085_L45C-C-04,20-126-C-D-04(400X200),DK-40,054_L45B-C-04,054_L45B-C-05,054_L45B-C-23,054_L45B-C-22,054_L45B-C-03,054_L45B-C-02,054_L45B-C-01,054_L45B-C-16,054_L45B-C-15,054_L45B-C-14,054_L45B-C-13,054_L45B-C-12,054_L45B-C-11.",2023-09-12 10:42:28,0.0
41,B,CAT  6,Unknown,IPMS-NW-B-05-C,"RTU6 - ETH  SWITCH,FWD PROP RM","TLI - LDU - 6, FWD PROP RM",48.0,1.0,48.0,"085_026_L30D-C-01,085_026_L30D-C-02,085_160_L30D-C-03,085_160_L30D-C-02,085_160_L30D-C-01,085_L45B-C-16,20-118-C-G-1,085_L45B-C-15,20-120-C-G-1,085_L45B-C-13,20-122-C-G-2.,085_L45B-C-14,20-124-C-G-2,085_L45B-C-12,085_L45C-C-03,085_L45C-C-04,20-126-C-D-04(400X200),DK-40,054_L45B-C-04,054_L45B-C-05,054_L45B-C-23,054_L45B-C-22,054_L45B-C-03,054_076_L45D_C-01.",2023-09-12 10:42:28,0.0
41,B,CAT  6,Unknown,IPMS-NW-B-05-G,"RTU6 - ETH  SWITCH,FWD PROP RM","IPMS - LAN  PORT - 10, AFT PROP ROOM",60.0,1.0,60.0,"085_026_L30D-C-01,085_026_L30D-C-02,085_160_L30D-C-03,085_160_L30D-C-02,085_160_L30D-C-01,085_L45B-C-16,20-118-C-G-1,085_L45B-C-15,20-120-C-G-1,085_L45B-C-13,085_010_L30C-C-01,085_010-L30C-C-02,20-122-C-G-4,085_L45B-CC-22,20-124-C-G-4,085_L45B-CC-23,E/R AFT,083_L45B-CC-39,20-128-C-G-4.,083_L45B-CC-38,20-130-C-G-4,083_L45B-CC-37,20-132-C-G-4,083_L45B-CC-36,20-134-C-G-4,083_L45B-CC-33,20-136-C-G-4.,083_L45B-CC-32,20-138-C-G-4,083_L45B-CC-31,20-139-C-G-1,083_VL30C-C_01,083_VL30C-C_02,02-138-P-C-1-250X200,048_L45B-C-14,048_L45B-C-15,048_L45B-C-16,048_L45B-C-17,048_L45B-C-18,048-L30-C-06A,048-L30-C-05A,048-L30-C-04A,048-L30-C-03A,048-L30-C-02A,048-L30-C-01A.",2023-09-12 10:42:28,0.0
41,B,CAT  6,Unknown,IPMS-NW-B-05-D,"RTU6 - ETH  SWITCH,FWD PROP RM",TLI - LDU - 8_AFT PROP RM,50.0,1.0,50.0,"085_026_L30D-C-01,085_026_L30D-C-02,085_160_L30D-C-03,085_160_L30D-C-02,085_160_L30D-C-01,085_L45B-C-16,20-118-C-G-1,085_L45B-C-15,20-120-C-G-1,085_L45B-C-13,085_010_L30C-C-01,085_010-L30C-C-02,20-122-C-G-4,085_L45B-CC-22,20-124-C-G-4,085_L45B-CC-23,E/R AFT,083_L45B-CC-39,20-128-C-G-4.083_L45B-CC-38,20-130-C-G-4,083_L45B-CC-37,20-132-C-G-4,083_L45B-CC-36,20-134-C-G-4,083_L45B-CC-33,20-136-C-G-4.,083_L45B-CC-32,20-138-C-G-4,083_L45B-CC-31,20-139-C-G-1,083_VL30C-C_01,083_VL30C-C_02,02-138-P-C-1-250X200,048_L45B-C-14.",2023-09-12 10:42:28,0.0
41,B,FO,Unknown,IPMS-NW-B-06,"RTU6 - ETH  SWITCH,FWD PROP RM","RTU10 - ETH SWITCH,AFT PROP ROOM",60.0,1.0,60.0,"085_026_L30D-C-01,085_026_L30D-C-02,085_160_L30D-C-03,085_160_L30D-C-02,085_160_L30D-C-01,085_L45B-C-16,20-118-C-G-1,085_L45B-C-15,20-120-C-G-1,085_L45B-C-13,085_010_L30C-C-01,085_010-L30C-C-02,20-122-C-G-4,085_L45B-CC-22,20-124-C-G-4,085_L45B-CC-23,E/R AFT,083_L45B-CC-39,20-128-C-G-4.083_L45B-CC-38,20-130-C-G-4,083_L45B-CC-37,20-132-C-G-4,083_L45B-CC-36,20-134-C-G-4,083_L45B-CC-33,20-136-C-G-4.,083_L45B-CC-32,20-138-C-G-4,083_L45B-CC-31,20-139-C-G-1,083_VL30C-C_01,083_VL30C-C_02,02-138-P-C-1-250X200,048_L45B-C-14.",2023-09-12 10:42:28,0.0
41,B,CAT  6,Unknown,IPMS-NW-B-05-A,"RTU6 - ETH  SWITCH,FWD PROP RM","RTU6,FWD PROP RM",3.0,1.0,3.0,INTERNAL CABLING,2023-09-12 10:42:28,0.0
41,B,CAT 6,Unknown,IPMS-NW-B-05-H,"RTU6 - ETH  SWITCH,FWD PROP RM","SERIAL  SERVER  ( LAN )(RTU-6), FWD PROP RM",3.0,1.0,3.0,INTERNAL CABLING,2023-09-12 10:42:28,0.0
41,B,CAT  6,Unknown,IPMS-NW-B-06-F,"RTU10 - ETH SWITCH,AFT ME ROOM",STBD - CPP - LCP DATA LINK  ( BACK UP ),54.0,1.0,54.0,"083_L45B-C_03,083_L45B-C_01,083_L45B-C_02,083_L45B-C-28,083_L45B-C-27,083_L45B-C-30,083_L45B-C-29,20-143-C-B-1-(400x250),E/R AFT,20-142-C-G-2,083_L45B-C-17,20-140-C-G-2.,083_L45B-C-16,20-138-C-G-1.,083_L45B-C-15,20-136-C-G-1.,083_L45C-C-04,20-134-C-G-2.,083_L45B-C-18,20-132-C-G-2.,083_L45B-C-19,20-130-C-G-2.,083_L45B-C-20,20-128-C-G-2,083_L45B-C-21,E/R FWD,20-126-C-B-2-(400x200),085_L45B-C-12,085_L45C-C-03,085_L45C-C-04,20-126-C-D-04(400X200),054_L45B-C-04,054_L45B-C-05,054_L45B-C-06,054_L45B-C-17,054_L45B-C-18,054_L45B-C-19,054_L45B-C-20,054_L45B-C-21,054_L45B-C-22,054_L45B-C-23.",2023-09-12 10:42:28,0.0
