REV_NUMBER,REV_ALPHABET,CABLE_SIZE,PROCURED_BY,CABLE_TAG,START_EQPT,END_EQPT,LENGTH_SRRL,NO_OF_RUNS,TOTAL_DESIGN_LENGTH,CABLE_ROUTE,TIMESTAMP,LENGTH_VARIANCE
41,B,CAT  6,Unknown,IPMS-NW-B-06-E,"RTU10 - ETH SWITCH,AFT ME ROOM",STBD - ENGINE - LCP DATA LINK  ( BACK UP ),54.0,1.0,54.0,"083_L45B-C_03,083_L45B-C_01,083_L45B-C_02,083_L45B-C-28,083_L45B-C-27,083_L45B-C-30,083_L45B-C-29,20-143-C-B-1-(400x250),E/R AFT,20-142-C-G-2,083_L45B-C-17,20-140-C-G-2.,083_L45B-C-16,20-138-C-G-1.,083_L45B-C-15,20-136-C-G-1.,083_L45C-C-04,20-134-C-G-2.,083_L45B-C-18,20-132-C-G-2.,083_L45B-C-19,20-130-C-G-2.,083_L45B-C-20,20-128-C-G-2,083_L45B-C-21,E/R FWD,20-126-C-B-2-(400x200),085_L45B-C-12,085_L45C-C-03,085_L45C-C-04,20-126-C-D-04(400X200),054_L45B-C-04,054_L45B-C-05,054_L45B-C-06,054_L45B-C-17,054_L45B-C-18,054_L45B-C-19,054_L45B-C-20,054_L45B-C-21,054_L45B-C-22,054_L45B-C-23.",2023-09-12 10:42:28,0.0
41,B,CAT  6,Unknown,IPMS-NW-B-06-G,"RTU10 - ETH SWITCH,AFT ME ROOM",PORT - CCP - LCP - DATA LINK  ( BACKUP),45.0,1.0,45.0,"083_L45B-C_03,20-148-C-D-1-(300x200),048-L30-C-01A,048-L30-C-02A,048-L30-C-03A,048-L30-C-04A,048-L30-C-05A,048-L30-C-06A,048_L45B-C-18,048_L45B-C-17,048_L45B-C-16,048_L45B-C-15,048_L45B-C-14,048_L45B-C-13,048_L45B-C-12,048_L45B-C-29,048_L45B-C-11,048_L45B-C-09,048_L45B-C-01,048_L45B-C-02,048_L45B-C-03,048_L45B-C-04.",2023-09-12 10:42:28,0.0
41,B,CAT  6,Unknown,IPMS-NW-B-06-C,"RTU10 - ETH SWITCH,AFT ME ROOM","SBC 1 ( RTU - 9 ), FWD ME ROOM",48.0,1.0,48.0,"DECK-20 ,083-L30B-C-08A_BH,083-L30B-C-07A_BH,083-L30B-C-02A,083-L45B-C-03A,083-L45B-C-02A,083-L45B-C-01A,20-146-C-01A(325X250),083_L45B-CC-26,20-146-C-G-4,083_L45B-CC-27,20-144-C-G-4.,083_L45B-CC-28,083_L45B-CC-29,20-140-C-G-4.,083_L45B-CC-31,20-139-C-G-1,20-138-C-G-4,083_L45B-CC-32,20-136-C-G-4.,083_L45B-CC-33,20-134-C-G-4,083_L45B-CC-36,20-132-C-G-4,083_L45B-CC-37,20-130-C-G-4,083_L45B-CC-38,20-128-C-G-4,083_L45B-CC-39,FWD E/R,20-126-C-B-1-(400x200),085_L45B-CC-23,20-124-C-G-4,085_L45B-CC-22,20-122-C-G-4,085_010-L30C-C-02,085_010_L30C-C-01,085_L45B-C-14,20-122-C-G-2,085_L45B-C-13,20-120-C-G-1,085_L45B-C-15,20-118-C-G-1,085_L45B-C-16,20-116-C-G-2.,085_160_L30D-C-01,085_160_L30D-C-02,085_160_L30D-C-03,085_026_L30D-C-02.",2023-09-12 10:42:28,0.0
41,B,CAT  6,Unknown,IPMS-NW-B-06-D,"RTU10 - ETH SWITCH,AFT ME ROOM","SBC 2  (RTU - 9 ), FWD ME ROOM",48.0,1.0,48.0,"DECK-20 ,083-L30B-C-08A_BH,083-L30B-C-07A_BH,083-L30B-C-02A,083-L45B-C-03A,083-L45B-C-02A,083-L45B-C-01A,20-146-C-01A(325X250),083_L45B-CC-26,20-146-C-G-4,083_L45B-CC-27,20-144-C-G-4.,083_L45B-CC-28,083_L45B-CC-29,20-140-C-G-4.,083_L45B-CC-31,20-139-C-G-1,20-138-C-G-4,083_L45B-CC-32,20-136-C-G-4.,083_L45B-CC-33,20-134-C-G-4,083_L45B-CC-36,20-132-C-G-4,083_L45B-CC-37,20-130-C-G-4,083_L45B-CC-38,20-128-C-G-4,083_L45B-CC-39,FWD E/R,20-126-C-B-1-(400x200),085_L45B-CC-23,20-124-C-G-4,085_L45B-CC-22,20-122-C-G-4,085_010-L30C-C-02,085_010_L30C-C-01,085_L45B-C-14,20-122-C-G-2,085_L45B-C-13,20-120-C-G-1,085_L45B-C-15,20-118-C-G-1,085_L45B-C-16,20-116-C-G-2.,085_160_L30D-C-01,085_160_L30D-C-02,085_160_L30D-C-03,085_026_L30D-C-02.",2023-09-12 10:42:28,0.0
41,B,FO,Unknown,IPMS-NW-B-07,"RTU10 - ETH SWITCH,AFT ME ROOM","RTU8 - ETH  SWITCH, AFE DRIVE ROOM",35.0,1.0,35.0,"083-L30B-C-08A_BH,20-147-C-D-1-300X200,048_L30B-C-13,048_L45B-C-11,048_L45B-C-29,048_L45B-C-12,048_L45B-C-13,048_L45B-C-14,048_L45B-C-15,048_L45B-C-16,048_L45B-C-17,048_L45B-C-18,048-L30-C-06A,048-L30-C-05A,048-L30-C-04A,048-L30-C-03A,048-L30-C-02A,048-L30-C-01A,20-148-C-D-1-(300x200),083_L45B-C_03.",2023-09-12 10:42:28,0.0
41,B,CAT  6,Unknown,IPMS-NW-B-06-A,"RTU10 - ETH SWITCH,AFT ME ROOM","SBC 1  ( RTU - 10 ), AFT ME ROOM",3.0,1.0,3.0,INTERNAL CABLING,2023-09-12 10:42:28,0.0
41,B,CAT  6,Unknown,IPMS-NW-B-06-B,"RTU10 - ETH SWITCH,AFT ME ROOM","SBC 2  ( RTU - 10 ), AFT ME ROOM",3.0,1.0,3.0,INTERNAL CABLING,2023-09-12 10:42:28,0.0
41,B,CAT  6,Unknown,IPMS-NW-B-06-H,"RTU10 - ETH SWITCH,AFT ME ROOM","SERIAL  SERVER  ( RTU-10), AFT ME ROOM",3.0,1.0,3.0,INTERNAL CABLING,2023-09-12 10:42:28,0.0
41,B,CAT  6,Unknown,IPMS-NW-B-07-B,"RTU8 - ETU SWITCH,AFE DRIVE ROOM","SBC1  (RTU -7 ), AFT ME ROOM",35.0,1.0,35.0,"083_L45B-C_03,20-148-C-D-1-(300x200),048-L30-C-01A,048-L30-C-02A,048-L30-C-03A,048-L30-C-04A,048-L30-C-05A,048-L30-C-06A,048_L45B-C-18,048_L45B-C-17,048_L45B-C-16,048_L45B-C-15,048_L45B-C-14,048_L45B-C-13,048_L45B-C-12,048_L45B-C-29,048_L45B-C-11,048_L30B-C-13,20-147-C-D-1-300X200,083-L30B-C-08A_BH.",2023-09-12 10:42:28,0.0
41,B,CAT  6,Unknown,IPMS-NW-B-07-D,"RTU8 - ETU SWITCH,AFE DRIVE ROOM","55 ""  LSD - 1 ,DCHQ ",45.0,1.0,45.0,"20-148-C-D-1(300X200),048-L30-C-01A, 048-L30-C-02A, 048-L30C-04A, 048_L45B-C-18, 048_L45B-C-16,048_L45B-C-14, 20-138-P-C-1-250X200, 083_VL30C-C-02, 083_VL30C-C_01, 083_L45B-CC-32, 083_L45B-CC-37, 085_L45B-P-43,DECK-10,10-127-C-D-01-(250X200),105_L30B-C-02,105_L30B-C-01,107_L45B-CC-25,10-126-C-G-1,107_L45B-CC-24,10-124-C-G-1,107_L45B-CC-23,10-122-C-G-1,107_L45B-CC-52,10-120-C-G-1,10-119-C-B-01-(250X150),105_L20C-C-02.",2023-09-12 10:42:28,0.0
41,B,CAT  6,Unknown,IPMS-NW-B-07-C,"RTU8 - ETU SWITCH,AFE DRIVE ROOM","BDCS  CONSOLE ,DCHQ",41.0,1.0,41.0,"20-148-C-D-1(300X200),048-L30-C-01A, 048-L30-C-02A, 048-L30C-04A, 048_L45B-C-18, 048_L45B-C-16,048_L45B-C-14, 20-138-P-C-1-250X200, 083_VL30C-C-02, 083_VL30C-C_01, 083_L45B-CC-32, 083_L45B-CC-37, 085_L45B-P-43,DECK-10,10-127-C-D-01-(250X200),105_L30B-C-02,105_L30B-C-01,107_L45B-CC-25,10-126-C-G-1,107_L45B-CC-24,10-124-C-G-1,107_L45B-CC-23,10-122-C-G-1,107_L45B-CC-52,10-120-C-G-1,10-119-C-B-01-(250X150),105_L20C-C-02.",2023-09-12 10:42:28,0.0
41,B,FO,Unknown,IPMS-NW-B-01,"RTU8 - ETU SWITCH,AFE DRIVE ROOM","PAS CONSOLE SWITCH -2,MCR",50.0,1.0,50.0,"083_L45B-C_03,20-148-C-D-1-(300x200),048-L30-C-01A,048-L30-C-02A,048-L30-C-03A,048-L30-C-04A,048-L30-C-05A,048-L30-C-06A,048_L45B-C-18,048_L45B-C-17,048_L45B-C-16,048_L45B-C-15,048_L45B-C-14,02-138-P-C-1(250X200),083_L45B-CC-31,20-138-C-G-4, 083_L45B-CC-32,20-136-C-G-4 083_L45B-CC-33,20-134-C-G-4, 083_L45B-CC-37,20-130-C-G-4,20-128-C-G-4,10-127-C-D-01(250X200),10-127-C-B-01(250X200), 105_L20B-C-01,105_L20B-C-02,105_L20B-C-03, 105_SCH20-C-04, 105_L20C-C-01, 105_L20D-C-01",2023-09-12 10:42:28,0.0
41,B,CAT  6,Unknown,IPMS-NW-B-07-A,"RTU8 - ETU SWITCH,AFE DRIVE ROOM","SBC1  (RTU - 8 ), AFE DRIVE ROOM",3.0,1.0,3.0,INTERNAL CABLING,2023-09-12 10:42:28,0.0
41,B,CAT  6,Unknown,IPMS-NW-B-07-H,"RTU8 - ETU SWITCH,AFE DRIVE ROOM","SERIAL  SERVER  ( RTU-8), AFE DRIVE ROOM",3.0,1.0,3.0,INTERNAL CABLING,2023-09-12 10:42:28,0.0
42,A,16X1,Unknown,690V-MSBF-3,"690V MAIN SWITCHBOARD-FWD,FWD MSB ROOM,DECK-20","690V PDB-1,FWD THRUSTER CONTROL ROOM,DECK-20",55.0,1.0,55.0,"095_HL30D-C-23, 095_HL30D-C-24, 095_HL30D-C-25, 095_HL45C-C-02, 095_HL30B-C-36, 095_VL65C-C-02, 095_L65C-C-01, 095_L65C-C-02, 095_L30B-C-07, 095_L30B-C-08, 095_L30B-C-09, 095_L30B-C-10, 095_L30B-C-11, 095_L30C-C-04, 095_L45B-C-04, 095_L45B-C-05, 095_L45B-C-06, 20-41-P-B-5-(325x250), 096_L45B-CC-03, 096_L45B-CC-02, 096_L45B-CC-01, 20-33-C-B-2-(400X250), REF PLANT, 097_L45B-C-10, 097_L45B-C-09, 097_L45B-C-08, 097_L45B-C-07, 097_L45B-C-11, 097_L45B-C-12, 20-21-P-B-4-(325X250)_, FWD THRUSTER ROOM, 098_L20C-C-01, 098_L20B-C-01, 098_L20C-C-05, 098_L20C-C-06, 098_L20C-C-07, , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
42,A,16X1,Unknown,690V-MSBF-4,"690V MAIN SWITCHBOARD-FWD,FWD MSB ROOM,DECK-20","690V PDB-3,RECTRACTABLE THRUSTER CONTROL ROOM,DECK-20",120.0,1.0,120.0,"095_HL30D-C-23, 095_HL30D-C-24, 095_HL30D-C-25, 095_HL45C-C-02, 095_HL30B-C-36, 095_VL65C-C-02, 095_L65C-C-01, 095_L65C-C-02, 095_L30B-C-07, 095_L30B-C-08, 095_L30B-C-09, 095_L30B-C-10, 095_L30B-C-11, 095_L45C-C-02, 095_L45C-C-01, 095_L45B-C-06, 095_L45B-C-05, 095_L45B-C-04, 095_L45B-C-03, 095_L45B-C-02, 095_L45B-C-01, 20-53-P-B-10-(400x250), AFT  MSB, 095_L45B-C-5, 095_L45B-C-4, 095_L45B-C-2, 095_L45B-C-1, 091_L45B-C-01, 091_L45B-C-02, 091_L45B-C-03, 091_L45B-C-04, 20-73-C-B-1-(325X250), MOONPOOL, 20-74-P-G-7, 089_L75B-CC-08, 20-76-P-G-7, 089_L75B-CC-09, 20-78-P-G-7, 089_L75B-CC-10, 20-80-P-G-7, 089_L75B-CC-11, 20-82-P-G-7, 20-84-CC-B-4-(325x250), DDC, 087_L75B-CC-22, 087_L75B-CC-23, 087_L75B-CC-24, 087_L75B-CC-25, 087_L75B-CC-38, 087_L75B-CC-30, 087_L75B-CC-31, 087_L75B-CC-32, 087_L75B-CC-33, 087_L75B-CC-36, 087_L75B-CC-11, 20-105-C-B-1-(400x200), E/R FWD, 20-106-C-G-2., 085_L45B-C-21, 20-108-C-G-2, 085_L45B-C-20, 20-110-C-G-2, 085_L45B-C-19, 20-112-C-G-2, 085_L45B-C-18, 20-114-C-G-2., 085_L45B-C-17, 20-116-C-G-2, 085_L45B-C-16, 20-118-C-G-1, 085_L45B-C-15, 20-120-C-G-1., 085_L45B-C-13, 20-122-C-G-2, 085_L45B-C-14, 20-124-C-G-2, 085_L45B-C-12, 20-126-C-B-2-(400x200), E/R AFT, 083_L45B-C-21, 20-128-C-G-2, 083_L45B-C-20, 20-130-C-G-2., 083_L45B-C-19, 20-132-C-G-2., 083_L45B-C-18, 20-134-C-G-2., 083_L45C-C-04, 20-136-C-G-1., 083_L45B-C-15, 20-138-C-G-1., 083_L45B-C-16, 20-140-C-G-2., 083_L45B-C-17, 20-142-C-G-2., 20-143-C-B-1-(400x250), AFE DRIVE ROOM, 083_L45B-C-30, 083_L45B-C-29, 083_L45B-C-27, 083_L45B-C-28, 083_L45B-C_02, 083_L45B-C_01, 20-148-C-D-1-(300x200)",2023-08-22 15:15:18,0.0
42,A,27X1,Unknown,690V-MSBF-1,"690V MAIN SWITCHBOARD-FWD,FWD MSB ROOM,DECK-20","415V PDB-11,MESS TRAP STORE,DECK-04",60.0,1.0,60.0,"095_HL30D-C-23, 095_HL30D-C-24, 095_HL30D-C-25, 095_HL45C-C-02, 095_HL30B-C-36, 095_VL65C-C-02, 095_L65C-C-01, 095_L65C-C-02, 095_L30B-C-07, 095_L30B-C-08, 10-44-C-D-02-(400X200), DK10, 01-44-C-D-02-(400X200), 117_L45C-C-03, 117_L45C-C-04, DK01, 02-44-C-D-02-(400X200), 132_L45C-C-03, 132_L45C-C-04, DK02, 03-44-C-D-02-(400X200), 143_L45C-C-03, 143_L45C-C-04, DK03, 04-44-C-D-03-(400X200), 151_L45B-C-03, 151_L45C-C-02, DK04, 05-44-C-D-02-(400X200), 161_L45C-C-03, 161_L45C-C-04, 04-43-C-B-01-(250X200), 161_L30B-C-15, 161_L30B-C-14, 161_L30B-C-05, 161_L30B-C-03, 161_L30B-C-02, 161_L30B-C-01, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
42,A,9X1,Unknown,690V-MSBF-2,"690V MAIN SWITCHBOARD-FWD,FWD MSB ROOM,DECK-20","415V PDB-11,MESS TRAP STORE,DECK-04",60.0,1.0,60.0,"095_HL30D-C-23, 095_HL30D-C-24, 095_HL30D-C-25, 095_HL45C-C-02, 095_HL30B-C-36, 095_VL65C-C-02, 095_L65C-C-01, 095_L65C-C-02, 095_L30B-C-07, 095_L30B-C-08, 10-44-C-D-02-(400X200), DK10, 01-44-C-D-02-(400X200), 117_L45C-C-03, 117_L45C-C-04, DK01, 02-44-C-D-02-(400X200), 132_L45C-C-03, 132_L45C-C-04, DK02, 03-44-C-D-02-(400X200), 143_L45C-C-03, 143_L45C-C-04, DK03, 04-44-C-D-03-(400X200), 151_L45B-C-03, 151_L45C-C-02, DK04, 05-44-C-D-02-(400X200), 161_L45C-C-03, 161_L45C-C-04, 04-43-C-B-01-(250X200), 161_L30B-C-15, 161_L30B-C-14, 161_L30B-C-05, 161_L30B-C-03, 161_L30B-C-02, 161_L30B-C-01, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
42,A,4PX0.75-x,Unknown,690V-MSBF-29,"690V MAIN SWITCHBOARD-FWD,FWD MSB ROOM,DECK-20","1000KVA TRANSFORMER(T5),FWD T/F ROOM,DECK-20",55.0,1.0,55.0,"095_HL30D-C-23, 095_HL30D-C-24, 095_HL30D-C-25, 095_HL45C-C-02, 095_HL30B-C-36, 095_VL65C-C-02, 095_L65C-C-01, 095_L65C-C-02, 095_L30B-C-07, 095_L30B-C-08, 095_L30B-C-09, 095_L30B-C-10, 095_L30B-C-11, 095_L30C-C-04, 095_L45B-C-04, 095_L45B-C-05, 095_L45B-C-06, 20-41-P-B-5-(325x250), 096_L45B-CC-03, 096_L45B-CC-02, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 12:11:23,0.0
42,A,2X1.5,Unknown,690V-MSBF-30,"690V MAIN SWITCHBOARD-FWD,FWD MSB ROOM,DECK-20","1000KVA TRANSFORMER(T5),FWD T/F ROOM,DECK-20",55.0,1.0,55.0,"095_HL30D-C-24, 095_HL30D-C-25, 095_HL45C-C-02, 095_HL30B-C-36, 095_VL65C-C-02, 095_L65C-C-01, 095_L65C-C-02, 095_L30B-C-07, 095_L30B-C-08, 095_L30B-C-09, 095_L30B-C-10, 095_L30B-C-11, 095_L30C-C-04, 095_L45B-C-04, 095_L45B-C-05, 095_L45B-C-06, 20-41-P-B-5-(325x250), 096_L45B-CC-03, 096_L45B-CC-02, 096_L45B-CC-02, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
42,A,2X1,Unknown,690V-MSBF-30A,"690V MAIN SWITCHBOARD-FWD,FWD MSB ROOM,DECK-20","1000KVA TRANSFORMER(T5),FWD T/F ROOM,DECK-20",55.0,1.0,55.0,"095_HL30D-C-24, 095_HL30D-C-25, 095_HL45C-C-02, 095_HL30B-C-36, 095_VL65C-C-02, 095_L65C-C-01, 095_L65C-C-02, 095_L30B-C-07, 095_L30B-C-08, 095_L30B-C-09, 095_L30B-C-10, 095_L30B-C-11, 095_L30C-C-04, 095_L45B-C-04, 095_L45B-C-05, 095_L45B-C-06, 20-41-P-B-5-(325x250), 096_L45B-CC-03, 096_L45B-CC-02, 096_L45B-CC-02, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
42,A,4PX0.75-x,Unknown,690V-MSBF-31,"690V MAIN SWITCHBOARD-FWD,FWD MSB ROOM,DECK-20","1600KVA TRANSFORMER(T1),FWD T/F ROOM,DECK-20",55.0,1.0,55.0,"095_HL30D-C-23, 095_HL30D-C-24, 095_HL30D-C-25, 095_HL45C-C-02, 095_HL30B-C-36, 095_VL65C-C-02, 095_L65C-C-01, 095_L65C-C-02, 095_L30B-C-07, 095_L30B-C-08, 095_L30B-C-09, 095_L30B-C-10, 095_L30B-C-11, 095_L30C-C-04, 095_L45B-C-04, 095_L45B-C-05, 095_L45B-C-06, 20-41-P-B-5-(325x250), 096_L45B-CC-03, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 12:11:23,0.0
42,A,2X1.5,Unknown,690V-MSBF-32,"690V MAIN SWITCHBOARD-FWD,FWD MSB ROOM,DECK-20","1600KVA TRANSFORMER(T1),FWD T/F ROOM,DECK-20",55.0,1.0,55.0,"095_HL30D-C-22, 095_HL30D-C-23, 095_HL30D-C-24, 095_HL30D-C-25, 095_HL45C-C-02, 095_HL30B-C-36, 095_VL65C-C-02, 095_L65C-C-01, 095_L65C-C-02, 095_L30B-C-07, 095_L30B-C-08, 095_L30B-C-09, 095_L30B-C-10, 095_L30B-C-11, 095_L30C-C-04, 095_L45B-C-04, 095_L45B-C-05, 095_L45B-C-06, 20-41-P-B-5-(325x250), 096_L45B-CC-03, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
42,A,2X1,Unknown,690V-MSBF-32A,"690V MAIN SWITCHBOARD-FWD,FWD MSB ROOM,DECK-20","1600KVA TRANSFORMER(T1),FWD T/F ROOM,DECK-20",55.0,1.0,55.0,"095_HL30D-C-22, 095_HL30D-C-23, 095_HL30D-C-24, 095_HL30D-C-25, 095_HL45C-C-02, 095_HL30B-C-36, 095_VL65C-C-02, 095_L65C-C-01, 095_L65C-C-02, 095_L30B-C-07, 095_L30B-C-08, 095_L30B-C-09, 095_L30B-C-10, 095_L30B-C-11, 095_L30C-C-04, 095_L45B-C-04, 095_L45B-C-05, 095_L45B-C-06, 20-41-P-B-5-(325x250), 096_L45B-CC-03, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
42,A,16X1,Unknown,690V-MSBA-4,"690V MAIN SWITCHBOARD-AFT,AFT MSB ROOM,DECK-20","690V PDB-02,FWD THRUSTER CONTROL ROOM,DECK-20",70.0,1.0,70.0,"091_HL30D-C-09, 091_HL30D-C-10, 091_HL30D-C-11, 091_HL45B-C-01, 091_HL45B-C-02, 091_HL45B-C-03, 20-53-C-FFB-3-(250x200), 095_HL45B-C-05, 095_HL30B-C-36, 095_VL65C-C-02, 095_L65C-C-01, 095_L65C-C-02, 095_L30B-C-07, 095_L30B-C-08, 095_L30B-C-09, 095_L30B-C-10, 095_L30B-C-11, 095_L30C-C-04, 095_L45B-C-04, 095_L45B-C-05, 095_L45B-C-06, 20-41-P-B-5-(325x250), 096_L45B-CC-03, 096_L45B-CC-02, 096_L45B-CC-01, 20-33-C-B-2-(400X250), REF PLANT, 097_L45B-C-10, 097_L45B-C-09, 097_L45B-C-08, 097_L45B-C-07, 097_L45B-C-11, 097_L45B-C-12, 20-21-P-B-4-(325X250)_, FWD THRUSTER ROOM, 098_L20C-C-01, 098_L20B-C-01, 098_L20C-C-05, 098_L20C-C-06, 098_L20C-C-07, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
42,A,16X1,Unknown,690V-MSBA-3,"690V MAIN SWITCHBOARD-AFT,AFT MSB ROOM,DECK-20","690V PDB-04,AFT THRUSTER ROOM,DECK-20",130.0,1.0,130.0,"091_HL30D-C-09, 091_HL30D-C-10,  091_HL30D-C-11, 091_HL45B-C-01, 091_HL45B-C-02, 091_HL45D-C-01, 20-53-C-FFB-4-(250x200), 095_HL30B-C-36, 095_VL65C-C-02, 095_L65C-C-01, 095_L65C-C-02, 095_L30B-C-06, 095_L30B-C-05,095_L30B-C-04, 095_L30C-C-01, 095_L30B-C-03,095_L30B-C-02,095_L30B-CC-01, 20-53-C-B-1-(400x200), 091_L20C-C-01,091_L20C-C-02,091_L20B-C-01,20-61-CC-B-1-(325X250),20-63-C-G-1.,091_L75B-C-01,20-65-C-G-1.,091_L75B-C-02,20-67-C-G-1., 091_L75B-C-03, 20-69-C-G-1,091_L75B-C-04, 20-71-C-G-1,091_L75B-C-05, 20-73-P-B-1_(400X250), 20-74-P-G-1, 088_L75B-CC-05,20-76-P-G-1, 088_L75B-CC-04, 20-78-P-G-1, 088_L75B-CC-03, 20-80-P-G-1, 088_L75B-CC-02, 20-82-P-G-1, 088_L75B-CC-01, 20-84-CC-B-2-(400x200), 20-85-P-G-1, 087_L75B-CC-07, 20-87-P-G-1, 087_L75B-CC-06, 20-89-P-G-1, 087_L75B-CC-05, 20-91-P-G-1, 087_L75B-CC-04, 20-93-P-G-1, 087_L75B-CC-03, 20-95-P-G-1, 087_L75B-CC-02,20-97-P-G-1,087_L75B-CC-01, 20-99-P-G-1, 087_L75B-CC-08, 087_L75B-CC-09, 087_L75B-CC-10, 087_L75B-CC-17, 087_L75B-CC-16, 087_L75B-CC-15, 20-105-C-B-2-(400x200), 20-106-C-G-4., 085_L45B-CC-32, 20-108-C-G-4, 085_L45B-CC-31, 20-110-C-G-4, 085_L45B-CC-30, 20-112-C-G-4, 085_L45B-CC-29, 20-114-C-G-4, 085_L45B-CC-28, 20-116-C-G-4., 085_L45B-CC-27, 20-118-C-G-3, 085_L45C-CC-06, 20-122-C-G-4, 085_L45B-CC-22,20-124-C-G-4, 085_L45B-CC-23, 20-126-C-B-1-(400x200), 083_L45B-CC-39, 20-128-C-G-4., 083_L45B-CC-38, 20-130-C-G-4, 083_L45B-CC-37, 20-132-C-G-4, 083_L45B-CC-36, 20-134-C-G-4, 083_L45B-CC-33, 20-136-C-G-4., 083_L45B-CC-32, 20-138-C-G-4, 083_L45B-CC-31, 20-139-C-G-1, 20-140-C-G-4, 083_L45B-CC-29, 20-142-C-G-4., 083_L45B-CC-28, 20-144-C-G-4, 083_L45B-CC-27,20-146-C-G-4.,20-148-C-B-1-(325x250), 083_L45B-CC-26, 076_L45D-CC-01, 20-150-P-G-4, 20-151-P-B-1-(325x200), 20-152-P-G-3, 076_L45B-CC-16,20-154-P-G-3, 076_L45B-CC-15,20-156-P-G-3, 076_L45B-CC-14, 20-158-P-G-3, 20-160-P-B-1-(325x250), 076_L45B-CC-13, 076_L45B-CC-12, 20-162-P-G-3, 076_L45B-CC-11, 076_L20B-C-01, 076_L20B-C-02, 076_L20B-C-03, 20-164-C-B-01-(100X150), 077_L20C-C-01, 20-164-C-B-02-(100X150), 077_L20D-C-01",2023-08-22 15:15:18,0.0
42,A,27X1,Unknown,690V-MSBA-1,"690V MAIN SWITCHBOARD-AFT,AFT MSB ROOM,DECK-20","415V PDB-12,PASAAGE-10,DECK-01",55.0,1.0,55.0,"091_HL30D-C-09, 091_HL30D-C-10, 091_HL30D-C-11, 091_HL45B-C-01, 091_HL45B-C-02, 091_HL45B-C-03, 20-53-C-FFB-3-(250x200), 095_HL45B-C-05, 095_HL30B-C-36, 095_VL65C-C-02, 095_L65C-C-01, 095_L65C-C-02, 095_L65C-C-07, 095_L65C-C-08, 10-44-C-D-02-(400X200), 117_L45C-C-04, 117_L45C-C-03, 01-44-C-D-02-(400X200), 132_L45C-C-04, 132_L45C-C-03, 01-43-C-B-01-(250X200), 132_L30B-C-01, 132_L30B-C-02, 132_L20D-C-01, 130_L20B-C-01, 130_L20B-C-02, 130_L20B-C-03, 130_L20B-C-04, 130_L20B-C-05, 130_L20B-C-10, 01-53-C-B-01-(250X150), 130_L20B-C-09, 130_L20B-C-08, 130_L20B-C-07, 130_L20B-C-06, 127_L20B-C-01, 127_L20B-C-02, 127_L20B-C-03, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
42,A,9X1,Unknown,690V-MSBA-2,"690V MAIN SWITCHBOARD-AFT,AFT MSB ROOM,DECK-20","415V PDB-12,PASAAGE-10,DECK-01",55.0,1.0,55.0,"091_HL30D-C-09, 091_HL30D-C-10, 091_HL30D-C-11, 091_HL45B-C-01, 091_HL45B-C-02, 091_HL45B-C-03, 20-53-C-FFB-3-(250x200), 095_HL45B-C-05, 095_HL30B-C-36, 095_VL65C-C-02, 095_L65C-C-01, 095_L65C-C-02, 095_L65C-C-07, 095_L65C-C-08, 10-44-C-D-02-(400X200), 117_L45C-C-04, 117_L45C-C-03, 01-44-C-D-02-(400X200), 132_L45C-C-04, 132_L45C-C-03, 01-43-C-B-01-(250X200), 132_L30B-C-01, 132_L30B-C-02, 132_L20D-C-01, 130_L20B-C-01, 130_L20B-C-02, 130_L20B-C-03, 130_L20B-C-04, 130_L20B-C-05, 130_L20B-C-10, 01-53-C-B-01-(250X150), 130_L20B-C-09, 130_L20B-C-08, 130_L20B-C-07, 130_L20B-C-06, 127_L20B-C-01, 127_L20B-C-02, 127_L20B-C-03, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
42,A,4PX0.75-x,Unknown,690V-MSBA-7,"690V MAIN SWITCHBOARD-AFT,AFT MSB ROOM,DECK-20","1600KVA TRANSFORMER(T2),AFT T/F ROOM,DECK-20",60.0,1.0,60.0,"091_HL30D-C-09, 091_HL30D-C-10, 091_HL30D-C-11, 091_HL45B-C-01, 091_HL45B-C-02, 091_HL45B-C-03, 20-53-C-FFB-3-(250x200), 095_HL45B-C-05, 095_HL30B-C-36, 095_VL65C-C-02, 095_L65C-C-01, 095_L65C-C-02, 095_L30B-C-06, 095_L30B-C-05, 095_L30B-C-04, 095_L30C-C-01, 095_L30B-C-03, 095_L30B-C-02, 095_L30B-CC-01, 20-53-C-B-1-(400x200), 091_L20C-C-01, 091_L20C-C-02, 091_L20B-C-01, 20-61-CC-B-1-(325X250), 20-63-C-G-1, 091_L75B-C-01, 20-65-C-G-1, 091_L75B-C-02, 20-67-C-G-1, 091_L75B-C-03, 20-69-C-G-1, 091_L75B-C-04, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 12:11:23,0.0
42,A,2X1.5,Unknown,690V-MSBA-8,"690V MAIN SWITCHBOARD-AFT,AFT MSB ROOM,DECK-20","1600KVA TRANSFORMER(T2),AFT T/F ROOM,DECK-20",60.0,1.0,60.0,"091_HL30D-C-08, 091_HL30D-C-09, 091_HL30D-C-10, 091_HL30D-C-11, 091_HL45B-C-01, 091_HL45B-C-02, 091_HL45B-C-03, 20-53-C-FFB-3-(250x200), 095_HL45B-C-05, 095_HL30B-C-36, 095_VL65C-C-02, 095_L65C-C-01, 095_L65C-C-02, 095_L30B-C-06, 095_L30B-C-05, 095_L30B-C-04, 095_L30C-C-01, 095_L30B-C-03, 095_L30B-C-02, 095_L30B-CC-01, 20-53-C-B-1-(400x200), 091_L20C-C-01, 091_L20C-C-02, 091_L20B-C-01, 20-61-CC-B-1-(325X250), 20-63-C-G-1, 091_L75B-C-01, 20-65-C-G-1, 091_L75B-C-02, 20-67-C-G-1, 091_L75B-C-03, 20-69-C-G-1, 091_L75B-C-04, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
42,A,2X1,Unknown,690V-MSBA-8A,"690V MAIN SWITCHBOARD-AFT,AFT MSB ROOM,DECK-20","1600KVA TRANSFORMER(T2),AFT T/F ROOM,DECK-20",60.0,1.0,60.0,"091_HL30D-C-09, 091_HL30D-C-10, 091_HL30D-C-11, 091_HL45B-C-01, 091_HL45B-C-02, 091_HL45B-C-03, 20-53-C-FFB-3-(250x200), 095_HL45B-C-05, 095_HL30B-C-36, 095_VL65C-C-02, 095_L65C-C-01, 095_L65C-C-02, 095_L30B-C-06, 095_L30B-C-05, 095_L30B-C-04, 095_L30C-C-01, 095_L30B-C-03, 095_L30B-C-02, 095_L30B-CC-01, 20-53-C-B-1-(400x200), 091_L20C-C-01, 091_L20C-C-02, 091_L20B-C-01, 20-61-CC-B-1-(325X250), 20-63-C-G-1, 091_L75B-C-01, 20-65-C-G-1, 091_L75B-C-02, 20-67-C-G-1, 091_L75B-C-03, 20-69-C-G-1, 091_L75B-C-04, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
42,A,4PX0.75-x,Unknown,690V-MSBA-24,"690V MAIN SWITCHBOARD-AFT,AFT MSB ROOM,DECK-20","1000KVA TRANSFORMER(T6),AFT T/F ROOM,DECK-20",55.0,1.0,55.0,"091_HL30D-C-09, 091_HL30D-C-10, 091_HL30D-C-11, 091_HL45B-C-01, 091_HL45B-C-02, 091_HL45B-C-03, 20-53-C-FFB-3-(250x200), 095_HL45B-C-05, 095_HL30B-C-36, 095_VL65C-C-02, 095_L65C-C-01, 095_L65C-C-02, 095_L30B-C-06, 095_L30B-C-05, 095_L30B-C-04, 095_L30C-C-01, 095_L30B-C-03, 095_L30B-C-02, 095_L30B-CC-01, 20-53-C-B-1-(400x200), 091_L20C-C-01, 091_L20C-C-02, 091_L20B-C-01, 20-61-CC-B-1-(325X250), 20-63-C-G-1, 091_L75B-C-01, 20-65-C-G-1, 091_L75B-C-02, 20-67-C-G-1, 091_L75B-C-03, 20-69-C-G-1, 091_L75B-C-04, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 12:11:23,0.0
42,A,2X1.5,Unknown,690V-MSBA-23,"690V MAIN SWITCHBOARD-AFT,AFT MSB ROOM,DECK-20","1000KVA TRANSFORMER(T6),AFT T/F ROOM,DECK-20",55.0,1.0,55.0,"091_HL30D-C-10, 091_HL30D-C-11, 091_HL45B-C-01, 091_HL45B-C-02, 091_HL45B-C-03, 20-53-C-FFB-3-(250x200), 095_HL45B-C-05, 095_HL30B-C-36, 095_VL65C-C-02, 095_L65C-C-01, 095_L65C-C-02, 095_L30B-C-06, 095_L30B-C-05, 095_L30B-C-04, 095_L30C-C-01, 095_L30B-C-03, 095_L30B-C-02, 095_L30B-CC-01, 20-53-C-B-1-(400x200), 091_L20C-C-01, 091_L20C-C-02, 091_L20B-C-01, 20-61-CC-B-1-(325X250), 20-63-C-G-1, 091_L75B-C-01, 20-65-C-G-1, 091_L75B-C-02, 20-67-C-G-1, 091_L75B-C-03, 20-69-C-G-1, 091_L75B-C-04, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
42,A,2X1,Unknown,690V-MSBA-25,"690V MAIN SWITCHBOARD-AFT,AFT MSB ROOM,DECK-20","1000KVA TRANSFORMER(T6),AFT T/F ROOM,DECK-20",55.0,1.0,55.0,"091_HL30D-C-09, 091_HL30D-C-10, 091_HL30D-C-11, 091_HL45B-C-01, 091_HL45B-C-02, 091_HL45B-C-03, 20-53-C-FFB-3-(250x200), 095_HL45B-C-05, 095_HL30B-C-36, 095_VL65C-C-02, 095_L65C-C-01, 095_L65C-C-02, 095_L30B-C-06, 095_L30B-C-05, 095_L30B-C-04, 095_L30C-C-01, 095_L30B-C-03, 095_L30B-C-02, 095_L30B-CC-01, 20-53-C-B-1-(400x200), 091_L20C-C-01, 091_L20C-C-02, 091_L20B-C-01, 20-61-CC-B-1-(325X250), 20-63-C-G-1, 091_L75B-C-01, 20-65-C-G-1, 091_L75B-C-02, 20-67-C-G-1, 091_L75B-C-03, 20-69-C-G-1, 091_L75B-C-04, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
42,A,27X1,Unknown,415V-MSBF-08,"415V MSB(FWD),FWD MSB ROOM,DECK-20","415V PDB-1,AFT PROP ROOM,DECK-20",110.0,1.0,110.0,"095_HL30B-C-04, 095_HL45D-C-09, 095_HL45D-C-08, 095_HL45C-C-02, 095_VL65C-C-02, 095_L65C-C-01, 095_L65C-C-02, 095_L30B-C-06, 095_L30B-C-05, 095_L30B-C-04, 095_L30C-C-01, 095_L30B-C-03, 095_L30B-C-02, 095_L30B-CC-01, 20-53-C-B-1-(400x200), AFT  MSB, 091_L20C-C-01, 091_L20C-C-02, 091_L20B-C-01, 20-61-CC-B-1-(325X250), 20-63-C-G-1., 091_L75B-C-01, 20-65-C-G-1., 091_L75B-C-02, 20-67-C-G-1., 091_L75B-C-03, 20-69-C-G-1, 091_L75B-C-04, 20-71-C-G-1, 091_L75B-C-05, 20-73-P-B-1_(400X250), MOONPOOL, 20-74-P-G-1, 088_L75B-CC-05, 20-76-P-G-1, 088_L75B-CC-04, 20-78-P-G-1, 088_L75B-CC-03, 20-80-P-G-1, 088_L75B-CC-02, 20-82-P-G-1, 088_L75B-CC-01, 20-84-CC-B-2-(400x200), DDC, 20-85-P-G-1, 087_L75B-CC-07, 20-87-P-G-1, 087_L75B-CC-06, 20-89-P-G-1, 087_L75B-CC-05, 20-91-P-G-1, 087_L75B-CC-04, 20-93-P-G-1, 087_L75B-CC-03, 20-95-P-G-1, 087_L75B-CC-02, 20-97-P-G-1, 087_L75B-CC-01, 20-99-P-G-1, 087_L75B-CC-08, 087_L75B-CC-09, 087_L75B-CC-10, 087_L75B-CC-17, 087_L75B-CC-16, 087_L75B-CC-15, 20-105-C-B-2-(400x200), E/R FWD, 20-106-C-G-4., 085_L45B-CC-32, 20-108-C-G-4, 085_L45B-CC-31, 20-110-C-G-4, 085_L45B-CC-30, 20-112-C-G-4, 085_L45B-CC-29, 20-114-C-G-4, 085_L45B-CC-28, 20-116-C-G-4., 085_L45B-CC-27, 20-118-C-G-3, 085_L45C-CC-06, 20-122-C-G-4, 085_L45B-CC-22, 20-124-C-G-4, 085_L45B-CC-23, 20-126-C-B-1-(400x200), 083_L45B-CC-39, 20-128-C-G-4., 083_L45B-CC-38, 20-130-C-G-4, 083_L45B-CC-37, 20-132-C-G-4, 083_L45B-CC-36, 20-134-C-G-4, 083_L45B-CC-33, 20-136-C-G-4., 083_L45B-CC-32, 20-138-C-G-4, 083_L45B-CC-31, 20-139-C-G-1, 20-140-C-G-4, 083_L45B-CC-29, 20-142-C-G-4., 083_L45B-CC-28, 20-144-C-G-4, 083_L45B-CC-27, 20-146-C-G-4., 20-146-C-01A(325X250), 083-L45B-C-01A",2023-08-22 15:15:18,0.0
42,A,16X1,Unknown,415V-MSBF-09,"415V MSB(FWD),FWD MSB ROOM,DECK-20","415V PDB-1,AFT PROP ROOM,DECK-20",110.0,1.0,110.0,"095_HL30B-C-04, 095_HL45D-C-09, 095_HL45D-C-08, 095_HL45C-C-02, 095_VL65C-C-02, 095_L65C-C-01, 095_L65C-C-02, 095_L30B-C-06, 095_L30B-C-05, 095_L30B-C-04, 095_L30C-C-01, 095_L30B-C-03, 095_L30B-C-02, 095_L30B-CC-01, 20-53-C-B-1-(400x200), AFT  MSB, 091_L20C-C-01, 091_L20C-C-02, 091_L20B-C-01, 20-61-CC-B-1-(325X250), 20-63-C-G-1., 091_L75B-C-01, 20-65-C-G-1., 091_L75B-C-02, 20-67-C-G-1., 091_L75B-C-03, 20-69-C-G-1, 091_L75B-C-04, 20-71-C-G-1, 091_L75B-C-05, 20-73-P-B-1_(400X250), MOONPOOL, 20-74-P-G-1, 088_L75B-CC-05, 20-76-P-G-1, 088_L75B-CC-04, 20-78-P-G-1, 088_L75B-CC-03, 20-80-P-G-1, 088_L75B-CC-02, 20-82-P-G-1, 088_L75B-CC-01, 20-84-CC-B-2-(400x200), DDC, 20-85-P-G-1, 087_L75B-CC-07, 20-87-P-G-1, 087_L75B-CC-06, 20-89-P-G-1, 087_L75B-CC-05, 20-91-P-G-1, 087_L75B-CC-04, 20-93-P-G-1, 087_L75B-CC-03, 20-95-P-G-1, 087_L75B-CC-02, 20-97-P-G-1, 087_L75B-CC-01, 20-99-P-G-1, 087_L75B-CC-08, 087_L75B-CC-09, 087_L75B-CC-10, 087_L75B-CC-17, 087_L75B-CC-16, 087_L75B-CC-15, 20-105-C-B-2-(400x200), E/R FWD, 20-106-C-G-4., 085_L45B-CC-32, 20-108-C-G-4, 085_L45B-CC-31, 20-110-C-G-4, 085_L45B-CC-30, 20-112-C-G-4, 085_L45B-CC-29, 20-114-C-G-4, 085_L45B-CC-28, 20-116-C-G-4., 085_L45B-CC-27, 20-118-C-G-3, 085_L45C-CC-06, 20-122-C-G-4, 085_L45B-CC-22, 20-124-C-G-4, 085_L45B-CC-23, 20-126-C-B-1-(400x200), 083_L45B-CC-39, 20-128-C-G-4., 083_L45B-CC-38, 20-130-C-G-4, 083_L45B-CC-37, 20-132-C-G-4, 083_L45B-CC-36, 20-134-C-G-4, 083_L45B-CC-33, 20-136-C-G-4., 083_L45B-CC-32, 20-138-C-G-4, 083_L45B-CC-31, 20-139-C-G-1, 20-140-C-G-4, 083_L45B-CC-29, 20-142-C-G-4., 083_L45B-CC-28, 20-144-C-G-4, 083_L45B-CC-27, 20-146-C-G-4., 20-146-C-01A(325X250), 083-L45B-C-01A",2023-08-22 15:15:18,0.0
42,A,27X1,Unknown,415V-MSBF-10,"415V MSB(FWD),FWD MSB ROOM,DECK-20","415V PDB-1-1,AFT PROP ROOM,DECK-20",105.0,1.0,105.0,"095_HL30B-C-04, 095_HL45D-C-09, 095_HL45D-C-08, 095_HL45C-C-02, 095_VL65C-C-02, 095_L65C-C-01, 095_L65C-C-02, 095_L30B-C-07, 095_L30B-C-08, 095_L30B-C-09, 095_L30B-C-10, 095_L30B-C-11, 095_L45C-C-02, 095_L45C-C-01, 095_L30D-C-04, 095_L45B-C-05, 095_L45B-C-04, 095_L45B-C-03, 095_L45B-C-02, 095_L45B-C-01, 20-53-P-B-10-(400x250), AFT  MSB, 095_L45B-C-5, 095_L45B-C-4, 095_L45B-C-2, 095_L45B-C-1, 091_L45B-C-01, 091_L45B-C-02, 091_L45B-C-03, 091_L45B-C-04, 20-73-C-B-1-(325X250), MOONPOOL, 20-74-P-G-7, 089_L75B-CC-08, 20-76-P-G-7, 089_L75B-CC-09, 20-78-P-G-7, 089_L75B-CC-10, 20-80-P-G-7, 089_L75B-CC-11, 20-82-P-G-7, 20-84-CC-B-4-(325x250), DDC, 087_L75B-CC-22, 087_L75B-CC-23, 087_L75B-CC-24, 087_L75B-CC-25, 087_L75B-CC-38, 087_L75B-CC-30, 087_L75B-CC-31, 087_L75B-CC-32, 087_L75B-CC-33, 087_L75B-CC-36, 087_L75B-CC-11, 20-105-C-B-1-(400x200), E/R FWD, 20-106-C-G-2., 085_L45B-C-21, 20-108-C-G-2, 085_L45B-C-20, 20-110-C-G-2, 085_L45B-C-19, 20-112-C-G-2, 085_L45B-C-18, 20-114-C-G-2., 085_L45B-C-17, 20-116-C-G-2, 085_L45B-C-16, 20-118-C-G-1, 085_L45B-C-15, 20-120-C-G-1., 085_L45B-C-13, 20-122-C-G-2, 085_L45B-C-14, 20-124-C-G-2, 085_L45B-C-12, 20-126-C-B-2-(400x200), E/R AFT, 083_L45B-C-21, 20-128-C-G-2, 083_L45B-C-20, 20-130-C-G-2., 083_L45B-C-19, 20-132-C-G-2., 083_L45B-C-18, 20-134-C-G-2., 083_L45C-C-04, , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
42,A,16X1,Unknown,415V-MSBF-11,"415V MSB(FWD),FWD MSB ROOM,DECK-20","415V PDB-1-1,AFT PROP ROOM,DECK-20",105.0,1.0,105.0,"095_HL30B-C-04, 095_HL45D-C-09, 095_HL45D-C-08, 095_HL45C-C-02, 095_VL65C-C-02, 095_L65C-C-01, 095_L65C-C-02, 095_L30B-C-07, 095_L30B-C-08, 095_L30B-C-09, 095_L30B-C-10, 095_L30B-C-11, 095_L45C-C-02, 095_L45C-C-01, 095_L30D-C-04, 095_L45B-C-05, 095_L45B-C-04, 095_L45B-C-03, 095_L45B-C-02, 095_L45B-C-01, 20-53-P-B-10-(400x250), AFT  MSB, 095_L45B-C-5, 095_L45B-C-4, 095_L45B-C-2, 095_L45B-C-1, 091_L45B-C-01, 091_L45B-C-02, 091_L45B-C-03, 091_L45B-C-04, 20-73-C-B-1-(325X250), MOONPOOL, 20-74-P-G-7, 089_L75B-CC-08, 20-76-P-G-7, 089_L75B-CC-09, 20-78-P-G-7, 089_L75B-CC-10, 20-80-P-G-7, 089_L75B-CC-11, 20-82-P-G-7, 20-84-CC-B-4-(325x250), DDC, 087_L75B-CC-22, 087_L75B-CC-23, 087_L75B-CC-24, 087_L75B-CC-25, 087_L75B-CC-38, 087_L75B-CC-30, 087_L75B-CC-31, 087_L75B-CC-32, 087_L75B-CC-33, 087_L75B-CC-36, 087_L75B-CC-11, 20-105-C-B-1-(400x200), E/R FWD, 20-106-C-G-2., 085_L45B-C-21, 20-108-C-G-2, 085_L45B-C-20, 20-110-C-G-2, 085_L45B-C-19, 20-112-C-G-2, 085_L45B-C-18, 20-114-C-G-2., 085_L45B-C-17, 20-116-C-G-2, 085_L45B-C-16, 20-118-C-G-1, 085_L45B-C-15, 20-120-C-G-1., 085_L45B-C-13, 20-122-C-G-2, 085_L45B-C-14, 20-124-C-G-2, 085_L45B-C-12, 20-126-C-B-2-(400x200), E/R AFT, 083_L45B-C-21, 20-128-C-G-2, 083_L45B-C-20, 20-130-C-G-2., 083_L45B-C-19, 20-132-C-G-2., 083_L45B-C-18, 20-134-C-G-2., 083_L45C-C-04, , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
42,A,27X1,Unknown,415V-MSBA-03,"415V MSB(AFT),AFT MSB ROOM,DECK-20","415V PDB-2,FWD PROP ROOM,DECK-20",95.0,1.0,95.0,"091_HL30B-C-52, 091_HL30B-C-53, 091_HL30B-C-54, 091_HL30B-C-41, 091_HL30B-C-42, 091_HL30B-C-43, 091_HL30B-C-44, 091_HL45B-C-01, 091_HL45B-C-02, 091_HL45B-C-03, 20-53-C-FFB-3-(250x200), 095_VL65C-C-02, 095_L65C-C-01, 095_L65C-C-02, 095_L30B-C-07, 095_L30B-C-08, 095_L30B-C-09, 095_L30B-C-10, 095_L30B-C-11, 095_L45C-C-02, 095_L45C-C-01, 095_L30D-C-04, 095_L45B-C-05, 095_L45B-C-04, 095_L45B-C-03, 095_L45B-C-02, 095_L45B-C-01, 20-53-P-B-10-(400x250), 095_L45B-C-5, 095_L45B-C-4, 095_L45B-C-2, 095_L45B-C-1, 091_L45B-C-01, 091_L45B-C-02, 091_L45B-C-03, 091_L45B-C-04, 20-73-C-B-1-(325X250), 20-74-P-G-7, 089_L75B-CC-08, 20-76-P-G-7, 089_L75B-CC-09, 20-78-P-G-7, 089_L75B-CC-10, 20-80-P-G-7, 089_L75B-CC-11, 20-82-P-G-7, 20-84-CC-B-4-(325x250), 087_L75B-CC-22, 087_L75B-CC-23, 087_L75B-CC-24, 087_L75B-CC-25, 087_L75B-CC-38, 087_L75B-CC-30, 087_L75B-CC-31, 087_L75B-CC-32, 087_L75B-CC-33, 087_L75B-CC-36, 087_L75B-CC-11, 20-105-C-B-1-(400x200), 20-106-C-G-2., 085_L45B-C-21, 20-108-C-G-2, 085_L45B-C-20, 20-110-C-G-2, 085_L45B-C-19, 20-112-C-G-2, 085_L45B-C-18, 20-114-C-G-2., 085_L45B-C-17, 20-116-C-G-2, 085_L45B-C-16, 20-118-C-G-1, 085_L45B-C-15, 20-120-C-G-1., 085_L45B-C-13, 20-122-C-G-2, 085_L45B-C-14, 20-124-C-G-2, 085_L45B-C-12, 085_L20B-C-01, 085_L20C-C-02, 085_L30D-C-01, , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
42,A,16X1,Unknown,415V-MSBA-04,"415V MSB(AFT),AFT MSB ROOM,DECK-20","415V PDB-2,FWD PROP ROOM,DECK-20",95.0,1.0,95.0,"091_HL30B-C-52, 091_HL30B-C-53, 091_HL30B-C-54, 091_HL30B-C-41, 091_HL30B-C-42, 091_HL30B-C-43, 091_HL30B-C-44, 091_HL45B-C-01, 091_HL45B-C-02, 091_HL45B-C-03, 20-53-C-FFB-3-(250x200), 095_VL65C-C-02, 095_L65C-C-01, 095_L65C-C-02, 095_L30B-C-07, 095_L30B-C-08, 095_L30B-C-09, 095_L30B-C-10, 095_L30B-C-11, 095_L45C-C-02, 095_L45C-C-01, 095_L30D-C-04, 095_L45B-C-05, 095_L45B-C-04, 095_L45B-C-03, 095_L45B-C-02, 095_L45B-C-01, 20-53-P-B-10-(400x250), 095_L45B-C-5, 095_L45B-C-4, 095_L45B-C-2, 095_L45B-C-1, 091_L45B-C-01, 091_L45B-C-02, 091_L45B-C-03, 091_L45B-C-04, 20-73-C-B-1-(325X250), 20-74-P-G-7, 089_L75B-CC-08, 20-76-P-G-7, 089_L75B-CC-09, 20-78-P-G-7, 089_L75B-CC-10, 20-80-P-G-7, 089_L75B-CC-11, 20-82-P-G-7, 20-84-CC-B-4-(325x250), 087_L75B-CC-22, 087_L75B-CC-23, 087_L75B-CC-24, 087_L75B-CC-25, 087_L75B-CC-38, 087_L75B-CC-30, 087_L75B-CC-31, 087_L75B-CC-32, 087_L75B-CC-33, 087_L75B-CC-36, 087_L75B-CC-11, 20-105-C-B-1-(400x200), 20-106-C-G-2., 085_L45B-C-21, 20-108-C-G-2, 085_L45B-C-20, 20-110-C-G-2, 085_L45B-C-19, 20-112-C-G-2, 085_L45B-C-18, 20-114-C-G-2., 085_L45B-C-17, 20-116-C-G-2, 085_L45B-C-16, 20-118-C-G-1, 085_L45B-C-15, 20-120-C-G-1., 085_L45B-C-13, 20-122-C-G-2, 085_L45B-C-14, 20-124-C-G-2, 085_L45B-C-12, 085_L20B-C-01, 085_L20C-C-02, 085_L30D-C-01, , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
42,A,27X1,Unknown,415V-MSBA-05,"415V MSB(AFT),AFT MSB ROOM,DECK-20","415V PDB-2-1,FWD PROP ROOM,DCEK-20",90.0,1.0,90.0,"091_HL30B-C-52, 091_HL30B-C-53, 091_HL30B-C-54, 091_HL30B-C-41, 091_HL30B-C-42, 091_HL30B-C-43, 091_HL45B-C-01, 091_HL45B-C-02, 091_HL45B-C-03, 20-53-C-FFB-3-(250x200), 095_VL65C-C-02, 095_L65C-C-01, 095_L65C-C-02, 095_L30B-C-06, 095_L30B-C-05, 095_L30B-C-04, 095_L30C-C-01, 095_L30B-C-03, 095_L30B-C-02, 095_L30B-CC-01, 20-53-C-B-1-(400x200), 091_L20C-C-01, 091_L20C-C-02, 091_L20B-C-01, 20-61-CC-B-1-(325X250), 20-63-C-G-1., 091_L75B-C-01, 20-65-C-G-1., 091_L75B-C-02, 20-67-C-G-1., 091_L75B-C-03, 20-69-C-G-1, 091_L75B-C-04, 20-71-C-G-1, 091_L75B-C-05, 20-73-P-B-1_(400X250), 20-74-P-G-1, 088_L75B-CC-05, 20-76-P-G-1, 088_L75B-CC-04, 20-78-P-G-1, 088_L75B-CC-03, 20-80-P-G-1, 088_L75B-CC-02, 20-82-P-G-1, 088_L75B-CC-01, 20-84-CC-B-2-(400x200), 20-85-P-G-1, 087_L75B-CC-07, 20-87-P-G-1, 087_L75B-CC-06, 20-89-P-G-1, 087_L75B-CC-05, 20-91-P-G-1, 087_L75B-CC-04, 20-93-P-G-1, 087_L75B-CC-03, 20-95-P-G-1, 087_L75B-CC-02, 20-97-P-G-1, 087_L75B-CC-01, 20-99-P-G-1, 087_L75B-CC-08, 087_L75B-CC-09, 087_L75B-CC-10, 087_L75B-CC-17, 087_L75B-CC-16, 087_L75B-CC-15, 20-105-C-B-2-(400x200), 20-106-C-G-4., 085_L45B-CC-32, 20-108-C-G-4, 085_L45B-CC-31, 20-110-C-G-4, 085_L45B-CC-30, 20-112-C-G-4, 085_L45B-CC-29, 20-114-C-G-4, 085_L45B-CC-28, 20-116-C-G-4., 085_L45B-CC-27, 20-118-C-G-3, 085_L45C-CC-06, 20-122-C-G-4, 085_L45B-CC-22, 20-124-C-G-4, 085_L45B-CC-23, 085_L45C-C-01, 085_L45C-C-02, , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
42,A,16X1,Unknown,415V-MSBA-06,"415V MSB(AFT),AFT MSB ROOM,DECK-20","415V PDB-2-1,FWD PROP ROOM,DCEK-20",90.0,1.0,90.0,"091_HL30B-C-52, 091_HL30B-C-53, 091_HL30B-C-54, 091_HL30B-C-41, 091_HL30B-C-42, 091_HL30B-C-43, 091_HL45B-C-01, 091_HL45B-C-02, 091_HL45B-C-03, 20-53-C-FFB-3-(250x200), 095_VL65C-C-02, 095_L65C-C-01, 095_L65C-C-02, 095_L30B-C-06, 095_L30B-C-05, 095_L30B-C-04, 095_L30C-C-01, 095_L30B-C-03, 095_L30B-C-02, 095_L30B-CC-01, 20-53-C-B-1-(400x200), 091_L20C-C-01, 091_L20C-C-02, 091_L20B-C-01, 20-61-CC-B-1-(325X250), 20-63-C-G-1., 091_L75B-C-01, 20-65-C-G-1., 091_L75B-C-02, 20-67-C-G-1., 091_L75B-C-03, 20-69-C-G-1, 091_L75B-C-04, 20-71-C-G-1, 091_L75B-C-05, 20-73-P-B-1_(400X250), 20-74-P-G-1, 088_L75B-CC-05, 20-76-P-G-1, 088_L75B-CC-04, 20-78-P-G-1, 088_L75B-CC-03, 20-80-P-G-1, 088_L75B-CC-02, 20-82-P-G-1, 088_L75B-CC-01, 20-84-CC-B-2-(400x200), 20-85-P-G-1, 087_L75B-CC-07, 20-87-P-G-1, 087_L75B-CC-06, 20-89-P-G-1, 087_L75B-CC-05, 20-91-P-G-1, 087_L75B-CC-04, 20-93-P-G-1, 087_L75B-CC-03, 20-95-P-G-1, 087_L75B-CC-02, 20-97-P-G-1, 087_L75B-CC-01, 20-99-P-G-1, 087_L75B-CC-08, 087_L75B-CC-09, 087_L75B-CC-10, 087_L75B-CC-17, 087_L75B-CC-16, 087_L75B-CC-15, 20-105-C-B-2-(400x200), 20-106-C-G-4., 085_L45B-CC-32, 20-108-C-G-4, 085_L45B-CC-31, 20-110-C-G-4, 085_L45B-CC-30, 20-112-C-G-4, 085_L45B-CC-29, 20-114-C-G-4, 085_L45B-CC-28, 20-116-C-G-4., 085_L45B-CC-27, 20-118-C-G-3, 085_L45C-CC-06, 20-122-C-G-4, 085_L45B-CC-22, 20-124-C-G-4, 085_L45B-CC-23, 085_L45C-C-01, 085_L45C-C-02, , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
42,A,2X2.5,Unknown,415V-MSBF-07,"415V MSB(FWD),FWD MSB ROOM,DECK-20","230V MSB(F),FWD MSB ROOM,DECK-20",20.0,1.0,20.0,"095_HL30B-C-03, 095_HL30B-C-04, 095_HL30B-C-05, 095_HL30B-C-06, 095_HL30D-C-31, 095_HL30D-C-32, 095_HL30D-C-24, 095_HL30D-C-23, 095_HL30C-C-14, 095_HL30C-C-13, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
42,A,4PX0.75-x,Unknown,415V-MSBF-06A,"415V MSB(FWD),FWD MSB ROOM,DECK-20","200 KVA TRANSFORMER(T3),FWD T/F ROOM,DECK-20",40.0,1.0,40.0,"095_HL30B-C-02, 095_HL30B-C-03, 095_HL45D-C-09, 095_HL45D-C-08, 095_HL45C-C-02, 095_HL30B-C-36, 095_VL65C-C-02, 095_L65C-C-01, 095_L65C-C-02, 095_L30B-C-07, 095_L30B-C-08, 095_L30B-C-09, 095_L30B-C-10, 095_L30B-C-11, 095_L30C-C-04, 095_L45B-C-04, 095_L45B-C-05, 095_L45B-C-06, 20-41-P-B-5-(325x250), 096_L45B-CC-03, 096_L45B-CC-02, 096_L45B-CC-01, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 12:11:23,0.0
42,A,2X2.5,Unknown,415V-MSBF-06,"415V MSB(FWD),FWD MSB ROOM,DECK-20","200 KVA TRANSFORMER(T3),FWD T/F ROOM,DECK-20",40.0,1.0,40.0,"095_HL30B-C-02, 095_HL30B-C-03, 095_HL45D-C-09, 095_HL45D-C-08, 095_HL45C-C-02, 095_HL30B-C-36, 095_VL65C-C-02, 095_L65C-C-01, 095_L65C-C-02, 095_L30B-C-07, 095_L30B-C-08, 095_L30B-C-09, 095_L30B-C-10, 095_L30B-C-11, 095_L30C-C-04, 095_L45B-C-04, 095_L45B-C-05, 095_L45B-C-06, 20-41-P-B-5-(325x250), 096_L45B-CC-03, 096_L45B-CC-02, 096_L45B-CC-01, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
42,A,2X2.5,Unknown,415V-MSBA-02,"415V MSB(AFT),AFT MSB ROOM,DECK-20","230V MSB(A),AFT MSB ROOM,DECK-20",20.0,1.0,20.0,"091_HL30B-C-54, 091_HL30B-C-53, 091_HL30B-C-52, 091_HL30B-C-24, 091_HL30B-C-25, 091_HL30B-C-06, 091_HL30B-C-05, 091_HL30B-C-04, 091_HL30B-C-03, 091_HL30B-C-02, 091_HL30B-C-01, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
42,A,4PX0.75-x,Unknown,415V-MSB-01,"415V MSB(AFT),AFT MSB ROOM,DECK-20","200 KVA TRANSFORMER(T4),AFT T/F ROOM,DECK-20",55.0,1.0,55.0,"091_HL30B-C-52, 091_HL30B-C-53, 091_HL30B-C-54, 091_HL30B-C-41, 091_HL30B-C-42, 091_HL30B-C-43, 091_HL30B-C-44, 091_HL45B-C-01, 091_HL45B-C-02, 091_HL45B-C-03, 091_HL45B-C-01, 091_HL45B-C-01, 095_HL30B-C-36, 095_VL65C-C-02, 095_L65C-C-01, 095_L65C-C-02, 095_L30B-C-06, 095_L30B-C-05, 095_L30B-C-04, 095_L30C-C-01, 095_L30B-C-03, 095_L30B-C-02, 095_L30B-CC-01, 20-53-C-B-1-(400x200), AFT  MSB, 091_L20C-C-01, 091_L20C-C-02, 091_L20B-C-01, 20-61-CC-B-1-(325X250), 20-63-C-G-1., 091_L75B-C-01, 20-65-C-G-1., 091_L75B-C-02, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 12:11:23,0.0
42,A,2X2.5,Unknown,415V-MSBA-01A,"415V MSB(AFT),AFT MSB ROOM,DECK-20","200 KVA TRANSFORMER(T4),AFT T/F ROOM,DECK-20",55.0,1.0,55.0,"091_HL30B-C-52, 091_HL30B-C-53, 091_HL30B-C-54, 091_HL30B-C-41, 091_HL30B-C-42, 091_HL30B-C-43, 091_HL30B-C-44, 091_HL45B-C-01, 091_HL45B-C-02, 091_HL45B-C-03, 091_HL45B-C-01, 091_HL45B-C-01, 095_HL30B-C-36, 095_VL65C-C-02, 095_L65C-C-01, 095_L65C-C-02, 095_L30B-C-06, 095_L30B-C-05, 095_L30B-C-04, 095_L30C-C-01, 095_L30B-C-03, 095_L30B-C-02, 095_L30B-CC-01, 20-53-C-B-1-(400x200), AFT  MSB, 091_L20C-C-01, 091_L20C-C-02, 091_L20B-C-01, 20-61-CC-B-1-(325X250), 20-63-C-G-1., 091_L75B-C-01, 20-65-C-G-1., 091_L75B-C-02, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
43,A,3X35,Unknown,PDB10-4P-01A,"MOORING CAPSTAN HCOS(P) 100A,STEERING COMPARTMENT,DECK-20","MOORING CAPSTAN CONTROL PANEL(P),STEERING GEAR COMPARTMENT,DECK-20",15.0,1.0,15.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
43,A,3X35,Unknown,MCP-01,"MOORING CAPSTAN CONTROL PANEL(P),STEERING GEAR COMPARTMENT,DECK-20","MOORING CAPSTAN (P) MOTOR (38HP),STEERING GEAR COMPARTMENT,DECK-20",10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
43,A,3X25,Unknown,MCP-02,"MOORING CAPSTAN CONTROL PANEL(P),STEERING GEAR COMPARTMENT,DECK-20","MOORING CAPSTAN (P) MOTOR (38HP),STEERING GEAR COMPARTMENT,DECK-20",10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
43,A,2X1.5,Unknown,MCP-03,"MOORING CAPSTAN CONTROL PANEL(P),STEERING GEAR COMPARTMENT,DECK-20","MOORING CAPSTAN (P) MOTOR (38HP),STEERING GEAR COMPARTMENT,DECK-20",10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
43,A,2X1.5,Unknown,MCP-04,"MOORING CAPSTAN CONTROL PANEL(P),STEERING GEAR COMPARTMENT,DECK-20","MOORING CAPSTAN (P) MOTOR (38HP),STEERING GEAR COMPARTMENT,DECK-20",10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
43,A,2X1.5,Unknown,MCP-05,"MOORING CAPSTAN CONTROL PANEL(P),STEERING GEAR COMPARTMENT,DECK-20","MOORING CAPSTAN (P) MOTOR (38HP),STEERING GEAR COMPARTMENT,DECK-20",10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
43,A,24X1,Unknown,MCP-06,"MOORING CAPSTAN CONTROL PANEL(P),STEERING GEAR COMPARTMENT,DECK-20","REMOTE CONTROL PANEL(P),STEERING GEAR COMPARTMENT,DECK-20",15.0,1.0,15.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
43,A,24X1,Unknown,MCP-07,"MOORING CAPSTAN CONTROL PANEL(P),STEERING GEAR COMPARTMENT,DECK-20","MOORING CPASTAN MASTER CONTROLLER(P),WEATHER DECK-10",20.0,1.0,20.0,LOCAL ROUTE(USE FLATBAR) CONNECT TO END EQUIPMENT THROUGH PIPE CONDUIT,2023-08-22 15:15:18,0.0
43,A,4X1.5,Unknown,MCP-08,"MOORING ROPE LENGTH INDICATOR(P-1),STEERING GEAR COMPARTMENT,DECK-20","MOORING CPASTAN MASTER CONTROLLER(P),WEATHER DECK-10",15.0,1.0,15.0,LOCAL ROUTE(THROUGH PIPE CONDUIT),2023-08-22 15:15:18,0.0
43,A,2X1.5,Unknown,MCP-09,"MOORING ROPE LENGTH INDICATOR(P-1),STEERING GEAR COMPARTMENT,DECK-20","MOORING CPASTAN MASTER CONTROLLER(P),WEATHER DECK-10",15.0,1.0,15.0,LOCAL ROUTE(THROUGH PIPE CONDUIT),2023-08-22 15:15:18,0.0
43,A,3X1.5,Unknown,MCP-12,"MOORING CAPSTAN (P) MOTOR (38HP),STEERING GEAR COMPARTMENT,DECK-20","MOORING CPASTAN MASTER CONTROLLER(P),WEATHER DECK-10",15.0,1.0,15.0,LOCAL ROUTE(THROUGH PIPE CONDUIT),2023-08-22 15:15:18,0.0
43,A,4X1.5,Unknown,MCP-10,"MOORING ROPE LENGTH INDICATOR(P-1),STEERING GEAR COMPARTMENT,DECK-20","MOORING ROPE LENGTH INDICATOR(P-2),BRIDGE,DECK-06",145.0,1.0,145.0,"074_L20B-C-03/H-900,074_L20B-C-04/H-900, 20-178-P-G-3, 074_L45B-CC-09,20-176-P-G-3,074_L45B-CC-08, 20-174-P-G-3,074_L45B-CC-07,20-172-P-B-2-(325x250), 077_L45B-CC-06, 20-170-P-G-3, 20-169-P-B-1-(325x250), 20-168-P-G-3, 076_L45B-CC-09,20-166-P-G-3, 076_L45B-CC-10,20-164-P-G-3,076_L45B-CC-11,20-162-P-G-3,076_L45B-CC-12, 20-160-P-B-1-(325x250), 076_L45B-CC-13, 20-158-P-G-3, 076_L45B-CC-14, 20-156-P-G-3,076_L45B-CC-15, 20-154-P-G-3, 076_L45B-CC-16, 20-152-P-G-3, 20-151-P-B-1-(325x200), 076_L45D-CC-01, 20-148-C-B-1-(325x250), 083_L45B-CC-26, 20-146-C-G-4., 083_L45B-CC-27, 20-144-C-G-4., 083_L45B-CC-28, 20-142-C-G-4., 083_L45B-CC-31, 20-139-C-G-1.,083_L45B-CC-32, 20-138-C-G-4.,083_L45B-CC-32,20-136-C-G-4.,083_L45B-CC-33,20-134-C-G-4.,083_L45B-CC-36,20-132-C-G-4,083_L45B-CC-37,20-130-C-G-4,083_L45B-CC-38, 20-128-C-G-4.,083_L45B-CC-39,20-126-C-B-1-(400x200), 085_L45B-CC-23, 20-124-C-G-4, 085_L45B-CC-22,20-122-C-G-4,085_L45C-CC-06,20-118-C-G-3,085_L45B-CC-27,20-116-C-G-4.,085_L45B-CC-28,20-114-C-G-4.,085_L45B-CC-29,20-112-C-G-4,085_L45B-CC-30,20-110-C-G-4.,085_L45B-CC-31, 20-108-C-G-4.,085_L45B-CC-32, 20-106-C-G-4,20-105-C-B-2-(400x200), 087_SCH75-P-14,087_L75B-CC-15, 10-102-C-D-02-(325X250),108_L45D-C-01, 10-102-C-B-02-(325X250), 109_L45D-C-01 ,109_L45B-C-03, 109_L45B-C-02, 109_L30B-C-10, 109_L30B-C-09,109_L30B-C-08, 109_L30B-C-07, 109_L30B-C-01, 109_L30D-C-01,01-79-C-D-01-(250X200), 125_L30B-C-04, 125_L30B-C-03, 125_L30C-C-05, 01-76-P-B-01-(250X200), 01-75-C-B-01-(250X200), 127_L20B-C-11,127_L20B-C-10,127_L20B-C-09,127_L20B-C-08,127_L20B-C-07, 127_L20B-C-06, 127_L20C-C-01, 127_L20B-C-05, 127_L20B-C-04,127_L20B-C-03,  127_L20B-C-02,127_L20B-C-01, 130_L20B-C-06,130_L20B-C-07, 130_L20B-C-08, 130_L20B-C-09, 01-53-C-B-01-(250X150), 130_L20B-C-10, 130_L20B-C-05, 130_L20B-C-04, 130_L20B-C-03, 130_L20B-C-02, 130_L20B-C-01, 132_L20D-C-01,132_L30B-C-02, 132_L30B-C-01, 01-43-C-B-01-(250X200), 132_L45C-C-05, 02-44-C-D-03-(400X200), 143_L45C-C-06, 143_L45C-C-05, 03-44-C-D-03-(400X200), 151_L45C-C-03, 151_L45B-C-03, 04-44-C-D-03-(400X200), 161_L45C-C-06, 161_L45C-C-05, 05-44-C-D-03-(400X200), 171_L45C-C-06, 171_L45C-C-05, 06-44-C-D-03-(400X200)",2023-08-22 15:15:18,0.0
