REV_NUMBER,REV_ALPHABET,CABLE_SIZE,PROCURED_BY,CABLE_TAG,START_EQPT,END_EQPT,LENGTH_SRRL,NO_OF_RUNS,TOTAL_DESIGN_LENGTH,CABLE_ROUTE,TIMESTAMP,LENGTH_VARIANCE
43,A,2X1.5,Unknown,MCP-11,"MOORING ROPE LENGTH INDICATOR(P-1),STEERING GEAR COMPARTMENT,DECK-20","MOORING ROPE LENGTH INDICATOR(P-2),BRIDGE,DECK-06",145.0,1.0,145.0,"074_L20B-C-03/H-900,074_L20B-C-04/H-900, 20-178-P-G-3, 074_L45B-CC-09,20-176-P-G-3,074_L45B-CC-08, 20-174-P-G-3,074_L45B-CC-07,20-172-P-B-2-(325x250), 077_L45B-CC-06, 20-170-P-G-3, 20-169-P-B-1-(325x250), 20-168-P-G-3, 076_L45B-CC-09,20-166-P-G-3, 076_L45B-CC-10,20-164-P-G-3,076_L45B-CC-11,20-162-P-G-3,076_L45B-CC-12, 20-160-P-B-1-(325x250), 076_L45B-CC-13, 20-158-P-G-3, 076_L45B-CC-14, 20-156-P-G-3,076_L45B-CC-15, 20-154-P-G-3, 076_L45B-CC-16, 20-152-P-G-3, 20-151-P-B-1-(325x200), 076_L45D-CC-01, 20-148-C-B-1-(325x250), 083_L45B-CC-26, 20-146-C-G-4., 083_L45B-CC-27, 20-144-C-G-4., 083_L45B-CC-28, 20-142-C-G-4., 083_L45B-CC-31, 20-139-C-G-1.,083_L45B-CC-32, 20-138-C-G-4.,083_L45B-CC-32,20-136-C-G-4.,083_L45B-CC-33,20-134-C-G-4.,083_L45B-CC-36,20-132-C-G-4,083_L45B-CC-37,20-130-C-G-4,083_L45B-CC-38, 20-128-C-G-4.,083_L45B-CC-39,20-126-C-B-1-(400x200), 085_L45B-CC-23, 20-124-C-G-4, 085_L45B-CC-22,20-122-C-G-4,085_L45C-CC-06,20-118-C-G-3,085_L45B-CC-27,20-116-C-G-4.,085_L45B-CC-28,20-114-C-G-4.,085_L45B-CC-29,20-112-C-G-4,085_L45B-CC-30,20-110-C-G-4.,085_L45B-CC-31, 20-108-C-G-4.,085_L45B-CC-32, 20-106-C-G-4,20-105-C-B-2-(400x200), 087_SCH75-P-14,087_L75B-CC-15, 10-102-C-D-02-(325X250),108_L45D-C-01, 10-102-C-B-02-(325X250), 109_L45D-C-01 ,109_L45B-C-03, 109_L45B-C-02, 109_L30B-C-10, 109_L30B-C-09,109_L30B-C-08, 109_L30B-C-07, 109_L30B-C-01, 109_L30D-C-01,01-79-C-D-01-(250X200), 125_L30B-C-04, 125_L30B-C-03, 125_L30C-C-05, 01-76-P-B-01-(250X200), 01-75-C-B-01-(250X200), 127_L20B-C-11,127_L20B-C-10,127_L20B-C-09,127_L20B-C-08,127_L20B-C-07, 127_L20B-C-06, 127_L20C-C-01, 127_L20B-C-05, 127_L20B-C-04,127_L20B-C-03,  127_L20B-C-02,127_L20B-C-01, 130_L20B-C-06,130_L20B-C-07, 130_L20B-C-08, 130_L20B-C-09, 01-53-C-B-01-(250X150), 130_L20B-C-10, 130_L20B-C-05, 130_L20B-C-04, 130_L20B-C-03, 130_L20B-C-02, 130_L20B-C-01, 132_L20D-C-01,132_L30B-C-02, 132_L30B-C-01, 01-43-C-B-01-(250X200), 132_L45C-C-05, 02-44-C-D-03-(400X200), 143_L45C-C-06, 143_L45C-C-05, 03-44-C-D-03-(400X200), 151_L45C-C-03, 151_L45B-C-03, 04-44-C-D-03-(400X200), 161_L45C-C-06, 161_L45C-C-05, 05-44-C-D-03-(400X200), 171_L45C-C-06, 171_L45C-C-05, 06-44-C-D-03-(400X200)",2023-08-22 15:15:18,0.0
43,A,3X35,Unknown,PDB10-4P-02A,"MOORING CAPSTAN HCOS(S) 100A,STEERING COMPARTMENT,DECK-20","MOORING CAPSTAN CONTROL PANEL(S),STEERING GEAR COMPARTMENT,DECK-20",10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
43,A,3X35,Unknown,MCS-01,"MOORING CAPSTAN CONTROL PANEL(S),STEERING GEAR COMPARTMENT,DECK-20","MOORING CAPSTAN (S) MOTOR (38HP),STEERING GEAR COMPARTMENT,DECK-20",12.0,1.0,12.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
43,A,3X25,Unknown,MCS-02,"MOORING CAPSTAN CONTROL PANEL(S),STEERING GEAR COMPARTMENT,DECK-20","MOORING CAPSTAN (S) MOTOR (38HP),STEERING GEAR COMPARTMENT,DECK-20",12.0,1.0,12.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
43,A,2X1.5,Unknown,MCS-03,"MOORING CAPSTAN CONTROL PANEL(S),STEERING GEAR COMPARTMENT,DECK-20","MOORING CAPSTAN (S) MOTOR (38HP),STEERING GEAR COMPARTMENT,DECK-20",12.0,1.0,12.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
43,A,2X1.5,Unknown,MCS-04,"MOORING CAPSTAN CONTROL PANEL(S),STEERING GEAR COMPARTMENT,DECK-20","MOORING CAPSTAN (S) MOTOR (38HP),STEERING GEAR COMPARTMENT,DECK-20",12.0,1.0,12.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
43,A,2X1.5,Unknown,MCS-05,"MOORING CAPSTAN CONTROL PANEL(S),STEERING GEAR COMPARTMENT,DECK-20","MOORING CAPSTAN (S) MOTOR (38HP),STEERING GEAR COMPARTMENT,DECK-20",12.0,1.0,12.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
43,A,24X1,Unknown,MCS-06,"MOORING CAPSTAN CONTROL PANEL(S),STEERING GEAR COMPARTMENT,DECK-20","MOORING REMOTE CONTROL PANEL(S),STEERING GEAR COMPARTMENT,DECK-20",10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
43,A,24X1,Unknown,MCS-07,"MOORING CAPSTAN CONTROL PANEL(S),STEERING GEAR COMPARTMENT,DECK-20","MOORING CPASTAN MASTER CONTROLLER(S),WEATHER DECK-10",12.0,1.0,12.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
43,A,4X1.5,Unknown,MCS-08,"MOORING ROPE LENGTH INDICATOR(S-1),STEERING GEAR COMPARTMENT,DECK-20","MOORING CPASTAN MASTER CONTROLLER(S),WEATHER DECK-10",20.0,1.0,20.0,"074_L45B-P-12, 20-176-P-G-4, 074_L45B-P-11, 20-174-P-G-4, 074_L45B-P-10, 074_L20B-C-26/H-900, LOCAL ROUTE TO MOORING CAPSTAN MASTER CONTROLLER THROUGH PIPE CONDUIT, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
43,A,2X1.5,Unknown,MCS-09,"MOORING ROPE LENGTH INDICATOR(S-1),STEERING GEAR COMPARTMENT,DECK-20","MOORING CPASTAN MASTER CONTROLLER(S),WEATHER DECK-10",20.0,1.0,20.0,"074_L45B-P-12, 20-176-P-G-4, 074_L45B-P-11, 20-174-P-G-4, 074_L45B-P-10, 074_L20B-C-26/H-900, LOCAL ROUTE TO MOORING CAPSTAN MASTER CONTROLLER THROUGH PIPE CONDUIT, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
43,A,3X1.5,Unknown,MCS-12,"MOORING CAPSTAN (S) MOTOR (38HP),STEERING GEAR COMPARTMENT,DECK-20","MOORING CPASTAN MASTER CONTROLLER(S),WEATHER DECK-10",10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
43,A,4X1.5,Unknown,MCS-10,"MOORING ROPE LENGTH INDICATOR(S-1),STEERING GEAR COMPARTMENT,DECK-20","MOORING ROPE LENGTH INDICATOR(S-2),BRIDGE,DECK-06",165.0,1.0,165.0,"074_L45B-P-12,20-176-P-G-4, 074_L45B-P-11, 20-174-P-G-4, 074_L45B-P-10, 074_L20B-C-26/H-900, 074_L20B-C-25/H-900, 074_L20B-C-24/H-900, 074_L20B-C-23/H-900, 074_L20B-C-22/H-900, 074_L20B-C-21/H-900,074_L20B-C-20/H-900, 20-172-P-B-2-(325x250), 077_L45B-CC-06, 20-170-P-G-3, 20-169-P-B-1-(325x250), 20-168-P-G-3, 076_L45B-CC-09,20-166-P-G-3, 076_L45B-CC-10,20-164-P-G-3,076_L45B-CC-11,20-162-P-G-3,076_L45B-CC-12, 20-160-P-B-1-(325x250), 076_L45B-CC-13, 20-158-P-G-3, 076_L45B-CC-14, 20-156-P-G-3,076_L45B-CC-15, 20-154-P-G-3, 076_L45B-CC-16, 20-152-P-G-3, 20-151-P-B-1-(325x200), 076_L45D-CC-01, 20-148-C-B-1-(325x250), 083_L45B-CC-26, 20-146-C-G-4., 083_L45B-CC-27, 20-144-C-G-4., 083_L45B-CC-28, 20-142-C-G-4., 083_L45B-CC-31, 20-139-C-G-1.,083_L45B-CC-32, 20-138-C-G-4.,083_L45B-CC-32,20-136-C-G-4.,083_L45B-CC-33,20-134-C-G-4.,083_L45B-CC-36,20-132-C-G-4,083_L45B-CC-37,20-130-C-G-4,083_L45B-CC-38, 20-128-C-G-4.,083_L45B-CC-39,20-126-C-B-1-(400x200), 085_L45B-CC-23, 20-124-C-G-4, 085_L45B-CC-22,20-122-C-G-4,085_L45C-CC-06,20-118-C-G-3,085_L45B-CC-27,20-116-C-G-4.,085_L45B-CC-28,20-114-C-G-4.,085_L45B-CC-29,20-112-C-G-4,085_L45B-CC-30,20-110-C-G-4.,085_L45B-CC-31, 20-108-C-G-4.,085_L45B-CC-32, 20-106-C-G-4,20-105-C-B-2-(400x200), 087_SCH75-P-14,087_L75B-CC-15, 10-102-C-D-02-(325X250),108_L45D-C-01, 10-102-C-B-02-(325X250), 109_L45D-C-01 ,109_L45B-C-03, 109_L45B-C-02, 109_L30B-C-10, 109_L30B-C-09,109_L30B-C-08, 109_L30B-C-07, 109_L30B-C-01, 109_L30D-C-01,01-79-C-D-01-(250X200), 125_L30B-C-04, 125_L30B-C-03, 125_L30C-C-05, 01-76-P-B-01-(250X200), 01-75-C-B-01-(250X200), 127_L20B-C-11,127_L20B-C-10,127_L20B-C-09,127_L20B-C-08,127_L20B-C-07, 127_L20B-C-06, 127_L20C-C-01, 127_L20B-C-05, 127_L20B-C-04,127_L20B-C-03,  127_L20B-C-02,127_L20B-C-01, 130_L20B-C-06,130_L20B-C-07, 130_L20B-C-08, 130_L20B-C-09, 01-53-C-B-01-(250X150), 130_L20B-C-10, 130_L20B-C-05, 130_L20B-C-04, 130_L20B-C-03, 130_L20B-C-02, 130_L20B-C-01, 132_L20D-C-01,132_L30B-C-02, 132_L30B-C-01, 01-43-C-B-01-(250X200), 132_L45C-C-05, 02-44-C-D-03-(400X200), 143_L45C-C-06, 143_L45C-C-05, 03-44-C-D-03-(400X200), 151_L45C-C-03, 151_L45B-C-03, 04-44-C-D-03-(400X200), 161_L45C-C-06, 161_L45C-C-05, 05-44-C-D-03-(400X200), 171_L45C-C-06, 171_L45C-C-05, 06-44-C-D-03-(400X200)",2023-08-22 15:15:18,0.0
43,A,2X1.5,Unknown,MCS-11,"MOORING ROPE LENGTH INDICATOR(S-1),STEERING GEAR COMPARTMENT,DECK-20","MOORING ROPE LENGTH INDICATOR(S-2),BRIDGE,DECK-06",165.0,1.0,165.0,"074_L45B-P-12,20-176-P-G-4, 074_L45B-P-11, 20-174-P-G-4, 074_L45B-P-10, 074_L20B-C-26/H-900, 074_L20B-C-25/H-900, 074_L20B-C-24/H-900, 074_L20B-C-23/H-900, 074_L20B-C-22/H-900, 074_L20B-C-21/H-900,074_L20B-C-20/H-900, 20-172-P-B-2-(325x250), 077_L45B-CC-06, 20-170-P-G-3, 20-169-P-B-1-(325x250), 20-168-P-G-3, 076_L45B-CC-09,20-166-P-G-3, 076_L45B-CC-10,20-164-P-G-3,076_L45B-CC-11,20-162-P-G-3,076_L45B-CC-12, 20-160-P-B-1-(325x250), 076_L45B-CC-13, 20-158-P-G-3, 076_L45B-CC-14, 20-156-P-G-3,076_L45B-CC-15, 20-154-P-G-3, 076_L45B-CC-16, 20-152-P-G-3, 20-151-P-B-1-(325x200), 076_L45D-CC-01, 20-148-C-B-1-(325x250), 083_L45B-CC-26, 20-146-C-G-4., 083_L45B-CC-27, 20-144-C-G-4., 083_L45B-CC-28, 20-142-C-G-4., 083_L45B-CC-31, 20-139-C-G-1.,083_L45B-CC-32, 20-138-C-G-4.,083_L45B-CC-32,20-136-C-G-4.,083_L45B-CC-33,20-134-C-G-4.,083_L45B-CC-36,20-132-C-G-4,083_L45B-CC-37,20-130-C-G-4,083_L45B-CC-38, 20-128-C-G-4.,083_L45B-CC-39,20-126-C-B-1-(400x200), 085_L45B-CC-23, 20-124-C-G-4, 085_L45B-CC-22,20-122-C-G-4,085_L45C-CC-06,20-118-C-G-3,085_L45B-CC-27,20-116-C-G-4.,085_L45B-CC-28,20-114-C-G-4.,085_L45B-CC-29,20-112-C-G-4,085_L45B-CC-30,20-110-C-G-4.,085_L45B-CC-31, 20-108-C-G-4.,085_L45B-CC-32, 20-106-C-G-4,20-105-C-B-2-(400x200), 087_SCH75-P-14,087_L75B-CC-15, 10-102-C-D-02-(325X250),108_L45D-C-01, 10-102-C-B-02-(325X250), 109_L45D-C-01 ,109_L45B-C-03, 109_L45B-C-02, 109_L30B-C-10, 109_L30B-C-09,109_L30B-C-08, 109_L30B-C-07, 109_L30B-C-01, 109_L30D-C-01,01-79-C-D-01-(250X200), 125_L30B-C-04, 125_L30B-C-03, 125_L30C-C-05, 01-76-P-B-01-(250X200), 01-75-C-B-01-(250X200), 127_L20B-C-11,127_L20B-C-10,127_L20B-C-09,127_L20B-C-08,127_L20B-C-07, 127_L20B-C-06, 127_L20C-C-01, 127_L20B-C-05, 127_L20B-C-04,127_L20B-C-03,  127_L20B-C-02,127_L20B-C-01, 130_L20B-C-06,130_L20B-C-07, 130_L20B-C-08, 130_L20B-C-09, 01-53-C-B-01-(250X150), 130_L20B-C-10, 130_L20B-C-05, 130_L20B-C-04, 130_L20B-C-03, 130_L20B-C-02, 130_L20B-C-01, 132_L20D-C-01,132_L30B-C-02, 132_L30B-C-01, 01-43-C-B-01-(250X200), 132_L45C-C-05, 02-44-C-D-03-(400X200), 143_L45C-C-06, 143_L45C-C-05, 03-44-C-D-03-(400X200), 151_L45C-C-03, 151_L45B-C-03, 04-44-C-D-03-(400X200), 161_L45C-C-06, 161_L45C-C-05, 05-44-C-D-03-(400X200), 171_L45C-C-06, 171_L45C-C-05, 06-44-C-D-03-(400X200)",2023-08-22 15:15:18,0.0
45,A,2X1.5,Unknown,NL-P-02,"NAVIGATION LIGHTING CONTROL PANEL,BRIDGE,  DECK-06","MAST HEAD AFT LIGHT,ABOVE DK-06             (ON MAST)",40.0,1.0,40.0,"175_L20B-P-11, 175_L20B-P-10, 175_L20B-P-09, 175_L20C-P-10, 175_L20C-P-09, 175_L20C-P-08, 175_L20B-P-25, 175_L20C-P-16, 06-51-P-B-01-(150X100), 175_L20C-P-15, 06-51-P-B-01-(100D), 175_L20C-P-14, 100 MM SCH 80, LOCAL ROUTE TO END EQUIPMENT VIA JB, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
45,A,2X1.5,Unknown,NL-P-06,"NAVIGATION LIGHTING CONTROL PANEL,BRIDGE,  DECK-06","NAVIGATION LIGHT NUC/A GROUND(PS) TOP,ABOVE DK-06 (ON MAST)",35.0,1.0,35.0,"175_L20B-P-11, 175_L20B-P-10, 175_L20B-P-09, 175_L20C-P-10, 175_L20C-P-09, 175_L20C-P-08, 175_L20B-P-26, 175_L20C-P-17, 06-51-P-B-01-(150X100), 175_L20C-P-16, 06-51-P-B-01-(100D), 175_L20C-P-15, 101 MM SCH 80, LOCAL ROUTE TO END EQUIPMENT VIA JB, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
45,A,2X1.5,Unknown,NL-P-07,"NAVIGATION LIGHTING CONTROL PANEL,BRIDGE,  DECK-06","NAVIGATION LIGHT NUC/A GROUND(PS) BOT,ABOVE DK-06 (ON MAST)",35.0,1.0,35.0,"175_L20B-P-11, 175_L20B-P-10, 175_L20B-P-09, 175_L20C-P-10, 175_L20C-P-09, 175_L20C-P-08, 175_L20B-P-27, 175_L20C-P-18, 06-51-P-B-01-(150X100), 175_L20C-P-17, 06-51-P-B-01-(100D), 175_L20C-P-16, 102 MM SCH 80, LOCAL ROUTE TO END EQUIPMENT VIA JB, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
45,A,2X1.5,Unknown,NL-P-08,"NAVIGATION LIGHTING CONTROL PANEL,BRIDGE,  DECK-06","NAVIGATION LIGHT NUC/A GROUND(SB) TOP,ABOVE DK-06 (ON MAST)",35.0,1.0,35.0,"175_L20B-P-11, 175_L20B-P-10, 175_L20B-P-09, 175_L20C-P-10, 175_L20C-P-09, 175_L20C-P-08, 175_L20B-P-28, 175_L20C-P-19, 06-51-P-B-01-(150X100), 175_L20C-P-18, 06-51-P-B-01-(100D), 175_L20C-P-17, 103 MM SCH 80, LOCAL ROUTE TO END EQUIPMENT VIA JB, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
45,A,2X1.5,Unknown,NL-P-09,"NAVIGATION LIGHTING CONTROL PANEL,BRIDGE,  DECK-06","NAVIGATION LIGHT NUC/A GROUND(SB) BOT,ABOVE DK-06 (ON MAST)",35.0,1.0,35.0,"175_L20B-P-11, 175_L20B-P-10, 175_L20B-P-09, 175_L20C-P-10, 175_L20C-P-09, 175_L20C-P-08, 175_L20B-P-29, 175_L20C-P-20, 06-51-P-B-01-(150X100), 175_L20C-P-19, 06-51-P-B-01-(100D), 175_L20C-P-18, 104 MM SCH 80, LOCAL ROUTE TO END EQUIPMENT VIA JB, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
45,A,2X1.5,Unknown,NL-P-10,"NAVIGATION LIGHTING CONTROL PANEL,BRIDGE,  DECK-06","RESTRICTED ABILITY TO MANOUVER(PS),ABOVE DK-06(ON MAST)",35.0,1.0,35.0,"175_L20B-P-11, 175_L20B-P-10, 175_L20B-P-09, 175_L20C-P-10, 175_L20C-P-09, 175_L20C-P-08, 175_L20B-P-30, 175_L20C-P-21, 06-51-P-B-01-(150X100), 175_L20C-P-20, 06-51-P-B-01-(100D), 175_L20C-P-19, 105 MM SCH 80, LOCAL ROUTE TO END EQUIPMENT VIA JB, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
45,A,2X1.5,Unknown,NL-P-11,"NAVIGATION LIGHTING CONTROL PANEL,BRIDGE,  DECK-06","RESTRICTED ABILITY TO MANOUVER(SB),ABOVE DK-06(ON MAST)",35.0,1.0,35.0,"175_L20B-P-11, 175_L20B-P-10, 175_L20B-P-09, 175_L20C-P-10, 175_L20C-P-09, 175_L20C-P-08, 175_L20B-P-31, 175_L20C-P-22, 06-51-P-B-01-(150X100), 175_L20C-P-21, 06-51-P-B-01-(100D), 175_L20C-P-20, 106 MM SCH 80, LOCAL ROUTE TO END EQUIPMENT VIA JB, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
45,A,2X1.5,Unknown,NL-P-14,"NAVIGATION LIGHTING CONTROL PANEL,BRIDGE,  DECK-06","NAVIGATION TOW MAST HEAD LIGHT(TOP),ABOVE DK-06 (ON MAST)",40.0,1.0,40.0,"175_L20B-P-11, 175_L20B-P-10, 175_L20B-P-09, 175_L20C-P-10, 175_L20C-P-09, 175_L20C-P-08, 175_L20B-P-32, 175_L20C-P-23, 06-51-P-B-01-(150X100), 175_L20C-P-22, 06-51-P-B-01-(100D), 175_L20C-P-21, 107 MM SCH 80, LOCAL ROUTE TO END EQUIPMENT VIA JB, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
45,A,2X1.5,Unknown,NL-P-15,"NAVIGATION LIGHTING CONTROL PANEL,BRIDGE,  DECK-06","NAVIGATION TOW MAST HEAD LIGHT(BOT),ABOVE DK-06 (ON MAST)",40.0,1.0,40.0,"175_L20B-P-11, 175_L20B-P-10, 175_L20B-P-09, 175_L20C-P-10, 175_L20C-P-09, 175_L20C-P-08, 175_L20B-P-33, 175_L20C-P-24, 06-51-P-B-01-(150X100), 175_L20C-P-23, 06-51-P-B-01-(100D), 175_L20C-P-22, 108 MM SCH 80, LOCAL ROUTE TO END EQUIPMENT VIA JB, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
45,A,2X2.5,Unknown,NL-P-26,"NAVIGATION LIGHTING CONTROL PANEL,BRIDGE,  DECK-06","EMERGENCY MAST HEAD AFT LIGHT,ABOVE DK-06             (ON MAST)",40.0,1.0,40.0,"175_L20B-P-11, 175_L20B-P-10, 175_L20B-P-09, 175_L20C-P-10, 175_L20C-P-09, 175_L20C-P-08, 175_L20B-P-34, 175_L20C-P-25, 06-51-P-B-01-(150X100), 175_L20C-P-24, 06-51-P-B-01-(100D), 175_L20C-P-23, 109 MM SCH 80, LOCAL ROUTE TO END EQUIPMENT VIA JB, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
45,A,2X2.5,Unknown,NL-P-30,"NAVIGATION LIGHTING CONTROL PANEL,BRIDGE,  DECK-06","EMERGENCY NUC/A GROUND(PS) TOP,ABOVE DK-06 (ON MAST)",35.0,1.0,35.0,"175_L20B-P-11, 175_L20B-P-10, 175_L20B-P-09, 175_L20C-P-10, 175_L20C-P-09, 175_L20C-P-08, 175_L20B-P-35, 175_L20C-P-26, 06-51-P-B-01-(150X100), 175_L20C-P-25, 06-51-P-B-01-(100D), 175_L20C-P-24, 110 MM SCH 80, LOCAL ROUTE TO END EQUIPMENT VIA JB, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
45,A,2X2.5,Unknown,NL-P-31,"NAVIGATION LIGHTING CONTROL PANEL,BRIDGE,  DECK-06","EMERGENCY NUC/A GROUND(PS) BOT,ABOVE DK-06 (ON MAST)",35.0,1.0,35.0,"175_L20B-P-11, 175_L20B-P-10, 175_L20B-P-09, 175_L20C-P-10, 175_L20C-P-09, 175_L20C-P-08, 175_L20B-P-36, 175_L20C-P-27, 06-51-P-B-01-(150X100), 175_L20C-P-26, 06-51-P-B-01-(100D), 175_L20C-P-25, 111 MM SCH 80, LOCAL ROUTE TO END EQUIPMENT VIA JB, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
45,A,2X2.5,Unknown,NL-P-32,"NAVIGATION LIGHTING CONTROL PANEL,BRIDGE,  DECK-06","EMERGENCY NUC/A GROUND(SB) TOP,ABOVE DK-06 (ON MAST)",35.0,1.0,35.0,"175_L20B-P-11, 175_L20B-P-10, 175_L20B-P-09, 175_L20C-P-10, 175_L20C-P-09, 175_L20C-P-08, 175_L20B-P-37, 175_L20C-P-28, 06-51-P-B-01-(150X100), 175_L20C-P-27, 06-51-P-B-01-(100D), 175_L20C-P-26, 112 MM SCH 80, LOCAL ROUTE TO END EQUIPMENT VIA JB, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
45,A,2X2.5,Unknown,NL-P-33,"NAVIGATION LIGHTING CONTROL PANEL,BRIDGE,  DECK-06","EMERGENCY NUC/A GROUND(SB) BOT,ABOVE DK-06 (ON MAST)",35.0,1.0,35.0,"175_L20B-P-11, 175_L20B-P-10, 175_L20B-P-09, 175_L20C-P-10, 175_L20C-P-09, 175_L20C-P-08, 175_L20B-P-38, 175_L20C-P-29, 06-51-P-B-01-(150X100), 175_L20C-P-28, 06-51-P-B-01-(100D), 175_L20C-P-27, 113 MM SCH 80, LOCAL ROUTE TO END EQUIPMENT VIA JB, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
45,A,2X2.5,Unknown,NL-P-34,"NAVIGATION LIGHTING CONTROL PANEL,BRIDGE,  DECK-06","EMERGENCY RESTRICTED ABILITY TO MANOUVER(PS),ABOVE DK-06(ON MAST)",35.0,1.0,35.0,"175_L20B-P-11, 175_L20B-P-10, 175_L20B-P-09, 175_L20C-P-10, 175_L20C-P-09, 175_L20C-P-08, 175_L20B-P-39, 175_L20C-P-30, 06-51-P-B-01-(150X100), 175_L20C-P-29, 06-51-P-B-01-(100D), 175_L20C-P-28, 114 MM SCH 80, LOCAL ROUTE TO END EQUIPMENT VIA JB, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
45,A,2X2.5,Unknown,NL-P-35,"NAVIGATION LIGHTING CONTROL PANEL,BRIDGE,  DECK-06","EMERGENCY RESTRICTED ABILITY TO MANOUVER(SB),ABOVE DK-06(ON MAST)",35.0,1.0,35.0,"175_L20B-P-11, 175_L20B-P-10, 175_L20B-P-09, 175_L20C-P-10, 175_L20C-P-09, 175_L20C-P-08, 175_L20B-P-40, 175_L20C-P-31, 06-51-P-B-01-(150X100), 175_L20C-P-30, 06-51-P-B-01-(100D), 175_L20C-P-29, 115 MM SCH 80, LOCAL ROUTE TO END EQUIPMENT VIA JB, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
45,A,2X2.5,Unknown,NL-P-38,"NAVIGATION LIGHTING CONTROL PANEL,BRIDGE,  DECK-06","MANEUVERING/MORSE LIGHT,ABOVE DK-06(ON MAST)",35.0,1.0,35.0,"175_L20B-P-11, 175_L20B-P-10, 175_L20B-P-09, 175_L20C-P-10, 175_L20C-P-09, 175_L20C-P-08, 175_L20B-P-41, 175_L20C-P-32, 06-51-P-B-01-(150X100), 175_L20C-P-31, 06-51-P-B-01-(100D), 175_L20C-P-30, 116 MM SCH 80, LOCAL ROUTE TO END EQUIPMENT VIA JB, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
45,A,2X2.5,Unknown,NL-P-39,"NAVIGATION LIGHTING CONTROL PANEL,BRIDGE,  DECK-06","EMERGENCY TOW MAST HEAD LIGHT(TOP),ABOVE DK-06 (ON MAST)",35.0,1.0,55.0,"175_L20B-P-11, 175_L20B-P-10, 175_L20B-P-09, 175_L20C-P-10, 175_L20C-P-09, 175_L20C-P-08, 175_L20B-P-42, 175_L20C-P-33, 06-51-P-B-01-(150X100), 175_L20C-P-32, 06-51-P-B-01-(100D), 175_L20C-P-31, 117 MM SCH 80, LOCAL ROUTE TO END EQUIPMENT VIA JB, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,20.0
45,A,2X2.5,Unknown,NL-P-40,"NAVIGATION LIGHTING CONTROL PANEL,BRIDGE,  DECK-06","EMERGENCY TOW MAST HEAD LIGHT(BOT),ABOVE DK-06 (ON MAST)",35.0,1.0,35.0,"175_L20B-P-11, 175_L20B-P-10, 175_L20B-P-09, 175_L20C-P-10, 175_L20C-P-09, 175_L20C-P-08, 175_L20B-P-43, 175_L20C-P-34, 06-51-P-B-01-(150X100), 175_L20C-P-33, 06-51-P-B-01-(100D), 175_L20C-P-32, 118 MM SCH 80, LOCAL ROUTE TO END EQUIPMENT VIA JB, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
46,A,1PX0.75-x,Unknown,415VESB-01,"415V EMERGENCY SWITCHBOARD,ESB ROOM, DECK-01","DIVING SWITCHBOARD (PORT),SWITCHBOARD ROOM DIVE SYSTEM,DECK-20",85.0,1.0,85.0,"DK10, 01-111-C-D-01-(100X150), 108_L20B-C-01, 108_L20C-C-01, 108_L20C-C-02, 10-119-C-B-01-(150X100), 107_L45B-CC-52, 10-122-C-G-1, 107_L45B-CC-23, 10-124-C-G-1, 107_L45B-CC-24, 10-126-C-G-1, 105_L30B-C-01, 105_L30B-C-02, 10-127-C-D-01-(250X200), E/R AFT, 20-128-C-G-4., 083_L45B-CC-39, 20-126-C-B-1-(400x200), E/R FWD, 085_L45B-CC-23, 20-124-C-G-4, 085_L45B-CC-22, 20-122-C-G-4, 085_L45C-CC-06, 20-118-C-G-3, 085_L45B-CC-27, 20-116-C-G-4., 085_L45B-CC-28, 20-114-C-G-4, 085_L45B-CC-29, 20-112-C-G-4, 085_L45B-CC-30, 20-110-C-G-4, 085_L45B-CC-31, 20-108-C-G-4, 085_L45B-CC-32, 20-106-C-G-4., DDC, 20-105-C-B-2-(400x200), 087_L75B-CC-15, 087_L75B-CC-16, 087_L75B-CC-17, 087_L75B-CC-10, 087_L75B-CC-09, 087_L75B-CC-08, 20-99-P-G-1, 087_L75B-CC-01, 20-97-P-G-1, 087_L75B-CC-02, 20-95-P-G-1, 087_L75B-CC-03, 20-93-P-G-1, 087_L75B-CC-04, 20-91-P-G-1, 087_L75B-CC-05, 20-89-P-G-1, 087_L75B-CC-06, 20-87-P-G-1, 087_L75B-CC-07, 20-85-P-G-1, MOONPOOL, 20-84-CC-B-2-(400x200), 088_VL20C-C-01, 088_VL20C-C-02, 20-83-C-B-5(150X100), 061_L30C-C-07, 061_L30C-C-06, 061_L30C-C-06, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 10:42:28,0.0
46,A,1PX0.75-x,Unknown,415VESB-01A,"415V EMERGENCY SWITCHBOARD,ESB ROOM, DECK-01","DIVING SWITCHBOARD (STBD),SWITCHBOARD ROOM DIVE SYSTEM,DECK-20",95.0,1.0,95.0,"DK10, 01-111-C-D-01-(100X150), 108_L20B-C-01, 108_L20C-C-01, 108_L20C-C-02, 10-119-C-B-01-(150X100), 107_L45B-CC-52, 10-122-C-G-1, 107_L45B-CC-23, 10-124-C-G-1, 107_L45B-CC-24, 10-126-C-G-1, 10-127-C-B-01-(250X200), 105_L30B-C-06, 105_L30B-C-07, 105_L30B-C-08, 105_L30B-C-09, 105_L30C-C-01, 105_L30C-C-02, 10-125-C-B-01-(250X200), 106_L30B-C-03, 106_L30B-C-04, 106_L30B-C-01, 106_L30B-C-02, 10-126-C-D-01-(250X200), E/R FWD, 085_L20C-C-01, 085_L20C-C-02, 085_L20B-C-01, 085_L45B-C-12, 20-124-C-G-2, 085_L45B-C-14, 20-122-C-G-2, 085_L45B-C-13, 20-120-C-G-1., 085_L45B-C-15, 20-118-C-G-1, 085_L45B-C-16, 20-116-C-G-2, 085_L45B-C-17, 20-114-C-G-2., 085_L45B-C-18, 20-112-C-G-2, 085_L45B-C-19, 20-110-C-G-2, 085_L45B-C-20, 20-108-C-G-2, 085_L45B-C-21, 20-106-C-G-2., DDC, 20-105-C-B-1-(400x200), 087_L75B-CC-11, 087_L75B-CC-36, 087_L75B-CC-33, 087_L75B-CC-32, 087_L75B-CC-31, 087_L75B-CC-30, 087_L75B-CC-38, 087_L75B-CC-25, 087_L75B-CC-24, 087_L75B-CC-23, 087_L75B-CC-22, 20-86-C-B-1(325X250), SWBD ROOM DIVE SYSTEM (S), 20-84-C-B-7-(325x250), 090_L30D-C-02, 090_L30D-C-01, 090_L30B-C-06, 090_L30B-C-07, 061_L30D-C-03, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 10:42:28,0.0
46,A,2X1.5,Unknown,415VESB-02,"415V EMERGENCY SWITCHBOARD,ESB ROOM, DECK-01","230V EMERGENCY SWITCHBOARD,ESB ROOM,DECK-01",10.0,1.0,10.0,"01-111-C-D-01-(100X150), 108_L20B-C-01, 108_L20C-C-01, 108_L20C-C-02, LOCAL ROUTE TO END EDUIPMENT, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 10:42:28,0.0
46,A,2X1.5,Unknown,415VESB-03,"415V EMERGENCY SWITCHBOARD,ESB ROOM, DECK-01","230V EMERGENCY SWITCHBOARD,ESB ROOM,DECK-01",10.0,1.0,10.0,"01-111-C-D-01-(100X150), 108_L20B-C-01, 108_L20C-C-01, 108_L20C-C-02, LOCAL ROUTE TO END EDUIPMENT, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 10:42:28,0.0
46,A,2X1,Unknown,415VESB-08,"415V EMERGENCY SWITCHBOARD,ESB ROOM, DECK-01","230V EMERGENCY SWITCHBOARD,ESB ROOM,DECK-01",10.0,1.0,10.0,"01-111-C-D-01-(100X150), 108_L20B-C-01, 108_L20C-C-01, 108_L20C-C-02, LOCAL ROUTE TO END EDUIPMENT, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 10:42:28,0.0
46,A,2X1,Unknown,415VESB-09,"415V EMERGENCY SWITCHBOARD,ESB ROOM, DECK-01","230V EMERGENCY SWITCHBOARD,ESB ROOM,DECK-01",10.0,1.0,10.0,"01-111-C-D-01-(100X150), 108_L20B-C-01, 108_L20C-C-01, 108_L20C-C-02, LOCAL ROUTE TO END EDUIPMENT, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 10:42:28,0.0
46,A,27X1,Unknown,415VESB-04,"415V EMERGENCY SWITCHBOARD,ESB ROOM, DECK-01","415V EMERGENCY PDB (FWD),PASSAGE-15,DECK-10",85.0,1.0,85.0,"01-111-C-D-01-(100X150), 108_L20B-C-01, 108_L20C-C-01, 108_L20C-C-02, 10-119-C-B-01-(150X100), 107_L45B-CC-53, 10-119-C-G-1, 107_L45D-CC-02, 10-118-C-G-1, 107_L45B-CC-60, 10-116-C-G-1, 107_L45B-CC-59, 10-114-C-G-1, 107_L45B-CC-58, 10-112-C-G-1, 107_L45B-CC-10, 10-110-C-G-1, 107_L45B-CC-18, 10-108-C-G-1, 107_L45B-CC-17, 10-10C-P-G-1, 10-105-C-G-1, 107_L45B-CC-15, 10-103-C-G-1, 107_L45B-CC-14, 10-101-C-G-1, 107_L45B-CC-13, 10-99-C-G-1, 107_L45B-CC-12, 10-97-C-G-1, 107_L45B-CC-11, 10-95-P-G-1, 107_L45B-CC-09, 10-93-C-G-1, 107_L45B-CC-08, 10-91-C-G-1, 107_L45B-CC-07, 10-89-C-G-1, 107_L45B-CC-06, 10-87-C-G-1, 107_L45B-CC-05, 10-85-C-G-1, 10-84-C-G-1, 107_L45B-C-04, 10-82-C-G-1, 107_L45B-C-03, 10-80-C-G-1, 107_L45B-C-02, 10-78-C-G-1, 107_L45B-C-01, 10-76-C-B-01-(205X200), 112_L20D-C-06A, 112_L20D-C-05A, 112_L20D-C-04A, 112_L20D-C-03A, 112_L20D-C-02A, 112_L20D-C-01A, 114-L20D-C-03, 114-L20D-C-02, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 10:42:28,0.0
46,A,9X1,Unknown,415VESB-05,"415V EMERGENCY SWITCHBOARD,ESB ROOM, DECK-01","415V EMERGENCY PDB (FWD),PASSAGE-15,DECK-10",85.0,1.0,85.0,"01-111-C-D-01-(100X150), 108_L20B-C-01, 108_L20C-C-01, 108_L20C-C-02, 10-119-C-B-01-(150X100), 107_L45B-CC-53, 10-119-C-G-1, 107_L45D-CC-02, 10-118-C-G-1, 107_L45B-CC-60, 10-116-C-G-1, 107_L45B-CC-59, 10-114-C-G-1, 107_L45B-CC-58, 10-112-C-G-1, 107_L45B-CC-10, 10-110-C-G-1, 107_L45B-CC-18, 10-108-C-G-1, 107_L45B-CC-17, 10-10C-P-G-1, 10-105-C-G-1, 107_L45B-CC-15, 10-103-C-G-1, 107_L45B-CC-14, 10-101-C-G-1, 107_L45B-CC-13, 10-99-C-G-1, 107_L45B-CC-12, 10-97-C-G-1, 107_L45B-CC-11, 10-95-P-G-1, 107_L45B-CC-09, 10-93-C-G-1, 107_L45B-CC-08, 10-91-C-G-1, 107_L45B-CC-07, 10-89-C-G-1, 107_L45B-CC-06, 10-87-C-G-1, 107_L45B-CC-05, 10-85-C-G-1, 10-84-C-G-1, 107_L45B-C-04, 10-82-C-G-1, 107_L45B-C-03, 10-80-C-G-1, 107_L45B-C-02, 10-78-C-G-1, 107_L45B-C-01, 10-76-C-B-01-(205X200), 112_L20D-C-06A, 112_L20D-C-05A, 112_L20D-C-04A, 112_L20D-C-03A, 112_L20D-C-02A, 112_L20D-C-01A, 114-L20D-C-03, 114-L20D-C-02, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 10:42:28,0.0
46,A,27X1,Unknown,415VESB-06,"415V EMERGENCY SWITCHBOARD,ESB ROOM, DECK-01","415V EMERGENCY PDB (AFT),PASSAGE-15,DECK-01",35.0,1.0,35.0,"DK10, 01-111-C-D-01-(100X150), 108_L20B-C-01, 108_L20C-C-01, 108_L20C-C-02, 10-119-C-B-01-(150X100), 107_L45B-CC-53, 10-119-C-G-1, 107_L45D-CC-02, DK1, 01-119-C-D-01-(150X100), 123_L20B-C-05, 123_L20B-C-04, 123_L20D-C-03, 01-117-C-B-01-(150X100), 123_L20C-C-05, 123_L20C-C-04, 123_L20C-C-03, 123_L20C-C-02, 123_L45D-C-01, 123_SCH45-C-03, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 10:42:28,0.0
46,A,16X1,Unknown,415VESB-07,"415V EMERGENCY SWITCHBOARD,ESB ROOM, DECK-01","415V EMERGENCY PDB (AFT),PASSAGE-9,DECK-01",35.0,1.0,35.0,"DK10, 01-111-C-D-01-(100X150), 108_L20B-C-01, 108_L20C-C-01, 108_L20C-C-02, 10-119-C-B-01-(150X100), 107_L45B-CC-53, 10-119-C-G-1, 107_L45D-CC-02, DK1, 01-119-C-D-01-(150X100), 123_L20B-C-05, 123_L20B-C-04, 123_L20D-C-03, 01-117-C-B-01-(150X100), 123_L20C-C-05, 123_L20C-C-04, 123_L20C-C-03, 123_L20C-C-02, 123_L45D-C-01, 123_SCH45-C-03, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 10:42:28,0.0
46,A,27X1,Unknown,EDG-005,"415V EMERGENCY SWITCHBOARD,ESB ROOM, DECK-01","EDG EXCITATION PANEL,ESB ROOM,DECK-01",30.0,1.0,30.0,"01-111-C-D-01-(100X150), 108_L20B-C-01, 108_L20C-C-01, 108_L20C-C-02, 10-119-C-B-01-(150X100), 107_L45B-CC-53, 10-119-C-G-1, 107_L45D-CC-02, DK1, 01-119-C-D-01-(150X100), 123_L20B-C-05, 123_L20B-C-04, 123_L20D-C-03, 01-117-C-B-01-(150X100), 123_L20C-C-05, 123_L20C-C-04, 123_L20C-C-03, 123_L20C-C-02, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
46,A,4X1,Unknown,EDG-006,"415V EMERGENCY SWITCHBOARD,ESB ROOM, DECK-01","EDG EXCITATION PANEL,ESB ROOM,DECK-01",30.0,1.0,30.0,"01-111-C-D-01-(100X150), 108_L20B-C-01, 108_L20C-C-01, 108_L20C-C-02, 10-119-C-B-01-(150X100), 107_L45B-CC-53, 10-119-C-G-1, 107_L45D-CC-02, DK1, 01-119-C-D-01-(150X100), 123_L20B-C-05, 123_L20B-C-04, 123_L20D-C-03, 01-117-C-B-01-(150X100), 123_L20C-C-05, 123_L20C-C-04, 123_L20C-C-03, 123_L20C-C-02, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
46,A,2X1.5,Unknown,EDG-013,"415V EMERGENCY SWITCHBOARD,ESB ROOM, DECK-01","EDG EXCITATION PANEL,ESB ROOM,DECK-01",30.0,1.0,30.0,"01-111-C-D-01-(100X150), 108_L20B-C-01, 108_L20C-C-01, 108_L20C-C-02, 10-119-C-B-01-(150X100), 107_L45B-CC-53, 10-119-C-G-1, 107_L45D-CC-02, DK1, 01-119-C-D-01-(150X100), 123_L20B-C-05, 123_L20B-C-04, 123_L20D-C-03, 01-117-C-B-01-(150X100), 123_L20C-C-05, 123_L20C-C-04, 123_L20C-C-03, 123_L20C-C-02, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
46,A,16X1,Unknown,EDG-008,"415V EMERGENCY SWITCHBOARD,ESB ROOM, DECK-01","EDG LOCAL CONTROL PANEL,EDG ROOM,DECK-01",30.0,1.0,30.0,"01-111-C-D-01-(100X150), 108_L20B-C-01, 108_L20C-C-01, 108_L20C-C-02, 10-119-C-B-01-(150X100), 107_L45B-CC-53, 10-119-C-G-1, 107_L45D-CC-02, 10-118-C-G-1, 107_L45B-CC-60, 10-116-C-G-1, 107_L45B-CC-59, THROUGH PIPE COAMING AND FLATBAR ROUTE TO END EQUIPMENT, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
46,A,16X1,Unknown,EDG-017,"415V EMERGENCY SWITCHBOARD,ESB ROOM, DECK-01","EDG LOCAL CONTROL PANEL,EDG ROOM,DECK-01",30.0,1.0,30.0,"01-111-C-D-01-(100X150), 108_L20B-C-01, 108_L20C-C-01, 108_L20C-C-02, 10-119-C-B-01-(150X100), 107_L45B-CC-53, 10-119-C-G-1, 107_L45D-CC-02, 10-118-C-G-1, 107_L45B-CC-60, 10-116-C-G-1, 107_L45B-CC-59, THROUGH  PIPE COAMING AND FLATBAR ROUTE TO END EQUIPMENT, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
46,A,2X2.5,Unknown,B2-DB8-P-01,"415V EMERGENCY SWITCHBOARD,ESB ROOM, DECK-01","24V DC DB,PASSAGE-14,DECK-10",35.0,1.0,35.0,"01-111-C-D-01-(100X150), 108_L20B-C-01, 108_L20C-C-01, 108_L20C-C-02, 10-119-C-B-01-(150X100), 107_L45B-CC-52, 10-122-C-G-1, 107_L45B-CC-23, 10-124-C-G-1, 107_L45B-CC-24, 10-126-C-G-1, 10-127-C-B-01-(250X200), 105_L30B-C-06, 105_L30B-C-07, 105_L30B-C-08, 105_L30B-C-09, 105_L30C-C-01, 105_L30C-C-02, 10-125-C-B-01-(250X200), 106_L30B-C-03, 106_L30B-C-04, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
46,A,16X1,Unknown,230V-MSBF-01,"230V MAIN SWITCHBOARD(FWD),FWD MSB ROOM,DECK-20","230V MAIN SWITCHBOARD(AFT),AFT MSB ROOM,DECK-20",40.0,1.0,40.0,"095_HL30C-C-13, 095_HL30C-C-14, 095_HL30D-C-23, 095_HL30D-C-24, 095_HL30D-C-25, 095_HL45C-C-02, 095_HL45B-C-05, 20-53-C-FFB-3-(250x200), 091_HL45B-C-03, 091_HL45B-C-02, 091_HL45B-C-01, 091_HL30B-C-61, 091_HL30B-C-60, 091_HL30B-C-59, 091_HL30B-C-58, 091_HL30B-C-57, 091_HL30B-C-56, 091_HL30B-C-55, 091_HL30C-C-06, 091_HL30C-C-05, 091_HL30C-C-04, 091_HL30B-C-06, 091_HL30B-C-05, 091_HL30B-C-04, 091_HL30B-C-03, 091_HL30B-C-02, 091_HL30B-C-01, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
46,A,2X1.5,Unknown,230V-MSBF-02,"230V MAIN SWITCHBOARD(FWD),FWD MSB ROOM,DECK-20","230V MAIN SWITCHBOARD(AFT),AFT MSB ROOM,DECK-20",40.0,1.0,55.0,"095_HL30C-C-13, 095_HL30C-C-14, 095_HL30D-C-23, 095_HL30D-C-24, 095_HL30D-C-25, 095_HL45C-C-02, 095_HL45B-C-05, 20-53-C-FFB-3-(250x200), 091_HL45B-C-03, 091_HL45B-C-02, 091_HL45B-C-01, 091_HL30B-C-61, 091_HL30B-C-60, 091_HL30B-C-59, 091_HL30B-C-58, 091_HL30B-C-57, 091_HL30B-C-56, 091_HL30B-C-55, 091_HL30C-C-06, 091_HL30C-C-05, 091_HL30C-C-04, 091_HL30B-C-06, 091_HL30B-C-05, 091_HL30B-C-04, 091_HL30B-C-03, 091_HL30B-C-02, 091_HL30B-C-01, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,15.0
46,A,2X1.5,Unknown,230V-MSBF-03,"230V MAIN SWITCHBOARD(FWD),FWD MSB ROOM,DECK-20","230V MAIN SWITCHBOARD(AFT),AFT MSB ROOM,DECK-20",40.0,1.0,40.0,"095_HL30C-C-13, 095_HL30C-C-14, 095_HL30D-C-23, 095_HL30D-C-24, 095_HL30D-C-25, 095_HL45C-C-02, 095_HL45B-C-05, 20-53-C-FFB-3-(250x200), 091_HL45B-C-03, 091_HL45B-C-02, 091_HL45B-C-01, 091_HL30B-C-61, 091_HL30B-C-60, 091_HL30B-C-59, 091_HL30B-C-58, 091_HL30B-C-57, 091_HL30B-C-56, 091_HL30B-C-55, 091_HL30C-C-06, 091_HL30C-C-05, 091_HL30C-C-04, 091_HL30B-C-06, 091_HL30B-C-05, 091_HL30B-C-04, 091_HL30B-C-03, 091_HL30B-C-02, 091_HL30B-C-01, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
46,A,27X1,Unknown,230V-MSBF-04,"230V MAIN SWITCHBOARD(FWD),FWD MSB ROOM,DECK-20","415V PDB-5,PASSAGE-18,DECK-10",55.0,1.0,55.0,"095_HL30C-C-13, 095_HL30C-C-14, 095_HL30D-C-23, 095_HL30D-C-24, 095_HL30D-C-25, 095_HL45C-C-02, 095_HL30B-C-36, 095_VL65C-C-02, 095_L65C-C-01, 095_L65C-C-02, 095_L30B-C-07, DK10, 10-44-C-D-03-(400X200), 117_L45C-C-06, 117_L45C-C-05, 10-43-C-B-01-(250X200), 117_L20B-C-06, 117-L20D-C-02, 117-L20D-C-01, 117-L20B-C-03, 117-L20B-C-02, 117-L20B-C-01, 10-33-C-B-1-(200X150), 118-L20B-C-06, 118-L20B-C-05, 118-L20B-C-04, 118-L20B-C-03, 118-L20B-C-02, 118-L20B-C-01, 10-21-C-B-01-(250X150), 119_L20B-C-05, 119_L20B-C-04, 119_L20B-C-03, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
46,A,9X1,Unknown,230V-MSBF-05,"230V MAIN SWITCHBOARD(FWD),FWD MSB ROOM,DECK-20","415V PDB-5,PASSAGE-18,DECK-10",55.0,1.0,55.0,"095_HL30C-C-13, 095_HL30C-C-14, 095_HL30D-C-23, 095_HL30D-C-24, 095_HL30D-C-25, 095_HL45C-C-02, 095_HL30B-C-36, 095_VL65C-C-02, 095_L65C-C-01, 095_L65C-C-02, 095_L30B-C-07, DK10, 10-44-C-D-03-(400X200), 117_L45C-C-06, 117_L45C-C-05, 10-43-C-B-01-(250X200), 117_L20B-C-06, 117-L20D-C-02, 117-L20D-C-01, 117-L20B-C-03, 117-L20B-C-02, 117-L20B-C-01, 10-33-C-B-1-(200X150), 118-L20B-C-06, 118-L20B-C-05, 118-L20B-C-04, 118-L20B-C-03, 118-L20B-C-02, 118-L20B-C-01, 10-21-C-B-01-(250X150), 119_L20B-C-05, 119_L20B-C-04, 119_L20B-C-03, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
46,A,27X1,Unknown,230V-MSBF-06,"230V MAIN SWITCHBOARD(FWD),FWD MSB ROOM,DECK-20","415V PDB-7,PASSAGE-14,DECK-10",125.0,1.0,125.0,"095_HL30C-C-13, 095_HL30C-C-14, 095_HL30D-C-23, 095_HL30D-C-24, 095_HL30D-C-25, 095_HL45C-C-02, 095_HL30B-C-36, 095_VL65C-C-02, 095_L65C-C-01, 095_L65C-C-02, 095_L30B-C-06, 095_L30B-C-05, 095_L30B-C-04, 095_L30C-C-01, 095_L30B-C-03, 095_L30B-C-02, 095_L30B-C-01, 20-53-C-B-1-(400x200), 091_L20C-C-01, 091_L20C-C-02, 091_L20B-C-01, 20-61-CC-B-1-(325X250), 091_L75B-C-01, 20-65-C-G-1., 091_L75B-C-02, 091_L75B-C-03, 20-69-C-G-1, 091_L75B-C-04, 20-71-C-G-1, 091_L75B-C-05, 20-73-C-B-1-(400x200), 20-74-C-G-1, 088_L75B-CC-05, 20-76-C-G-1, 088_L75B-CC-04, 20-78-C-G-1, 088_L75B-CC-03, 20-80-C-G-1, 088_L75B-CC-02, 20-82-C-G-1, 088_L75B-CC-01, 20-84-CC-B-2-(400x200), 087_L75B-CC-07, 20-87-C-G-1, 087_L75B-CC-06, 087_L75B-CC-05, 20-91-C-G-1, 087_L75B-CC-04, 087_L75B-CC-03, 20-95-C-G-1, 087_L75B-CC-02, 20-97-C-G-1, 087_L75B-CC-01, 20-99-C-G-1, 087_L75B-CC-08, 087_L75B-CC-09, 087_L75B-CC-10, 087_L75B-CC-17, 087_L75B-CC-16, 087_L75B-CC-15, 20-105-C-B-2-(400x200), 085_L45B-CC-32, 20-108-C-G-4, 085_L45B-CC-31, 085_L45B-CC-30, 20-112-C-G-4, 085_L45B-CC-29, 085_L45B-CC-28, 20-116-C-G-4., 085_L45B-CC-27, 085_L45C-CC-06, 20-122-C-G-4, 085_L45B-CC-22, 085_L45B-CC-23, 20-126-C-B-1-(400x200), 083_L45B-CC-39, 10-127-C-D-01-(250X200), 105_L30B-C-02, 105_L30B-C-01, 107_L45B-CC-25, 10-126-C-G-1, 107_L45B-CC-24, 10-124-C-G-1, 107_L45B-CC-23, 107_L45B-CC-23, 107_L45B-CC-52, 107_L45B-CC-53, 10-119-C-G-1, 107_L45D-CC-02, 107_L45B-CC-60, 10-116-C-G-1, 107_L45B-CC-59, 107_L45B-CC-58, 10-112-C-G-1, 107_L45B-CC-10, 107_L45B-CC-18, 10-108-C-G-1, 107_L45B-CC-17, 10-10C-P-G-1, 107_L45B-CC-15, 10-103-C-G-1, 107_L45B-CC-14, , , , , , , ",2023-08-22 15:15:18,0.0
46,A,16X1,Unknown,230V-MSBF-07,"230V MAIN SWITCHBOARD(FWD),FWD MSB ROOM,DECK-20","415V PDB-7,PASSAGE-14,DECK-10",125.0,1.0,125.0,"095_HL30C-C-13, 095_HL30C-C-14, 095_HL30D-C-23, 095_HL30D-C-24, 095_HL30D-C-25, 095_HL45C-C-02, 095_HL30B-C-36, 095_VL65C-C-02, 095_L65C-C-01, 095_L65C-C-02, 095_L30B-C-06, 095_L30B-C-05, 095_L30B-C-04, 095_L30C-C-01, 095_L30B-C-03, 095_L30B-C-02, 095_L30B-C-01, 20-53-C-B-1-(400x200), 091_L20C-C-01, 091_L20C-C-02, 091_L20B-C-01, 20-61-CC-B-1-(325X250), 091_L75B-C-01, 20-65-C-G-1., 091_L75B-C-02, 091_L75B-C-03, 20-69-C-G-1, 091_L75B-C-04, 20-71-C-G-1, 091_L75B-C-05, 20-73-C-B-1-(400x200), 20-74-C-G-1, 088_L75B-CC-05, 20-76-C-G-1, 088_L75B-CC-04, 20-78-C-G-1, 088_L75B-CC-03, 20-80-C-G-1, 088_L75B-CC-02, 20-82-C-G-1, 088_L75B-CC-01, 20-84-CC-B-2-(400x200), 087_L75B-CC-07, 20-87-C-G-1, 087_L75B-CC-06, 087_L75B-CC-05, 20-91-C-G-1, 087_L75B-CC-04, 087_L75B-CC-03, 20-95-C-G-1, 087_L75B-CC-02, 20-97-C-G-1, 087_L75B-CC-01, 20-99-C-G-1, 087_L75B-CC-08, 087_L75B-CC-09, 087_L75B-CC-10, 087_L75B-CC-17, 087_L75B-CC-16, 087_L75B-CC-15, 20-105-C-B-2-(400x200), 085_L45B-CC-32, 20-108-C-G-4, 085_L45B-CC-31, 085_L45B-CC-30, 20-112-C-G-4, 085_L45B-CC-29, 085_L45B-CC-28, 20-116-C-G-4., 085_L45B-CC-27, 085_L45C-CC-06, 20-122-C-G-4, 085_L45B-CC-22, 085_L45B-CC-23, 20-126-C-B-1-(400x200), 083_L45B-CC-39, 10-127-C-D-01-(250X200), 105_L30B-C-02, 105_L30B-C-01, 107_L45B-CC-25, 10-126-C-G-1, 107_L45B-CC-24, 10-124-C-G-1, 107_L45B-CC-23, 107_L45B-CC-23, 107_L45B-CC-52, 107_L45B-CC-53, 10-119-C-G-1, 107_L45D-CC-02, 107_L45B-CC-60, 10-116-C-G-1, 107_L45B-CC-59, 107_L45B-CC-58, 10-112-C-G-1, 107_L45B-CC-10, 107_L45B-CC-18, 10-108-C-G-1, 107_L45B-CC-17, 10-10C-P-G-1, 107_L45B-CC-15, 10-103-C-G-1, 107_L45B-CC-14, , , , , , , ",2023-08-22 15:15:18,0.0
46,A,27X1,Unknown,230V-MSBF-08,"230V MAIN SWITCHBOARD(FWD),FWD MSB ROOM,DECK-20","415V PDB-9,PASSAGE-13,DECK-01",65.0,1.0,65.0,"095_HL30C-C-13, 095_HL30C-C-14, 095_HL30D-C-23, 095_HL30D-C-24, 095_HL30D-C-25, 095_HL45C-C-02, 095_HL30B-C-36, 095_VL65C-C-02, 095_L65C-C-01, 095_L65C-C-02, 095_L30B-C-07, DK10, 10-44-C-D-03-(400X200), 117_L45C-C-06, 117_L45C-C-05, DK1, 01-44-C-D-03-(400X200), 132_L45C-C-06, 132_L45C-C-05, 01-43-C-B-01-(250X200), 132_L30B-C-01, 132_L30B-C-02, 132_L30D-C-02, 132_L30D-C-01, 132_L20B-C-01, 132_L20B-C-02, 01-33-C-B-01-(250X150), 133_L20B-C-04, 133_L20B-C-03, 133_L20B-C-02, 133_L20B-C-01, 01-25-C-G-01-(250X150), 133_L20B-C-06, 01-23-C-G-01-(250X150), 133_L20B-C-05, 01-21-C-B-01-(100X150), 134_L20C-C-02, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
46,A,9X1,Unknown,230V-MSBF-09,"230V MAIN SWITCHBOARD(FWD),FWD MSB ROOM,DECK-20","415V PDB-9,PASSAGE-13,DECK-01",65.0,1.0,65.0,"095_HL30C-C-13, 095_HL30C-C-14, 095_HL30D-C-23, 095_HL30D-C-24, 095_HL30D-C-25, 095_HL45C-C-02, 095_HL30B-C-36, 095_VL65C-C-02, 095_L65C-C-01, 095_L65C-C-02, 095_L30B-C-07, DK10, 10-44-C-D-03-(400X200), 117_L45C-C-06, 117_L45C-C-05, DK1, 01-44-C-D-03-(400X200), 132_L45C-C-06, 132_L45C-C-05, 01-43-C-B-01-(250X200), 132_L30B-C-01, 132_L30B-C-02, 132_L30D-C-02, 132_L30D-C-01, 132_L20B-C-01, 132_L20B-C-02, 01-33-C-B-01-(250X150), 133_L20B-C-04, 133_L20B-C-03, 133_L20B-C-02, 133_L20B-C-01, 01-25-C-G-01-(250X150), 133_L20B-C-06, 01-23-C-G-01-(250X150), 133_L20B-C-05, 01-21-C-B-01-(100X150), 134_L20C-C-02, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
46,A,27X1,Unknown,230V-MSBA-01,"230V MAIN SWITCHBOARD(AFT),AFT MSB ROOM,DECK-20","415V PDB-6,REF PLANT,DECK-20",40.0,1.0,40.0,"091_HL30B-C-04, 091_HL30B-C-03, 091_HL30B-C-02, 091_HL30B-C-01, 091_L75B-C-1, 095_L45B-C-1, 095_L45B-C-2, 095_L45B-C-3, 095_L45B-C-4, 095_L45B-C-5, 20-53-P-B-10-(400x250), 095_L45B-C-01, 095_L45B-C-02, 095_L45B-C-03, 095_L45B-C-04, 095_L45B-C-05, 095_L45B-C-06, 20-41-P-B-5-(325x250), 096_L45B-CC-03, 096_L45B-CC-02, 096_L45B-CC-01, REF PLANT, 20-33-C-B-2-(400X250), 097_L45B-C-10, 097_L45B-C-09, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
46,A,9X1,Unknown,230V-MSBA-02,"230V MAIN SWITCHBOARD(AFT),AFT MSB ROOM,DECK-20","415V PDB-6,REF PLANT,DECK-20",40.0,1.0,40.0,"091_HL30B-C-04, 091_HL30B-C-03, 091_HL30B-C-02, 091_HL30B-C-01, 091_L75B-C-1, 095_L45B-C-1, 095_L45B-C-2, 095_L45B-C-3, 095_L45B-C-4, 095_L45B-C-5, 20-53-P-B-10-(400x250), 095_L45B-C-01, 095_L45B-C-02, 095_L45B-C-03, 095_L45B-C-04, 095_L45B-C-05, 095_L45B-C-06, 20-41-P-B-5-(325x250), 096_L45B-CC-03, 096_L45B-CC-02, 096_L45B-CC-01, REF PLANT, 20-33-C-B-2-(400X250), 097_L45B-C-10, 097_L45B-C-09, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
46,A,27X1,Unknown,230V-MSBA-03,"230V MAIN SWITCHBOARD(AFT),AFT MSB ROOM,DECK-20","415V PDB-6-1,PASSAGE-7,DECK-02",75.0,1.0,75.0,"091_HL30B-C-04, 091_HL30B-C-03, 091_HL30B-C-02, 091_HL30B-C-01, 091_L75B-C-1, 095_L45B-C-1, 095_L45B-C-2, 095_L45B-C-3, 095_L45B-C-4, 095_L45B-C-5, 20-53-P-B-10-(400x250), 095_L45B-C-01, 095_L45B-C-02, 095_L45B-C-03, 095_L45B-C-04, 095_L30C-C-04, 20-46-C-G-01-(400X200), 095_L30B-C-11, 095_L30B-C-10, 095_L30B-C-09, 095_L30B-C-08, DK10, 10-44-C-D-03-(400X200), 117_L45C-C-06, 117_L45C-C-05, DK1, 01-44-C-D-03-(400X200), 132_L45C-C-06, 132_L45C-C-05, DK2, 02-44-C-D-03-(400X200), 143_L45C-C-06, 143_L45C-C-05, 02-43-C-B-01-(250X200), 143_L20D-C-01, 143_L20C-C-01, 143_L20B-C-01, 143_L20B-C-27, 143_L20B-C-28, 143_L20B-C-29, 143_L20B-C-30, 143_L20B-C-31, 143_L20B-C-32, 02-53-C-B-01-(250X150), 140_L20C-C-01, 140_L20B-C-01, 140_L20B-C-02, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
46,A,9X1,Unknown,230V-MSBA-04,"230V MAIN SWITCHBOARD(AFT),AFT MSB ROOM,DECK-20","415V PDB-6-1,PASSAGE-7,DECK-02",75.0,1.0,75.0,"091_HL30B-C-04, 091_HL30B-C-03, 091_HL30B-C-02, 091_HL30B-C-01, 091_L75B-C-1, 095_L45B-C-1, 095_L45B-C-2, 095_L45B-C-3, 095_L45B-C-4, 095_L45B-C-5, 20-53-P-B-10-(400x250), 095_L45B-C-01, 095_L45B-C-02, 095_L45B-C-03, 095_L45B-C-04, 095_L30C-C-04, 20-46-C-G-01-(400X200), 095_L30B-C-11, 095_L30B-C-10, 095_L30B-C-09, 095_L30B-C-08, DK10, 10-44-C-D-03-(400X200), 117_L45C-C-06, 117_L45C-C-05, DK1, 01-44-C-D-03-(400X200), 132_L45C-C-06, 132_L45C-C-05, DK2, 02-44-C-D-03-(400X200), 143_L45C-C-06, 143_L45C-C-05, 02-43-C-B-01-(250X200), 143_L20D-C-01, 143_L20C-C-01, 143_L20B-C-01, 143_L20B-C-27, 143_L20B-C-28, 143_L20B-C-29, 143_L20B-C-30, 143_L20B-C-31, 143_L20B-C-32, 02-53-C-B-01-(250X150), 140_L20C-C-01, 140_L20B-C-01, 140_L20B-C-02, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
46,A,27X1,Unknown,230V-MSBA-05,"230V MAIN SWITCHBOARD(AFT),AFT MSB ROOM,DECK-20","415V PDB-8,PASSAGE-14,DECK-10",105.0,1.0,105.0,"091_HL30B-C-04, 091_HL30B-C-05, 091_HL30B-C-02, 091_HL30B-C-01, 20-73-C-B-1-(325X250), 20-74-P-G-7, 089_L75B-CC-08, 20-76-P-G-7, 089_L75B-CC-09, 20-78-P-G-7, 089_L75B-CC-10, 20-80-P-G-7, 089_L75B-CC-11, 20-82-P-G-7, 20-84-CC-B-4-(325x250), 087_L75B-CC-22, 087_L75B-CC-23, 087_L75B-CC-24, 087_L75B-CC-25, 087_L75B-CC-38, 087_L75B-CC-30, 087_L75B-CC-31, 087_L75B-CC-32, 087_L75B-CC-33, 087_L75B-CC-36, 087_L75B-CC-11, 20-105-C-B-1-(400x200), 20-106-C-G-2., 085_L45B-C-21, 20-108-C-G-2, 085_L45B-C-20, 20-110-C-G-2, 085_L45B-C-19, 20-112-C-G-2, 085_L45B-C-18, 20-114-C-G-2., 085_L45B-C-17, 20-116-C-G-2, 085_L45B-C-16, 20-118-C-G-1, 085_L45B-C-15, 20-120-C-G-1., 085_L45B-C-13, 20-122-C-G-2, 085_L45B-C-14, 20-124-C-G-2, 085_L45B-C-12, 085_L20B-C-01, 085_L20C-C-02, 085_L20C-C-01, 10-126-C-D-01-(250X200), 106_L30B-C-02, 106_L30B-C-01, 106_L30B-C-04, 106_L30B-C-03, 10-125-C-B-01-(250X200), 105_L30C-C-02, 105_L30C-C-01, 105_L30B-C-09, 105_L30B-C-08, 105_L30B-C-07, 105_L30B-C-06, 10-127-C-B-01-(250X200), 10-126-C-G-1, 107_L45B-CC-24, 10-124-C-G-1, 107_L45B-CC-23, 10-122-C-G-1, 107_L45B-CC-52, 10-119-C-B-01-(150X100), 10-119-C-G-1, 107_L45D-CC-02, 10-118-C-G-1, 107_L45B-CC-60, 10-116-C-G-1, 107_L45B-CC-59, 10-114-C-G-1, 107_L45B-CC-58, 10-112-C-G-1, 107_L45B-CC-10, 10-110-C-G-1, , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
