REV_NUMBER,REV_ALPHABET,CABLE_SIZE,PROCURED_BY,CABLE_TAG,START_EQPT,END_EQPT,LENGTH_SRRL,NO_OF_RUNS,TOTAL_DESIGN_LENGTH,CABLE_ROUTE,TIMESTAMP,LENGTH_VARIANCE
46,A,9X1,Unknown,230V-MSBA-06,"230V MAIN SWITCHBOARD(AFT),AFT MSB ROOM,DECK-20","415V PDB-8,PASSAGE-14,DECK-10",105.0,1.0,105.0,"091_HL30B-C-04, 091_HL30B-C-05, 091_HL30B-C-02, 091_HL30B-C-01, 20-73-C-B-1-(325X250), 20-74-P-G-7, 089_L75B-CC-08, 20-76-P-G-7, 089_L75B-CC-09, 20-78-P-G-7, 089_L75B-CC-10, 20-80-P-G-7, 089_L75B-CC-11, 20-82-P-G-7, 20-84-CC-B-4-(325x250), 087_L75B-CC-22, 087_L75B-CC-23, 087_L75B-CC-24, 087_L75B-CC-25, 087_L75B-CC-38, 087_L75B-CC-30, 087_L75B-CC-31, 087_L75B-CC-32, 087_L75B-CC-33, 087_L75B-CC-36, 087_L75B-CC-11, 20-105-C-B-1-(400x200), 20-106-C-G-2., 085_L45B-C-21, 20-108-C-G-2, 085_L45B-C-20, 20-110-C-G-2, 085_L45B-C-19, 20-112-C-G-2, 085_L45B-C-18, 20-114-C-G-2., 085_L45B-C-17, 20-116-C-G-2, 085_L45B-C-16, 20-118-C-G-1, 085_L45B-C-15, 20-120-C-G-1., 085_L45B-C-13, 20-122-C-G-2, 085_L45B-C-14, 20-124-C-G-2, 085_L45B-C-12, 085_L20B-C-01, 085_L20C-C-02, 085_L20C-C-01, 10-126-C-D-01-(250X200), 106_L30B-C-02, 106_L30B-C-01, 106_L30B-C-04, 106_L30B-C-03, 10-125-C-B-01-(250X200), 105_L30C-C-02, 105_L30C-C-01, 105_L30B-C-09, 105_L30B-C-08, 105_L30B-C-07, 105_L30B-C-06, 10-127-C-B-01-(250X200), 10-126-C-G-1, 107_L45B-CC-24, 10-124-C-G-1, 107_L45B-CC-23, 10-122-C-G-1, 107_L45B-CC-52, 10-119-C-B-01-(150X100), 10-119-C-G-1, 107_L45D-CC-02, 10-118-C-G-1, 107_L45B-CC-60, 10-116-C-G-1, 107_L45B-CC-59, 10-114-C-G-1, 107_L45B-CC-58, 10-112-C-G-1, 107_L45B-CC-10, 10-110-C-G-1, , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
46,A,27X1,Unknown,230V-MSBA-07,"230V MAIN SWITCHBOARD(AFT),AFT MSB ROOM,DECK-20","415V PDB-10,PASSAGE-20,DECK-20",115.0,1.0,115.0,"091_HL30B-C-04, 091_HL30B-C-05, 091_HL30B-C-02, 091_HL30B-C-01, 20-73-C-B-1-(325X250), 20-74-P-G-7, 089_L75B-CC-08, 20-76-P-G-7, 089_L75B-CC-09, 20-78-P-G-7, 089_L75B-CC-10, 20-80-P-G-7, 089_L75B-CC-11, 20-82-P-G-7, 20-84-CC-B-4-(325x250), 087_L75B-CC-22, 087_L75B-CC-23, 087_L75B-CC-24, 087_L75B-CC-25, 087_L75B-CC-38, 087_L75B-CC-30, 087_L75B-CC-31, 087_L75B-CC-32, 087_L75B-CC-33, 087_L75B-CC-36, 087_L75B-CC-11, 20-105-C-B-1-(400x200), 20-106-C-G-2., 085_L45B-C-21, 20-108-C-G-2, 085_L45B-C-20, 20-110-C-G-2, 085_L45B-C-19, 20-112-C-G-2, 085_L45B-C-18, 20-114-C-G-2., 085_L45B-C-17, 20-116-C-G-2, 085_L45B-C-16, 20-118-C-G-1, 085_L45B-C-15, 20-120-C-G-1., 085_L45B-C-13, 20-122-C-G-2, 085_L45B-C-14, 20-124-C-G-2, 085_L45B-C-12, 085_L20B-C-01, 085_L20C-C-02, 085_L20C-C-01, 20-126-C-B-2-(400x200), 083_L45B-C-21, 20-128-C-G-2, 083_L45B-C-20, 20-130-C-G-2., 083_L45B-C-19, 20-132-C-G-2., 083_L45B-C-18, 20-134-C-G-2., 083_L45C-C-04, 20-136-C-G-1., 083_L45B-C-15, 20-138-C-G-1., 083_L45B-C-16, 20-140-C-G-2., 083_L45B-C-17, 20-142-C-G-2., 20-143-C-B-1-(400x250), 078_L45B-C-05, 20-150-P-G-2, 078_L45B-C-04, 20-152-P-G-2, 078_L45B-C-03, 20-154-P-G-2, 078_L45B-C-02, 20-156-P-G-2, 20-157-P-B-2-(325x250), 20-158-P-G-2, 078_L45B-C-01, 20-160-P-B-4-(325x250), , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
46,A,9X1,Unknown,230V-MSBA-08,"230V MAIN SWITCHBOARD(AFT),AFT MSB ROOM,DECK-20","415V PDB-10,PASSAGE-20,DECK-20",115.0,1.0,115.0,"091_HL30B-C-04, 091_HL30B-C-05, 091_HL30B-C-02, 091_HL30B-C-01, 20-73-C-B-1-(325X250), 20-74-P-G-7, 089_L75B-CC-08, 20-76-P-G-7, 089_L75B-CC-09, 20-78-P-G-7, 089_L75B-CC-10, 20-80-P-G-7, 089_L75B-CC-11, 20-82-P-G-7, 20-84-CC-B-4-(325x250), 087_L75B-CC-22, 087_L75B-CC-23, 087_L75B-CC-24, 087_L75B-CC-25, 087_L75B-CC-38, 087_L75B-CC-30, 087_L75B-CC-31, 087_L75B-CC-32, 087_L75B-CC-33, 087_L75B-CC-36, 087_L75B-CC-11, 20-105-C-B-1-(400x200), 20-106-C-G-2., 085_L45B-C-21, 20-108-C-G-2, 085_L45B-C-20, 20-110-C-G-2, 085_L45B-C-19, 20-112-C-G-2, 085_L45B-C-18, 20-114-C-G-2., 085_L45B-C-17, 20-116-C-G-2, 085_L45B-C-16, 20-118-C-G-1, 085_L45B-C-15, 20-120-C-G-1., 085_L45B-C-13, 20-122-C-G-2, 085_L45B-C-14, 20-124-C-G-2, 085_L45B-C-12, 085_L20B-C-01, 085_L20C-C-02, 085_L20C-C-01, 20-126-C-B-2-(400x200), 083_L45B-C-21, 20-128-C-G-2, 083_L45B-C-20, 20-130-C-G-2., 083_L45B-C-19, 20-132-C-G-2., 083_L45B-C-18, 20-134-C-G-2., 083_L45C-C-04, 20-136-C-G-1., 083_L45B-C-15, 20-138-C-G-1., 083_L45B-C-16, 20-140-C-G-2., 083_L45B-C-17, 20-142-C-G-2., 20-143-C-B-1-(400x250), 078_L45B-C-05, 20-150-P-G-2, 078_L45B-C-04, 20-152-P-G-2, 078_L45B-C-03, 20-154-P-G-2, 078_L45B-C-02, 20-156-P-G-2, 20-157-P-B-2-(325x250), 20-158-P-G-2, 078_L45B-C-01, 20-160-P-B-4-(325x250), , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
50,A,LMR-600-FR,OEM,ACCS-031,"VHF/UHF ANTENNA-1(SDR NC),ON MAST","V/UHF POWER MONITOR (100W_4LINES) SDR NC-1, TX-ROOM,DECK-05",45.0,1.0,45.0,"TX_ROOM-4, TX_ROOM-3, TX_ROOM-2, TX_ROOM-1, TX_ROOM(PIPE CONDUIT), , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
50,A,LMR-600-FR,OEM,ACCS-032,"VHF/UHF ANTENNA-2(SDR NC),ON MAST","V/UHF POWER MONITOR (100W_4LINES) SDR NC-1, TX-ROOM,DECK-05",45.0,1.0,45.0,"TX_ROOM-4, TX_ROOM-3, TX_ROOM-2, TX_ROOM-1, TX_ROOM(PIPE CONDUIT), , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
50,A,LMR-600-FR,OEM,ACCS-034,"VHF/UHF ANTENNA-3(SDR NC),ON MAST","V/UHF POWER MONITOR (100W_4LINES) SDR NC-2, TX-ROOM,DECK-06",45.0,1.0,45.0,"TX_ROOM-4, TX_ROOM-3, TX_ROOM-2, TX_ROOM-1, TX_ROOM(PIPE CONDUIT), , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
50,A,LMR-600-FR,OEM,ACCS-035,"VHF/UHF ANTENNA-4(SDR NC),ON MAST","V/UHF POWER MONITOR (100W_4LINES) SDR NC-2, TX-ROOM,DECK-06",45.0,1.0,45.0,"TX_ROOM-4, TX_ROOM-3, TX_ROOM-2, TX_ROOM-1, TX_ROOM(PIPE CONDUIT), , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
50,A,LMR-600-FR,OEM,ACCS-074,"VHF/UHF ANTENNA-1 (SDRTAC),ON MAST","V/UHF POWERMONITOR (100W 4LINES) SDR TAC-1A TX-ROOM,DECK-05",40.0,1.0,40.0,"TX_ROOM-3, TX_ROOM-2, TX_ROOM-1, TX_ROOM(PIPE CONDUIT), , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
50,A,LMR-600-FR,OEM,ACCS-074,"VHF/UHF ANTENNA-2 (SDRTAC),ON MAST","V/UHF POWERMONITOR (100W 4LINES) SDR TAC-1A TX-ROOM,DECK-05",40.0,1.0,40.0,"TX_ROOM-3, TX_ROOM-2, TX_ROOM-1, TX_ROOM(PIPE CONDUIT), , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
50,A,RF,OEM,SATC-14-C14,"LOS SATCOM,ON MAST","UHF RACK,BRIDGE,DECK-06",30.0,1.0,30.0,"DGPS_ WIND_2, DGPS_ WIND_3, DGPS_ WIND_4, DGPS_ WIND(PIPE CONDUIT), 175_E10B-C-01, 175_E10A-C-01, 06-46-P-B-01-(65D), 175_E10A-C-04, 175_E10A-C-03, 175_E10A-C-02, 175_L20B-C-17, 175_L20B-C-16, 175_L20B-C-15, 175_L20B-C-09, 175_L20B-C-10, 175_L20B-C-11, 175_L20B-C-12, 175_L20B-C-13, 175_L20B-C-14, 175_L30B-C-15, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
50,A,RF,OEM,SATC-15-C15,"UHF SATCOM,ON MAST","UHF RACK,BRIDGE,DECK-06",30.0,1.0,30.0,"DGPS_ WIND_2, DGPS_ WIND_3, DGPS_ WIND_4, DGPS_ WIND(PIPE CONDUIT), 175_E10B-C-01, 175_E10A-C-01, 06-46-P-B-01-(65D), 175_E10A-C-04, 175_E10A-C-03, 175_E10A-C-02, 175_L20B-C-17, 175_L20B-C-16, 175_L20B-C-15, 175_L20B-C-09, 175_L20B-C-10, 175_L20B-C-11, 175_L20B-C-12, 175_L20B-C-13, 175_L20B-C-14, 175_L30B-C-15, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
50,A,RF,OEM,EW(N)-2,"COMINT DF ANTENNA SWITCHING UNIT,ON MAST","DF RECEIVER,MSO ROOM,DECK-06",30.0,1.0,30.0,"COMMT _ SYS_1, COMMT _ SYS_2, COMMT _ SYS_3, COMMT _ SYS_4, MSO_ROOM (PIPE CONDUIT), , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
50,A,RF,OEM,EW(N)-9(A),"COMINT DF ANTENNA SWITCHING UNIT,ON MAST","DF RECEIVER,MSO ROOM,DECK-06",30.0,1.0,30.0,"COMMT _ SYS_1, COMMT _ SYS_2, COMMT _ SYS_3, COMMT _ SYS_4, MSO_ROOM (PIPE CONDUIT), , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
50,A,RF,OEM,EW(N)-4,"COMINT MON ANTENNA SWITCHING UNIT,ON MAST","MON RECEIVER,MSO ROOM,DECK-06",30.0,1.0,30.0,"COMMT _ SYS_1, COMMT _ SYS_2, COMMT _ SYS_3, COMMT _ SYS_4, MSO_ROOM (PIPE CONDUIT), , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
50,A,RF,OEM,EW(N)-5,"COMINT MON ANTENNA SWITCHING UNIT,ON MAST","MON RECEIVER,MSO ROOM,DECK-06",30.0,1.0,30.0,"COMMT _ SYS_1, COMMT _ SYS_2, COMMT _ SYS_3, COMMT _ SYS_4, MSO_ROOM (PIPE CONDUIT), , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
50,A,RF,OEM,EW(N)-6,"COMINT MON ANTENNA SWITCHING UNIT,ON MAST",COMINT ETHERNETSWITCH MON,30.0,1.0,30.0,"COMMT _ SYS_1, COMMT _ SYS_2, COMMT _ SYS_3, COMMT _ SYS_4, MSO_ROOM (PIPE CONDUIT), , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
50,A,RF,OEM,EW(N)-10,"COMINT MON ANTENNA SWITCHING UNIT,ON MAST","COMINT EXTERNAL SYSTEM INTERFACE UNIT,MSO ROOM,DECK-06",30.0,1.0,30.0,"COMMT _ SYS_1, COMMT _ SYS_2, COMMT _ SYS_3, COMMT _ SYS_4, MSO_ROOM (PIPE CONDUIT), , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
50,A,RF,OEM,EW(N)-13,"COMINT MON ANTENNA SWITCHING UNIT,ON MAST","AC-DC CONVERTER COMINT MON,MSO ROOM,DECK-06",30.0,1.0,30.0,"COMMT _ SYS_1, COMMT _ SYS_2, COMMT _ SYS_3, COMMT _ SYS_4, MSO_ROOM (PIPE CONDUIT), , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
50,A,RG213,OEM,VHF-001,"GMDSS VHF DSC ANTENNA ,ON MAST","GMDSS CONSOLE,BRIDGE,DECK-06",30.0,1.0,30.0,"DGPS_WIND_3, DGPS_WIND, 175_E10B-C-01, 175_E10A-C-01, 06-46-P-B-01-(65D), 175_E10A-C-02, 175_E10A-C-03, 175_E10A-C-04, 175_L30B-CC-16, 175_L30B-CC-17, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
51,B,3X25,Unknown,MSBF-4P-016,"415V MAIN SWITCHBOARD(FWD),FWD MSB ROOM,DECK-20","HVAC DB-1A-HCOS(100A),PASSAGE-18,  DECK-10",70.0,1.0,70.0,"FWD DG ROOM, 20-37-P-D-1-(400x200), 072_L75D-P-11, 072_L75D-P-12, 072_SCH45-P-11, 072_SCH45-P-10, FWD MSB, 20-33-P-D-01-(400X200), 095_L45B-P-03, 095_L45B-P-04, 095_L75C-P-04, 095_SCH75-P-02, 095_L75C-P-11, 095_L75C-P-10, 095_L75C-P-08, 20-35-P-B-1-(325x250), FWD T/F, 096_SCH75-P-05, 096_L75C-P-08, 096_L75C-P-07, 096_L75C-P_06, 096_L45B-P-06, 096_L45B-P-05, 096_L45B-P-04, 20-33-P-B-2-(325X250), REF PLANT, 097_L45B-P-10, 097_L45B-P-09, 097_L45B-P-08, 097_L45B-P-07, 097_L45B-P-11, 097_L45B-P-12, 097_SCH45-P-05, 097_SCH45-P-04, 097_SCH45-P-03, 20-21-P-B-2-(325X250), THRUSTER CONTROL ROOM, 069_L45C-P-03, 098_L30B-P-01, 098_L30B-P-02, 098_L30B-P-03, 10-15-P-D-01-(250X200), PASSAGE-18, 119_L20B-P-05, 119_L20B-P-04, 119_L20C-P-02, 119_L20C-P-01, 119_SCH20-P-03, 119_SCH20-P-02, 119_SCH20-P-01, 119_L20C-P-03, , , , ",2023-08-22 15:15:18,0.0
51,B,3X120,Unknown,MSBF-4P-017(A-B),"415V MAIN SWITCHBOARD(FWD),FWD MSB ROOM,DECK-20","HVAC PDB-02,PASSAGE-16,DECK-10",65.0,2.0,130.0,"FWD DG ROOM, 20-37-P-D-1-(400x200), 072_L75D-P-11, 072_L75D-P-12, 072_SCH45-P-11, 072_SCH45-P-10, FWD MSB, 20-33-P-D-01-(400X200), 095_L45B-P-03, 095_L45B-P-04, 095_L75C-P-04, 095_SCH75-P-02, 095_L75C-P-11, 095_L75C-P-10, 095_L75C-P-08, 095_L75C-P-15, 10-44-P-D-01-(400X200), 117_L45C-P-02, 117_L45C-P-01, 10-43-P-B-01-(325X250), PASSAGE-16, 117_L30C-P-01, 117_L30D-P-01, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,65.0
51,B,3X120,Unknown,MSBF-4P-018(A-B),"415V MAIN SWITCHBOARD(FWD),FWD MSB ROOM,DECK-20","HVAC PDB-03,ATU-8/ATU-9 COMPARTMENT,DECK-01",80.0,2.0,160.0,"FWD DG ROOM, 20-37-P-D-1-(400x200), 072_L75D-P-11, 072_L75D-P-12, 072_SCH45-P-11, 072_SCH45-P-10, FWD MSB, 20-33-P-D-01-(400X200), 095_L45B-P-03, 095_L45B-P-04, 095_L75C-P-04, 095_SCH75-P-02, 095_L75C-P-11, 095_L75C-P-10, 095_L75C-P-08, 095_L75C-P-15, 10-44-P-D-01-(400X200), 117_L45C-P-02, 117_L45C-P-01, 01-44-P-D-01-(400X200), 132_L45C-P-02, 132_L45C-P-01, 01-43-P-B-01-(325X250), PASSAGE-11, 132_L30D-P-01, 130_L30B-P-01, 130_L30B-P-02, 130_L30B-P-03, 130_L30B-P-04, 130_L30B-P-09, , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,80.0
51,B,3X120,Unknown,MSBF-4P-019(A-B),"415V MAIN SWITCHBOARD(FWD),FWD MSB ROOM,DECK-20","HVAC PDB-4,PASSAGE-11,DECK-01",70.0,2.0,140.0,"FWD DG ROOM, 20-37-P-D-1-(400x200), 072_L75D-P-11, 072_L75D-P-12, 072_SCH45-P-11, 072_SCH45-P-10, FWD MSB, 20-33-P-D-01-(400X200), 095_L45B-P-03, 095_L45B-P-04, 095_L75C-P-04, 095_SCH75-P-02, 095_L75C-P-11, 095_L75C-P-10, 095_L75C-P-08, 095_L75C-P-15, 10-44-P-D-01-(400X200), 117_L45C-P-02, 117_L45C-P-01, 01-44-P-D-01-(400X200), 132_L45C-P-02, 132_L45C-P-01, 01-43-P-B-01-(325X250), PASSAGE-11, 132_L30D-P-03, 132_L30D-P-02, , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,70.0
51,B,3X95,Unknown,MSBF-4P-020(A-B),"415V MAIN SWITCHBOARD(FWD),FWD MSB ROOM,DECK-20","HVAC PDB-05,PASSAGE-15,DECK-10",75.0,2.0,150.0,"FWD DG ROOM, 20-37-P-D-1-(400x200), 072_L75D-P-11, 072_L75D-P-12, 072_SCH45-P-11, 072_SCH45-P-10, FWD MSB, 20-33-P-D-01-(400X200), 095_L45B-P-03, 095_L45B-P-04, 095_L75C-P-04, 095_SCH75-P-02, 095_L75C-P-11, 095_L75C-P-10, 095_L75C-P-08, 095_L75C-P-15, 10-44-P-D-01-(400X200), 117_L45C-P-02, 117_L45C-P-01, 10-43-P-B-01-(325X250), PASSAGE-16, 117_L30C-P-01, 117_L30D-P-01, 10-48-P-B-01-(200X200), PASSAGE-15, 117_SCH30-P-14, 117_L30B-P-07, 117_L30B-P-06, 117_SCH30-P-15, 10-53-P-B-01-(200X200), 114_L30D-P-01, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,75.0
51,B,3X120,Unknown,MSBF-4P-043(A-C),"415V MAIN SWITCHBOARD(FWD),FWD MSB ROOM,DECK-20","HVAC PDB-06,ATU-11/ATU-14 COMPARTMENT,DECK-01",80.0,3.0,240.0,"FWD DG ROOM, 20-37-P-D-7-(300x200), 072_SCH45-P-10, 072_SCH45-P-10, 072_SCH45-P-10, 072_L75D-P-12, 072_SCH45-P-11, 072_SCH45-P-10, FWD MSB, 20-33-P-D-01-(400X200), 095_L45B-P-03, 095_L45B-P-04, 095_L75C-P-04, 095_SCH75-P-02, 095_L75C-P-11, 095_L75C-P-10, 095_L75C-P-08, 095_L75C-P-15, 10-44-P-D-01-(400X200), 117_L45C-P-02, 117_L45C-P-01, 01-44-P-D-01-(400X200), 132_L45C-P-02, 132_L45C-P-01, 01-43-P-B-01-(325X250), PASSAGE -11, 132_L30D-P-01, 130_L30B-P-01, 130_L30B-P-02, 130_L30B-P-03, 130_L30B-P-04, 130_L30B-P-09, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,160.0
51,B,3X120,Unknown,MSBF-4P-044(A-B),"415V MAIN SWITCHBOARD(FWD),FWD MSB ROOM,DECK-20","HVAC PDB-07,PASSAGE-14,DECK-10",125.0,2.0,250.0,"FWD DG ROOM, 20-37-P-D-7-(300x200), 072_SCH45-P-10, 072_SCH45-P-10, 072_SCH45-P-10, 072_L75D-P-12, 072_SCH45-P-11, 072_SCH45-P-10, FWD MSB, 20-33-P-D-01-(400X200), 095_L45B-P-03, 095_L45B-P-04, 095_L75C-P-04, 095_SCH75-P-02, 095_L75C-P-11, 095_L75C-P-10, 095_L75C-P-08, 095_L75C-P-15, 10-44-P-D-01-(400X200), 117_L45C-P-02, 117_L45C-P-01, 10-43-P-B-01-(325X250), 117_L30C-P-01, 117_L30D-P-01, 10-48-P-B-01-(200X200), 117_SCH30-P-14, 117_L30B-P-07, 117_L30B-P-06, 117_SCH30-P-15, 10-53-P-B-01-(200X200), 114_L30D-P-01, 114_L30B-P-01, 114_SCH30-P-06, 114_SCH30-P-07, 114_L30B-P-02, 114_L30B-P-03, 114_L30B-P-04, 114_L30B-P-05, 114_L30B-P-06, 112_SCH30-P-04A, 112_SCH30-P-03A, 112_SCH30-P-02A, 112_L45D-P-01A, 112_L45D-P-02A, 112_L45D-P-03A, 112_L45D-P-41A, 112_L45D-P-05A, 112_L45D-P-06A, 10-76-P-B-01-(325X250), 107_L45B-P-10, 10-78-P-G-2, 107_L45B-P-09, 10-80-P-G-2, 107_L45B-P-08, 10-82-P-G-2, 107_L45B-P-07, 10-84-P-G-2, 10-85-P-G-2, 107_L45B-P-31, 10-87-P-G-2, 107_L45B-P-32, 10-89-P-G-2, 107_L45B-P-33, 10-91-P-G-2, 107_L45B-P-34, 10-93-P-G-2, 107_L45B-P-35, 10-95-P-G-2, 107_L45B-P-36, 10-97-P-G-2, 107_L45B-P-37, 10-99-P-G-2, 107_L45B-P-38, 10-101-P-G-2, 107_L45B-P-39, 10-103-P-G-2, 107_SCH45-P-13, 107_SCH45-P-21, , , , , , , , , , , , , , , ",2023-08-22 15:15:18,125.0
51,B,3X120,Unknown,MSBF-4P-045(A-B),"415V MAIN SWITCHBOARD(FWD),FWD MSB ROOM,DECK-20","HVAC PDB-09,HE-9 COMPARTMENT,DECK-20",130.0,2.0,260.0,"20-37-P-D-7-(300x200), 072_SCH45-P-10, 072_SCH45-P-10, 072_SCH45-P-10, 072_L75D-P-12, 072_SCH45-P-10, 20-33-P-D-01-(400X200), 095_L45B-P-03, 095_L45B-P-04, 095_L75C-P-04, 095_SCH75-P-02, 095_L75C-P-11, 095_L75C-P-10, 095_L75C-P-08, 095_L75C-P-15, 095_L75C-P-12, 095_L75B-P-08, 095_L75B-P-07, 095_L75B-P-06, 095_L75B-P-05, 095_L75B-P-04, 20-53-P-B-9-(400x250), 091_L75B-P-29, 091_L75B-P-28, 091_L75B-P-27, 091_L75B-P-26, 091_SCH75-P-30, 20-63-P-G-3, 091_L75B-P-16, 20-65-P-G-3, 091_L75B-P-17, 20-67-P-G-3, 091_L75B-P-18, 20-69-P-G-3, 091_L75B-P-19, 20-71-P-G-3, 091_SCH75-P-41, 20-73-P-B-3-(325X250), 20-74-P-G-6, 089_L75B-P-04, 20-76-P-G-6, 089_L75B-P-01, 20-78-P-G-6, 089_L75B-P-02, 20-80-P-G-6, 089_L75B-P-03, 20-82-P-G-8, 20-84-P-B-3-(325x250), 20-85-P-G-3, 087_L75B-PC-26, 20-87-P-G-3, 087_L75B-PC-27, 20-89-P-G-3, 087_L75B-PC-28, 20-91-P-G-3, 087_SCH75-P-19, 20-93-P-G-3, 087_L65B-PC-04, 20-95-P-G-3, 087_L65B-PC-01, 20-97-P-G-3, 087_L65B-PC-02, 20-99-P-G-3, 087_L65B-PC-03, 20-101-P-G-1, 087_SCH75-PC-10, 087_L75B-PC-34, 087_SCH75-P-17, 20-105-P-B-1-(400x200), 20-106-P-G-3, 085_L45B-P-42, 20-108-P-G-3, 085_L45B-P-41, 20-110-P-G-3, 085_L45B-P-40, 20-112-P-G-3, 085_L45B-P-39, 20-114-P-G-3, 085_L45B-P-38, 20-116-P-G-3, 085_L45B-P-37, 20-118-P-G-2, 085_L45B-P-36, 20-120-P-G-2, 085_L45B-P-34, 20-122-P-G-3, 085_L45B-P-35, 20-124-P-G-3, 085_L45B-P-33, 20-126-P-B-1-(400x200), 083_L45B-P-48, 20-128-P-G-3, 083_L45B-P-47, 20-130-P-G-3, 083_L45B-P-46, 20-132-P-G-3, 083_L45B-P-45, 20-134-P-G-3, 083_L45C-P-10, 20-136-P-G-2, 083_L45B-P-42, 20-138-P-G-2, 083_L45B-P-43, 20-140-P-G-3, 083_L45B-P-44, 20-142-P-G-3, 20-143-P-B-1-(400x250), 20-144-P-G-3, 083_L45B-P-40, 20-146-P-G-3, 083_L45B-P-41, 20-148-P-B-3-(325x250)",2023-08-22 15:15:18,130.0
51,B,3X70,Unknown,MSBF-4P-046(A-B),"415V MAIN SWITCHBOARD(FWD),FWD MSB ROOM,DECK-20","HVAC PDB-08,ALLEYWAY TO PASSAGE-14,DECK-10",135.0,2.0,270.0,"FWD DG ROOM, 20-37-P-D-1-(400x200), 072_SCH45-P-10, 072_SCH45-P-10, 072_SCH45-P-10, 072_L75D-P-12, 072_SCH45-P-11, 072_SCH45-P-10, FWD MSB, 20-33-P-D-01-(400X200), 095_L45B-P-03, 095_L45B-P-04, 095_L75C-P-04, 095_SCH75-P-02, 095_L75C-P-11, 095_L75C-P-10, 095_L75C-P-08, 095_L75C-P-15, 10-44-P-D-01-(400X200), 117_L45C-P-02, 117_L45C-P-01, 10-43-P-B-01-(325X250), PASSAGE, 117_L30C-P-01, 117_L30D-P-01, 10-48-P-B-01-(200X200), 117_SCH30-P-14, 117_L30B-P-07, 117_L30B-P-06, 117_SCH30-P-15, 10-53-P-B-01-(200X200), 114_L30D-P-01, 114_L30B-P-01, 114_SCH30-P-06, 114_SCH30-P-07, 114_L30B-P-02, 114_L30B-P-03, 114_L30B-P-04, 114_L30B-P-05, 114_L30B-P-06, 112_SCH30-P-04A, 112_SCH30-P-03A, 112_SCH30-P-02A, 112_L45D-P-01A, 112_L45D-P-02A, 112_L45D-P-03A, 112_L45D-P-41A, 112_L45D-P-05A, 112_L45D-P-06A, 10-76-P-B-01-(325X250), 107_L45B-P-10, 10-78-P-G-2, 107_L45B-P-09, 10-80-P-G-2, 107_L45B-P-08, 10-82-P-G-2, 107_L45B-P-07, 10-84-P-G-2, 10-85-P-G-2, 107_L45B-P-31, 10-87-P-G-2, 107_L45B-P-32, 10-89-P-G-2, 107_L45B-P-33, 10-91-P-G-2, 107_L45B-P-34, 10-93-P-G-2, 107_L45B-P-35, 10-95-P-G-2, 107_L45B-P-36, 10-97-P-G-2, 107_L45B-P-37, 10-99-P-G-2, 107_L45B-P-38, 10-101-P-G-2, 107_L45B-P-39, 10-103-P-G-2, 107_SCH45-P-13, 107_SCH45-P-21, 107_SCH45-C-11, 107_L45B-P-01, 107_L45B-P-02, 107_L45B-P-03, 107_L45B-P-04, 107_L45B-P-05, 107_L45B-P-06, 107_SCH45-P-24, 107_SCH45-P-06, 107_L45D-P-02, 107_L45B-P-11, 10-120-P-B-01-(400X200), ALLEWAY, 104_L45C-P-01, 104_L45C-P-02, 104_L45C-P-03",2023-08-22 15:15:18,135.0
51,B,3X25,Unknown,MSBA-4P-016,"415V MAIN SWITCHBOARD(AFT),AFT MSB ROOM,DECK-20","HVAC DB-1A-HCOS(100A),PASSAGE-18,  DECK-10",80.0,1.0,80.0,"AFT DG ROOM, 20-70-P-D-9-(400x200), 071_L75D-P-07, 071_L75D-P-08, 071_L75C-P-09, 20-71-P-D-2A-(325x250), AFT MSB, 091_VL75C-P-03, 091_SCH75-P-12., 091_SCH75-P-11, 091_SCH75-P-41, 091_SCH75-P-23, 20-71-P-G-3, 091_L75B-P-19, 20-69-P-G-3, 091_L75B-P-18, 20-67-P-G-3, 091_L75B-P-17, 20-65-P-G-3, 091_L75B-P-16, 20-63-P-G-3, 091_SCH75-P-28, 091_SCH75-P-29, 091_SCH75-P-30, 091_SCH75-P-31, 091_L75B-P-26, 091_L75B-P-27, 091_L75B-P-28, 091_L75B-P-29, 20-53-P-B-9-(400x250), FWD MSB, 095_L75B-P-04, 095_L75B-P-05, 095_L75B-P-06, 095_L75B-P-07, 095_L75B-P-08, 095_SCH75-P-22, 095_SCH75-P-23, 095_SCH75-P-25, 20-41-P-B-5-(325x250), FWD T/F, 096_L75C-P-03, 096_SCH45-P-01, 096_L45B-P-06, 096_L45B-P-05, 096_L45B-P-04, 20-33-P-B-2-(325X250), REF PLANT, 097_L45B-P-10, 097_L45B-P-09, 097_L45B-P-08, 097_L45B-P-07, 097_L45B-P-11, 097_L45B-P-12, 097_SCH45-P-05, 097_SCH45-P-04, 097_SCH45-P-03, 20-21-P-B-2-(325X250), THRUSTER CONTROL ROOM, 069_L45C-P-03, 098_L30B-P-01, 098_L30B-P-02, 098_L30B-P-03, 10-15-P-D-01-(250X200), PASSAGE-18, 119_L20B-P-05, 119_L20B-P-04, 119_L20C-P-02, 119_L20C-P-01, 119_SCH20-P-03, 119_SCH20-P-02, 119_SCH20-P-01, 119_L20C-P-03, , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
51,B,3X120,Unknown,MSBA-4P-017(A-B),"415V MAIN SWITCHBOARD(AFT),AFT MSB ROOM,DECK-20","HVAC PDB-02,PASSAGE-16,DECK-10",65.0,2.0,130.0,"AFT DG ROOM, 20-70-P-D-9-(400x200), 071_L75D-P-07, 071_L75D-P-08, 071_L75C-P-09, 20-71-P-D-2A-(325x250), AFT MSB, 091_VL75C-P-03, 091_SCH75-P-12., 091_SCH75-P-11, 091_SCH75-P-41, 091_SCH75-P-23, 20-71-P-G-3, 091_L75B-P-19, 20-69-P-G-3, 091_L75B-P-18, 20-67-P-G-3, 091_L75B-P-17, 20-65-P-G-3, 091_L75B-P-16, 20-63-P-G-3, 091_SCH75-P-28, 091_SCH75-P-29, 091_SCH75-P-30, 091_SCH75-P-31, 091_L75B-P-26, 091_L75B-P-27, 091_L75B-P-28, 091_L75B-P-29, 20-53-P-B-9-(400x250), FWD MSB, 095_L75B-P-04, 095_L75B-P-05, 095_L75B-P-06, 095_L75B-P-07, 095_L75B-P-08, 095_L75C-P-12, 10-44-P-D-01-(400X200), 117_L45C-P-02, 117_L45C-P-01, 10-43-P-B-01-(325X250), PASSAGE-16, 117_L30C-P-01, 117_L30D-P-01, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,65.0
51,B,3X120,Unknown,MSBA-4P-018(A-B),"415V MAIN SWITCHBOARD(AFT),AFT MSB ROOM,DECK-20","HVAC PDB-03,ATU-8/ATU-9 COMPARTMENT,DECK-01",75.0,2.0,150.0,"AFT DG ROOM, 20-70-P-D-9-(400x200), 071_L75D-P-07, 071_L75D-P-08, 071_L75C-P-09, 20-71-P-D-2A-(325x250), AFT MSB, 091_VL75C-P-03, 091_SCH75-P-12., 091_SCH75-P-11, 091_SCH75-P-41, 091_SCH75-P-23, 20-71-P-G-3, 091_L75B-P-19, 20-69-P-G-3, 091_L75B-P-18, 20-67-P-G-3, 091_L75B-P-17, 20-65-P-G-3, 091_L75B-P-16, 20-63-P-G-3, 091_SCH75-P-28, 091_SCH75-P-29, 091_SCH75-P-30, 091_SCH75-P-31, 091_L75B-P-26, 091_L75B-P-27, 091_L75B-P-28, 091_L75B-P-29, 20-53-P-B-9-(400x250), FWD MSB, 095_L75B-P-04, 095_L75B-P-05, 095_L75B-P-06, 095_L75B-P-07, 095_L75B-P-08, 095_L75C-P-12, 10-44-P-D-01-(400X200), 117_L45C-P-02, 117_L45C-P-01, 01-44-P-D-01-(400X200), 132_L45C-P-02, 132_L45C-P-01, 01-43-P-B-01-(325X250), PASSAGE-11, 132_L30D-P-01, 130_L30B-P-01, 130_L30B-P-02, 130_L30B-P-03, 130_L30B-P-04, 130_L30B-P-09, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,75.0
51,B,3X120,Unknown,MSBA-4P-019(A-B),"415V MAIN SWITCHBOARD(AFT),AFT MSB ROOM,DECK-20","HVAC PDB-4,PASSAGE-11,DECK-01",80.0,2.0,160.0,"AFT DG ROOM, 20-70-P-D-9-(400x200), 071_L75D-P-07, 071_L75D-P-08, 071_L75C-P-09, 20-71-P-D-2A-(325x250), AFT MSB, 091_VL75C-P-03, 091_SCH75-P-12., 091_SCH75-P-11, 091_SCH75-P-41, 091_SCH75-P-23, 20-71-P-G-3, 091_L75B-P-19, 20-69-P-G-3, 091_L75B-P-18, 20-67-P-G-3, 091_L75B-P-17, 20-65-P-G-3, 091_L75B-P-16, 20-63-P-G-3, 091_SCH75-P-28, 091_SCH75-P-29, 091_SCH75-P-30, 091_SCH75-P-31, 091_L75B-P-26, 091_L75B-P-27, 091_L75B-P-28, 091_L75B-P-29, 20-53-P-B-9-(400x250), FWD MSB, 095_L75B-P-04, 095_L75B-P-05, 095_L75B-P-06, 095_L75B-P-07, 095_L75B-P-08, 095_L75C-P-12, 10-44-P-D-01-(400X200), 117_L45C-P-02, 117_L45C-P-01, 01-44-P-D-01-(400X200), 132_L45C-P-02, 132_L45C-P-01, 01-43-P-B-01-(325X250), PASSAGE-11, 132_L30D-P-03, 132_L30D-P-02, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,80.0
51,B,3X95,Unknown,MSBA-4P-020(A-B),"415V MAIN SWITCHBOARD(AFT),AFT MSB ROOM,DECK-20","HVAC PDB-05,PASSAGE-15,DECK-10",70.0,2.0,140.0,"AFT DG ROOM, 20-70-P-D-9-(400x200), 071_L75D-P-07, 071_L75D-P-08, 071_L75C-P-09, 20-71-P-D-2A-(325x250), AFT MSB, 091_VL75C-P-03, 091_SCH75-P-12., 091_SCH75-P-11, 091_SCH75-P-41, 091_SCH75-P-23, 20-71-P-G-3, 091_L75B-P-19, 20-69-P-G-3, 091_L75B-P-18, 20-67-P-G-3, 091_L75B-P-17, 20-65-P-G-3, 091_L75B-P-16, 20-63-P-G-3, 091_SCH75-P-28, 091_SCH75-P-29, 091_SCH75-P-30, 091_SCH75-P-31, 091_L75B-P-26, 091_L75B-P-27, 091_L75B-P-28, 091_L75B-P-29, 20-53-P-B-9-(400x250), FWD MSB, 095_L75B-P-04, 095_L75B-P-05, 095_L75B-P-06, 095_L75B-P-07, 095_L75B-P-08, 095_L75C-P-12, 10-44-P-D-01-(400X200), 117_L45C-P-02, 117_L45C-P-01, 10-43-P-B-01-(325X250), PASSAGE-16, 117_L30C-P-01, 117_L30D-P-01, 10-48-P-B-01-(200X200), PASSAGE-15, 117_SCH30-P-14, 117_L30B-P-07, 117_L30B-P-06, 117_SCH30-P-15, 10-53-P-B-01-(200X200), 114_L30D-P-01, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,70.0
51,B,3X120,Unknown,MSBA-4P-043(A-C),"415V MAIN SWITCHBOARD(AFT),AFT MSB ROOM,DECK-20","HVAC PDB-06,ATU-11/ATU-14 COMPARTMENT,DECK-01",100.0,3.0,300.0,"AFT DG ROOM, 20-70-P-D-9-(400x200), 071_L75D-P-07, 071_L75D-P-08, 071_L75C-P-09, 20-71-P-D-2A-(325x250), AFT MSB, 091_VL75C-P-03, 091_SCH75-P-12., 091_SCH75-P-11, 091_SCH75-P-41, 091_SCH75-P-23, 20-71-P-G-3, 091_L75B-P-19, 20-69-P-G-3, 091_L75B-P-18, 20-67-P-G-3, 091_L75B-P-17, 20-65-P-G-3, 091_L75B-P-16, 20-63-P-G-3, 091_SCH75-P-28, 091_SCH75-P-29, 091_SCH75-P-30, 091_SCH75-P-31, 091_L75B-P-26, 091_L75B-P-27, 091_L75B-P-28, 091_L75B-P-29, 20-53-P-B-9-(400x250), FWD MSB, 095_L75B-P-04, 095_L75B-P-05, 095_L75B-P-06, 095_L75B-P-07, 095_L75B-P-08, 095_L75C-P-12, 10-44-P-D-01-(400X200), 117_L45C-P-02, 117_L45C-P-01, 01-44-P-D-01-(400X200), 132_L45C-P-02, 132_L45C-P-01, 01-43-P-B-01-(325X250), PASSAGE-11, 132_L30D-P-01, 130_L30B-P-01, 130_L30B-P-02, 130_L30B-P-03, 130_L30B-P-04, 130_L30B-P-09, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,200.0
51,B,3X120,Unknown,MSBA-4P-044(A-C),"415V MAIN SWITCHBOARD(AFT),AFT MSB ROOM,DECK-20","HVAC PDB-07,PASSAGE-14,DECK-10",140.0,2.0,280.0,"AFT DG ROOM, 20-70-P-D-3-(300x200), 071_L75D-P-07, 071_L75D-P-08, 071_L75C-P-09, 20-71-P-D-2A-(325x250), AFT MSB, 091_VL75C-P-03, 091_SCH75-P-12., 091_SCH75-P-11, 091_SCH75-P-41, 091_SCH75-P-23, 20-71-P-G-3, 091_L75B-P-19, 20-69-P-G-3, 091_L75B-P-18, 20-67-P-G-3, 091_L75B-P-17, 20-65-P-G-3, 091_L75B-P-16, 20-63-P-G-3, 091_SCH75-P-28, 091_SCH75-P-29, 091_SCH75-P-30, 091_SCH75-P-31, 091_L75B-P-26, 091_L75B-P-27, 091_L75B-P-28, 091_L75B-P-29, 20-53-P-B-9-(400x250), FWD MSB, 095_L75B-P-04, 095_L75B-P-05, 095_L75B-P-06, 095_L75B-P-07, 095_L75B-P-08, 095_L75C-P-12, 095_L75C-P-15, 10-44-P-D-01-(400X200), 117_L45C-P-02, 117_L45C-P-01, 10-48-P-B-01-(200X200), 117_SCH30-P-14, 117_L30B-P-07, 117_L30B-P-06, 117_SCH30-P-15, 10-53-P-B-01-(200X200), 114_L30D-P-01, 114_L30B-P-01, 114_SCH30-P-06, 114_SCH30-P-07, 114_L30B-P-02, 114_L30B-P-03, 114_L30B-P-04, 114_L30B-P-05, 114_L30B-P-06, 112_SCH30-P-04A, 112_SCH30-P-03A, 112_SCH30-P-02A, 112_L45D-P-01A, 112_L45D-P-02A, 112_L45D-P-03A, 112_L45D-P-41A, 112_L45D-P-05A, 112_L45D-P-06A, 10-76-P-B-01-(325X250), 107_L45B-P-10, 10-78-P-G-2, 107_L45B-P-09, 10-80-P-G-2, 107_L45B-P-08, 10-82-P-G-2, 107_L45B-P-07, 10-84-P-G-2, 10-85-P-G-2, 107_L45B-P-31, 10-87-P-G-2, 107_L45B-P-32, 10-89-P-G-2, 107_L45B-P-33, 10-91-P-G-2, 107_L45B-P-34, 10-93-P-G-2, 107_L45B-P-35, 10-95-P-G-2, 107_L45B-P-36, 10-97-P-G-2, 107_L45B-P-37, 10-99-P-G-2, 107_L45B-P-38, 10-101-P-G-2, 107_L45B-P-39, 10-103-P-G-2, 107_SCH45-P-13, 107_SCH45-P-21, , , , , , , , , , , , , ",2023-08-22 15:15:18,140.0
51,B,3X70,Unknown,MSBA-4P-045(A-B),"415V MAIN SWITCHBOARD(AFT),AFT MSB ROOM,DECK-20","HVAC PDB-09,HE-9 COMPARTMENT,DECK-20",100.0,2.0,200.0,"20-73-P-B-3-(325X250), 20-74-P-G-6, 089_L75B-P-04, 20-76-P-G-6, 089_L75B-P-01, 20-78-P-G-6, 089_L75B-P-02, 20-80-P-G-6, 089_L75B-P-03, 20-82-P-G-8, 20-84-P-B-3-(325x250), 20-85-P-G-3, 087_L75B-PC-26, 20-87-P-G-3, 087_L75B-PC-27, 20-89-P-G-3, 087_L75B-PC-28, 20-91-P-G-3, 087_SCH75-P-19, 20-93-P-G-3, 087_L65B-PC-04, 20-95-P-G-3, 087_L65B-PC-01, 20-97-P-G-3, 087_L65B-PC-02, 20-99-P-G-3, 087_L65B-PC-03, 20-101-P-G-1, 087_SCH75-PC-10, 087_L75B-PC-34, 087_SCH75-P-17, 20-105-P-B-1-(400x200), 20-106-P-G-3, 085_L45B-P-42, 20-108-P-G-3, 085_L45B-P-41, 20-110-P-G-3, 085_L45B-P-40, 20-112-P-G-3, 085_L45B-P-39, 20-114-P-G-3, 085_L45B-P-38, 20-116-P-G-3, 085_L45B-P-37, 20-118-P-G-2, 085_L45B-P-36, 20-120-P-G-2, 085_L45B-P-34, 20-122-P-G-3, 085_L45B-P-35, 20-124-P-G-3, 085_L45B-P-33, 20-126-P-B-1-(400x200), 083_L45B-P-48, 20-128-P-G-3, 083_L45B-P-47, 20-130-P-G-3, 083_L45B-P-46, 20-132-P-G-3, 083_L45B-P-45, 20-134-P-G-3, 083_L45C-P-10, 20-136-P-G-2, 083_L45B-P-42, 20-138-P-G-2, 083_L45B-P-43, 20-140-P-G-3, 083_L45B-P-44, 20-142-P-G-3, 20-143-P-B-1-(400x250), 20-144-P-G-3, 083_L45B-P-40, 20-146-P-G-3, 083_L45B-P-41, 20-148-P-B-3-(325x250), , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,100.0
51,B,3X120,Unknown,MSBA-4P-046(A-B),"415V MAIN SWITCHBOARD(AFT),AFT MSB ROOM,DECK-20","HVAC PDB-08,ALLEYWAY TO PASSAGE-14",155.0,2.0,310.0,"AFT DG ROOM, 20-70-P-D-9-(400x200), 071_L75D-P-07, 071_L75D-P-08, 071_L75C-P-09, 20-71-P-D-2A-(325x250), AFT MSB, 091_VL75C-P-03, 091_SCH75-P-12., 091_SCH75-P-11, 091_SCH75-P-41, 091_SCH75-P-23, 20-71-P-G-3, 091_L75B-P-19, 20-69-P-G-3, 091_L75B-P-18, 20-67-P-G-3, 091_L75B-P-17, 20-65-P-G-3, 091_L75B-P-16, 20-63-P-G-3, 091_SCH75-P-28, 091_SCH75-P-29, 091_SCH75-P-30, 091_SCH75-P-31, 091_L75B-P-26, 091_L75B-P-27, 091_L75B-P-28, 091_L75B-P-29, 20-53-P-B-9-(400x250), FWD MSB, 095_L75B-P-04, 095_L75B-P-05, 095_L75B-P-06, 095_L75B-P-07, 095_L75B-P-08, 095_L75C-P-12, 095_L75C-P-15, 10-44-P-D-01-(400X200), 117_L45C-P-02, 117_L45C-P-01, 10-48-P-B-01-(200X200), 117_SCH30-P-14, 117_L30B-P-07, 117_L30B-P-06, 117_SCH30-P-15, 10-53-P-B-01-(200X200), 114_L30D-P-01, 114_L30B-P-01, 114_SCH30-P-06, 114_SCH30-P-07, 114_L30B-P-02, 114_L30B-P-03, 114_L30B-P-04, 114_L30B-P-05, 114_L30B-P-06, 112_SCH30-P-04A, 112_SCH30-P-03A, 112_SCH30-P-02A, 112_L45D-P-01A, 112_L45D-P-02A, 112_L45D-P-03A, 112_L45D-P-41A, 112_L45D-P-05A, 112_L45D-P-06A, 10-76-P-B-01-(325X250), 107_L45B-P-10, 10-78-P-G-2, 107_L45B-P-09, 10-80-P-G-2, 107_L45B-P-08, 10-82-P-G-2, 107_L45B-P-07, 10-84-P-G-2, 10-85-P-G-2, 107_L45B-P-31, 10-87-P-G-2, 107_L45B-P-32, 10-89-P-G-2, 107_L45B-P-33, 10-91-P-G-2, 107_L45B-P-34, 10-93-P-G-2, 107_L45B-P-35, 10-95-P-G-2, 107_L45B-P-36, 10-97-P-G-2, 107_L45B-P-37, 10-99-P-G-2, 107_L45B-P-38, 10-101-P-G-2, 107_L45B-P-39, 10-103-P-G-2, 107_SCH45-P-13, 107_SCH45-P-21, 107_SCH45-C-11, 107_L45B-P-01, 107_L45B-P-02, 107_L45B-P-03, 107_L45B-P-04, 107_L45B-P-05, 107_L45B-P-06, 107_SCH45-P-24, 107_SCH45-P-06, 107_L45D-P-02, 107_L45B-P-11, 10-120-P-B-01-(400X200), ALLEWAY",2023-08-22 15:15:18,155.0
51,B,3X25,Unknown,HVAC-DB1A-16A,"HVAC DB-1A-HCOS(100A),PASSAGE-18,  DECK-10","HVAC DB-1A,PASSAGE-18,  DECK-10",10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
51,B,3X2.5,Unknown,HVAC-DB1A-01,"HVAC DB-1A,PASSAGE-18,  DECK-10","FCU-1 LCP,FWD THRUSTER CONTROL ROOM,DECK-20",50.0,1.0,50.0,"PASSAGE-18, 119_L20C-P-03, 119_SCH20-P-01, 119_SCH20-P-02, 119_SCH20-P-03, 119_L20C-P-01, 119_L20C-P-02, 119_L20B-P-04, 119_L20B-P-05, 10-15-P-D-01-(250X200), THRUSTER CONTROL ROOM, 098_L30B-P-03, 098_L30B-P-02, 098_L30B-P-01, 069_L45C-P-03, 069_VL45B-P-02, 069_VL45B-P-01, 20-21-P-D-1-(325x250), THRUSTER ROOM, 069_L45B-P-03, 069_L45B-P-01, 069_L45B-P-02, 069_L65D-P-02, 069_L65D-P-01, 069_L45D-P-01, 20-21-P-D-2(325X250), THRUSTER CONTROL ROOM, 069_VL45B-P-03, 069_L30D-P-04, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
51,B,3X2.5,Unknown,HVAC-DB1A-05,"HVAC DB-1A,PASSAGE-18,  DECK-10","ZONAL CONTROL PANEL-1,PASSAGE-18,DECK-10",5.0,1.0,5.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
51,B,3X16,Unknown,HVAC-PDB-2-01,"HVAC PDB-02,PASSAGE-16,DECK-10","ATU-1 LCP,ATU-1/HE-1A COMPARTMENT,DECK-06",60.0,1.0,60.0,"PASSAGE-16, 117_L30D-P-01, 117_L30C-P-01, 10-43-P-B-01-(325X250), 117_L45C-P-03, 01-44-P-D-02-(400X200), 132_L45C-P-04, 132_L45C-P-03, 02-44-P-D-02-(400X200), 143_L45C-P-04, 143_L45C-P-03, 03-44-P-D-02-(400X200), 151_L45C-P-02, 151_L45B-P-02, 04-44-P-D-02-(400X200), 161_L45C-P-04, 161_L45C-P-03, 05-44-P-D-02-(400X200), 171_L45C-P-04, 171_L45C-P-03, 06-44-P-D-02-(400X200), WHEEL HOUSE, 175_L20C-P-11, 175_L20C-P-12, 175_L20C-P-13, 175_L20C-P-06, 175_L20C-P-07, 175_L20C-P-08, 175_L20B-P-25, 175_L20C-P-16, 06-51-P-B-01-(150X100), 175_L20C-P-15, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
51,B,3X16,Unknown,HVAC-PDB-2-02,"HVAC PDB-02,PASSAGE-16,DECK-10","ATU-2 LCP,PASSAGE-1,DECK-5",115.0,1.0,115.0,"PASSAGE-16, 117_L30D-P-01, 117_L30C-P-01, 10-43-P-B-01-(325X250), 117_L45C-P-03, 01-44-P-D-02-(400X200), 132_L45C-P-04, 132_L45C-P-03, 02-44-P-D-02-(400X200), 143_L45C-P-04, 143_L45C-P-03, 03-44-P-D-02-(400X200), 151_L45C-P-02, 151_L45B-P-02, 04-44-P-D-02-(400X200), 161_L45C-P-04, 161_L45C-P-03, 05-44-P-D-02-(400X200), 171_L45C-P-04, 171_L45C-P-03, 05-43-P-B-02-(400X200), SRE INSTRUMENTATION ROOM, 171_L45C-P-05, 171_L45B-P-02, 171_L45B-P-01, 05-36-P-B-01-(250X200), PASSAGE, 171_L30B-P-03, 171_L30B-P-04, 171_L30B-P-05, 171_L30B-P-06, 169_L30B-P-01, 169_L30B-P-02, 169_L30C-P-01, 169_L30C-P-02, 169_L20B-P-01, 169_L20B-P-02, 169_L20B-P-03, 169_L20B-P-04, 169_L20B-P-05, 169_L20B-P-06, 169_L20B-P-07, 169_L20B-P-08, 169_L20B-P-09, LOCAL ROUTE TO END EQUIPMENT, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
51,B,3X6,Unknown,HVAC-PDB-2-03,"HVAC PDB-02,PASSAGE-16,DECK-10","ATU-3 LCP,ATU-3/ATU-4 COMPARTMENT,DECK-04",90.0,1.0,90.0,"PASSAGE-16, 117_L30D-P-01, 117_L30C-P-01, 10-43-P-B-01-(325X250), 117_L45C-P-03, 01-44-P-D-02-(400X200), 132_L45C-P-04, 132_L45C-P-03, 02-44-P-D-02-(400X200), 143_L45C-P-04, 143_L45C-P-03, 03-44-P-D-02-(400X200), 151_L45C-P-02, 151_L45B-P-02, 04-44-P-D-02-(400X200), 161_L45C-P-04, 161_L45C-P-03, 04-43-P-B-01-(325X250), 161_L30C-P-02, 161_L30C-P-01, 161_L30C-P-03, 161_L30B-P-06, 161_L30B-P-07, 161_L30B-P-08, 161_L30B-P-09, 161_L30B-P-10, 161_L30B-P-11, 161_L30B-P-12, 156_L30B-P-01, 156_L30B-P-02, 156_L30B-P-03, 04-62-P-B-01-(250X200), OPS ROOM, 156_L30D-P-01, 156_SCH30-P-01, 156_SCH30-P-02, 156_L30B-P-04, 156_L30B-P-05, 156_L30B-P-06, 156_L30B-P-07, 156_L30B-P-08, 04-66-P-B-01-(250X150), BRIEFING ROOM, 156_L20D-P-01, 157_L20C-P-01, 157_L20B-P-01, 157_L20B-P-07, 157_L20B-P-04, 157_L20B-P-05, 157_L20B-P-06, 04-61-P-B-01-(100X150), COMMON, SHIP OFFICE, 162_L20B-P-01, 162_L20B-P-02, 162_L20B-P-03, 162_L20B-P-04, 162_L20B-P-05, 162_SCH20-P-01, 04-50-P-B-01-(100X150), ATU 3&4 COMPARTMENT, 164_L20C-P-01, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
51,B,3X6,Unknown,HVAC-PDB-2-04,"HVAC PDB-02,PASSAGE-16,DECK-10","ATU-4 LCP,ATU-3/ATU-4 COMPARTMENT,DECK-04",90.0,1.0,90.0,"PASSAGE-16, 117_L30D-P-01, 117_L30C-P-01, 10-43-P-B-01-(325X250), 117_L45C-P-03, 01-44-P-D-02-(400X200), 132_L45C-P-04, 132_L45C-P-03, 02-44-P-D-02-(400X200), 143_L45C-P-04, 143_L45C-P-03, 03-44-P-D-02-(400X200), 151_L45C-P-02, 151_L45B-P-02, 04-44-P-D-02-(400X200), 161_L45C-P-04, 161_L45C-P-03, 04-43-P-B-01-(325X250), 161_L30C-P-02, 161_L30C-P-01, 161_L30C-P-03, 161_L30B-P-06, 161_L30B-P-07, 161_L30B-P-08, 161_L30B-P-09, 161_L30B-P-10, 161_L30B-P-11, 161_L30B-P-12, 156_L30B-P-01, 156_L30B-P-02, 156_L30B-P-03, 04-62-P-B-01-(250X200), OPS ROOM, 156_L30D-P-01, 156_SCH30-P-01, 156_SCH30-P-02, 156_L30B-P-04, 156_L30B-P-05, 156_L30B-P-06, 156_L30B-P-07, 156_L30B-P-08, 04-66-P-B-01-(250X150), BRIEFING ROOM, 156_L20D-P-01, 157_L20C-P-01, 157_L20B-P-01, 157_L20B-P-07, 157_L20B-P-04, 157_L20B-P-05, 157_L20B-P-06, 04-61-P-B-01-(100X150), COMMON, SHIP OFFICE, 162_L20B-P-01, 162_L20B-P-02, 162_L20B-P-03, 162_L20B-P-04, 162_L20B-P-05, 162_SCH20-P-01, 04-50-P-B-01-(100X150), ATU 3&4 COMPARTMENT, 164_L20C-P-01, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
51,B,3X16,Unknown,HVAC-PDB-2-05,"HVAC PDB-02,PASSAGE-16,DECK-10","ATU-6 LCP,ATU-6/FCU-3 COMPARTMENT.DECK-03",40.0,1.0,40.0,"PASSAGE-16, 117_L30D-P-01, 117_L30C-P-01, 10-43-P-B-01-(325X250), 117_L45C-P-03, 01-44-P-D-02-(400X200), 132_L45C-P-04, 132_L45C-P-03, 02-44-P-D-02-(400X200), 143_L45C-P-04, 143_L45C-P-03, 03-44-P-D-02-(400X200), 151_L45C-P-02, 151_L45B-P-02, 03-43-P-B-01-(325X250), 153_L20B-P-04, 153_L20B-P-05, 153_L20B-P-06, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
51,B,3X6,Unknown,HVAC-PDB-2-06,"HVAC PDB-02,PASSAGE-16,DECK-10","ATU-7 LCP,ATU-7/HE-5 COMPARTMENT,DECK-02",60.0,1.0,60.0,"PASSAGE-16, 117_L30D-P-01, 117_L30C-P-01, 10-43-P-B-01-(325X250), 117_L45C-P-03, 01-44-P-D-02-(400X200), 132_L45C-P-04, 132_L45C-P-03, 02-44-P-D-02-(400X200), 143_L45C-P-04, 143_L45C-P-03, 02-43-P-B-01-(325X250), SITE-143, 143_L20B-P-01, 143_L20B-P-19, 143_L20B-P-18, 143_L20B-P-17, 143_L20B-P-16, 143_L20B-P-15, 143_L20B-P-14, 143_L20B-P-13, 143_L20B-P-12, 143_L20B-P-11, 143_L20B-P-10, LOCAL ROUTE TO END EQUIPMENT, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
51,B,3X6,Unknown,HVAC-PDB-2-07,"HVAC PDB-02,PASSAGE-16,DECK-10","ATU-8 LCP,ATU-8/ATU-9 COMPARTMENT,DECK-01",45.0,1.0,45.0,"PASSAGE-16, 117_L30D-P-01, 117_L30C-P-01, 10-43-P-B-01-(325X250), 117_L45C-P-03, 01-44-P-D-02-(400X200), 132_L45C-P-04, 132_L45C-P-03, 01-43-P-B-01-(325X250), SITE-143, 132_L30D-P-01, 130_L30B-P-01, 130_L30B-P-02, 130_L30B-P-03, 130_L30B-P-04, 130_L30B-P-09, LOCAL ROUTE TO END EQUIPMENT, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
51,B,3X16,Unknown,HVAC-PDB-2-08,"HVAC PDB-02,PASSAGE-16,DECK-10","HVAC DB-2A,PASSAGE-8,DECK-02",50.0,1.0,50.0,"PASSAGE-16, 117_L30D-P-01, 117_L30C-P-01, 10-43-P-B-01-(325X250), 117_L45C-P-03, 01-44-P-D-02-(400X200), 132_L45C-P-04, 132_L45C-P-03, 02-44-P-D-02-(400X200), 143_L45C-P-04, 143_L45C-P-03, 02-43-P-B-01-(325X250), 143_L20B-P-01, LOCAL ROUTE TO END EQUIPMENT, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
51,B,3X1.5,Unknown,HVAC-PDB-2-09,"HVAC PDB-02,PASSAGE-16,DECK-10","HE-1 LCP ,PASSAGE-1,DECK-5",115.0,1.0,115.0,"PASSAGE-16, 117_L30D-P-01, 117_L30C-P-01, 10-43-P-B-01-(325X250), 117_L45C-P-03, 01-44-P-D-02-(400X200), 132_L45C-P-04, 132_L45C-P-03, 02-44-P-D-02-(400X200), 143_L45C-P-04, 143_L45C-P-03, 03-44-P-D-02-(400X200), 151_L45C-P-02, 151_L45B-P-02, 04-44-P-D-02-(400X200), 161_L45C-P-04, 161_L45C-P-03, 05-44-P-D-02-(400X200), 171_L45C-P-04, 171_L45C-P-03, 05-43-P-B-02-(400X200), SRE INSTRUMENTATION ROOM, 171_L45C-P-05, 171_L45B-P-02, 171_L45B-P-01, 05-36-P-B-01-(250X200), PASSAGE, 171_L30B-P-03, 171_L30B-P-04, 171_L30B-P-05, 171_L30B-P-06, 169_L30B-P-01, 169_L30B-P-02, 169_L30C-P-01, 169_L30C-P-02, 169_L20B-P-01, 169_L20B-P-02, 169_L20B-P-03, 169_L20B-P-04, 169_L20B-P-05, 169_L20B-P-06, 169_L20B-P-07, 169_L20B-P-08, 169_L20B-P-09, LOCAL ROUTE TO END EQUIPMENT, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
51,B,3X1.5,Unknown,HVAC-PDB-2-10,"HVAC PDB-02,PASSAGE-16,DECK-10","HE-1A LCP ,ATU-1/HE-1A COMPARTMENT,DECK-06",60.0,1.0,60.0,"PASSAGE-16, 117_L30D-P-01, 117_L30C-P-01, 10-43-P-B-01-(325X250), 117_L45C-P-03, 01-44-P-D-02-(400X200), 132_L45C-P-04, 132_L45C-P-03, 02-44-P-D-02-(400X200), 143_L45C-P-04, 143_L45C-P-03, 03-44-P-D-02-(400X200), 151_L45C-P-02, 151_L45B-P-02, 04-44-P-D-02-(400X200), 161_L45C-P-04, 161_L45C-P-03, 05-44-P-D-02-(400X200), 171_L45C-P-04, 171_L45C-P-03, 06-44-P-D-02-(400X200), WHEEL HOUSE, 175_L20C-P-11, 175_L20C-P-12, 175_L20C-P-13, 175_L20C-P-06, 175_L20C-P-07, 175_L20C-P-08, 175_L20B-P-25, 175_L20C-P-16, 06-51-P-B-01-(150X100), 175_L20C-P-15, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
51,B,3X1.5,Unknown,HVAC-PDB-2-11,"HVAC PDB-02,PASSAGE-16,DECK-10","HE-2 LCP ,PASSAGE-1,DECK-05",125.0,1.0,125.0,"PASSAGE-16, 117_L30D-P-01, 117_L30C-P-01, 10-43-P-B-01-(325X250), 117_L45C-P-03, 01-44-P-D-02-(400X200), 132_L45C-P-04, 132_L45C-P-03, 02-44-P-D-02-(400X200), 143_L45C-P-04, 143_L45C-P-03, 03-44-P-D-02-(400X200), 151_L45C-P-02, 151_L45B-P-02, 04-44-P-D-02-(400X200), 161_L45C-P-04, 161_L45C-P-03, 05-44-P-D-02-(400X200), 171_L45C-P-04, 171_L45C-P-03, 05-43-P-B-02-(400X200), SRE INSTRUMENTATION ROOM, 171_L45C-P-05, 171_L45B-P-02, 171_L45B-P-01, 05-36-P-B-01-(250X200), PASSAGE, 171_L30B-P-03, 171_L30B-P-04, 171_L30B-P-05, 171_L30B-P-06, 169_L30B-P-01, 169_L30B-P-02, 169_L30C-P-01, 169_L30C-P-02, 169_L20B-P-01, 169_L20B-P-02, 169_L20B-P-03, 169_L20B-P-04, 169_L20B-P-05, 169_L20B-P-06, 169_L20B-P-07, 169_L20B-P-08, 169_L20B-P-09, 169_L20B-P-10, 169_L20B-P-11, 169_L20B-P-12, 169_L20B-P-13, 169_L20B-P-14, 169_L20B-P-15, LOCAL ROUTE TO END EQUIPMENT, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
51,B,3X2.5,Unknown,HVAC-PDB-2-12,"HVAC PDB-02,PASSAGE-16,DECK-10","ATU-5 LCP,PASSAGE-3,DECK-04",65.0,1.0,65.0,"PASSAGE-16, 117_L30D-P-01, 117_L30C-P-01, 10-43-P-B-01-(325X250), 117_L45C-P-03, 01-44-P-D-02-(400X200), 132_L45C-P-04, 132_L45C-P-03, 02-44-P-D-02-(400X200), 143_L45C-P-04, 143_L45C-P-03, 03-44-P-D-02-(400X200), 151_L45C-P-02, 151_L45B-P-02, 04-44-P-D-02-(400X200), 161_L45C-P-04, 161_L45C-P-03, 04-43-P-B-01-(325X250), 161_L30C-P-02, 161_L30C-P-01, 161_L30C-P-03, 161_L30B-P-06, 161_L30B-P-07, 161_L30B-P-08, 161_L30B-P-09, 161_L30B-P-10, 161_L30B-P-11, 161_L30B-P-12, 156_L30B-P-01, 156_L30B-P-02, 156_L30B-P-03, 04-62-P-B-01-(250X200), OPS ROOM, 156_L30D-P-01, 156_SCH30-P-01, 156_L20B-P-01, 156_L20B-P-02, 04-70-P-B-01-(250X150), PASSAGE-3, 156_L20D-P-02, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
51,B,3X1.5,Unknown,HVAC-PDB-2-13,"HVAC PDB-02,PASSAGE-16,DECK-10","HE-3 LCP,PASSAGE-3,DECK-04",65.0,1.0,65.0,"PASSAGE-16, 117_L30D-P-01, 117_L30C-P-01, 10-43-P-B-01-(325X250), 117_L45C-P-03, 01-44-P-D-02-(400X200), 132_L45C-P-04, 132_L45C-P-03, 02-44-P-D-02-(400X200), 143_L45C-P-04, 143_L45C-P-03, 03-44-P-D-02-(400X200), 151_L45C-P-02, 151_L45B-P-02, 04-44-P-D-02-(400X200), 161_L45C-P-04, 161_L45C-P-03, 04-43-P-B-01-(325X250), 161_L30C-P-02, 161_L30C-P-01, 161_L30C-P-03, 161_L30B-P-06, 161_L30B-P-07, 161_L30B-P-08, 161_L30B-P-09, 161_L30B-P-10, 161_L30B-P-11, 161_L30B-P-12, 156_L30B-P-01, 156_L30B-P-02, 156_L30B-P-03, 04-62-P-B-01-(250X200), OPS ROOM, 156_L30D-P-01, 156_SCH30-P-01, 156_L20B-P-01, 156_L20B-P-02, 04-70-P-B-01-(250X150), PASSAGE-3, 156_L20D-P-02, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
51,B,3X1.5,Unknown,HVAC-PDB-2-14,"HVAC PDB-02,PASSAGE-16,DECK-10","HE-3A LCP,PASSAGE-3,DECK-04",65.0,1.0,65.0,"PASSAGE-16, 117_L30D-P-01, 117_L30C-P-01, 10-43-P-B-01-(325X250), 117_L45C-P-03, 01-44-P-D-02-(400X200), 132_L45C-P-04, 132_L45C-P-03, 02-44-P-D-02-(400X200), 143_L45C-P-04, 143_L45C-P-03, 03-44-P-D-02-(400X200), 151_L45C-P-02, 151_L45B-P-02, 04-44-P-D-02-(400X200), 161_L45C-P-04, 161_L45C-P-03, 04-43-P-B-01-(325X250), 161_L30C-P-02, 161_L30C-P-01, 161_L30C-P-03, 161_L30B-P-06, 161_L30B-P-07, 161_L30B-P-08, 161_L30B-P-09, 161_L30B-P-10, 161_L30B-P-11, 161_L30B-P-12, 156_L30B-P-01, 156_L30B-P-02, 156_L30B-P-03, 04-62-P-B-01-(250X200), OPS ROOM, 156_L30D-P-01, 156_SCH30-P-01, 156_L20B-P-01, 156_L20B-P-02, 04-70-P-B-01-(250X150), PASSAGE-3, 156_L20D-P-02, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
51,B,3X2.5,Unknown,HVAC-PDB-2-15,"HVAC PDB-02,PASSAGE-16,DECK-10","FCU-3 LCP, ATU-6/FCU-3 COMPARTMENT.DECK-03",40.0,1.0,40.0,"PASSAGE-16, 117_L30D-P-01, 117_L30C-P-01, 10-43-P-B-01-(325X250), 117_L45C-P-03, 01-44-P-D-02-(400X200), 132_L45C-P-04, 132_L45C-P-03, 02-44-P-D-02-(400X200), 143_L45C-P-04, 143_L45C-P-03, 03-44-P-D-02-(400X200), 151_L45C-P-02, 151_L45B-P-02, 03-43-P-B-01-(325X250), 153_L20B-P-04, 153_L20B-P-05, 153_L20B-P-06, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
51,B,3X1.5,Unknown,HVAC-PDB-2-16,"HVAC PDB-02,PASSAGE-16,DECK-10","HE-5 LCP,ATU-7/HE-5 COMPARTMENT,DECK-02",60.0,1.0,60.0,"PASSAGE-16, 117_L30D-P-01, 117_L30C-P-01, 10-43-P-B-01-(325X250), 117_L45C-P-03, 01-44-P-D-02-(400X200), 132_L45C-P-04, 132_L45C-P-03, 02-44-P-D-02-(400X200), 143_L45C-P-04, 143_L45C-P-03, 02-43-P-B-01-(325X250), SITE-143, 143_L20B-P-01, 143_L20B-P-19, 143_L20B-P-18, 143_L20B-P-17, 143_L20B-P-16, 143_L20B-P-15, 143_L20B-P-14, 143_L20B-P-13, 143_L20B-P-12, 143_L20B-P-11, 143_L20B-P-10, LOCAL ROUTE TO END EQUIPMENT, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
51,B,3X2.5,Unknown,HVAC-PDB-2-19,"HVAC PDB-02,PASSAGE-16,DECK-10","ZONAL CONTROL PANEL-2,",50.0,1.0,50.0,"PASSAGE-16, 117_L30D-P-01, 117_L30C-P-01, 10-43-P-B-01-(325X250), 117_L45C-P-03, 01-44-P-D-02-(400X200), 132_L45C-P-04, 132_L45C-P-03, 02-44-P-D-02-(400X200), 143_L45C-P-04, 143_L45C-P-03, 02-43-P-B-01-(325X250), 143_L20B-P-01, LOCAL ROUTE TO END EQUIPMENT, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
