REV_NUMBER,REV_ALPHABET,CABLE_SIZE,PROCURED_BY,CABLE_TAG,START_EQPT,END_EQPT,LENGTH_SRRL,NO_OF_RUNS,TOTAL_DESIGN_LENGTH,CABLE_ROUTE,TIMESTAMP,LENGTH_VARIANCE
51,B,3X6,Unknown,HVAC-PDB-3-01,"HVAC PDB-03,ATU-8/ATU-9 COMPARTMENT,DECK-01","ATU-9 LCP,ATU-8/ATU-9 COMPARTMENT,DECK-01",15.0,1.0,15.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
51,B,3X16,Unknown,HVAC-PDB-3-02,"HVAC PDB-03,ATU-8/ATU-9 COMPARTMENT,DECK-01","ATU-10 LCP,ATU-10 ROOM,DECK-10",45.0,1.0,45.0,"130_L30B-P-09, 130_L30B-P-04, 130_L30B-P-03, 130_L30B-P-02, 130_L30B-P-01, 132_L30D-P-01, 01-43-P-B-01-(325X250), 132_L45C-P-01, 132_L45C-P-02, 01-44-P-D-01-(400X200), 117_L45C-P-01, 10-43-P-B-01-(325X250), PASSAGE-16, 117_L30C-P-01, 117_L30D-P-01, LOCAL ROUTE TO END EQUIPMENT, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
52,A,3X185,Unknown,ESB-4P-1(A-G),"415V EMERGENCY SWITCHBOARD,ESB ROOM,DECK-01","415V EMERGENCY DG ALTERNATOR TERMINAL BOX,EDG ROOM,DECK-01",30.0,7.0,210.0,"HOSPITAL, 01-110-P-D-01-(325X200), 108_L55B-P-01, 108_L55B-P-02, 108_L55B-P-03, 108_L55B-P-04, 01-117-P-D-01-(400X200), SHIPWRIGHT MOTOR BOAT WORKSHOP, 123_L45B-P-03, 123_L45B-P-04, 123_L45B-P-06, 123_L45B-P-05, 123_L45C-P-02, 02-118-P-D-01-(400X200), AWNING/CLOTHING STORE, 01-118-P-B-01-(400X200), EDG ROOM, 123_L45B-P-07, LOCAL ROUTE TO END EQUIPMENT, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 10:42:28,180.0
52,A,3X4,Unknown,ESB-4P-030,"415V EMERGENCY SWITCHBOARD,ESB ROOM,DECK-01","EDG LCP,EDG ROOM,DECK-01",40.0,1.0,40.0,"HOSPITAL, 01-110-P-D-01-(325X200), 108_L55B-P-01, 108_L55B-P-02, 108_L55B-P-03, 108_L55B-P-04, 01-117-P-D-01-(400X200), SHIPWRIGHT MOTOR BOAT WORKSHOP, 123_L45B-P-03, 123_L45B-P-04, 123_L45B-P-06, 123_L45B-P-05, 123_L45C-P-02, 02-118-P-D-01-(400X200), AWNING/CLOTHING STORE, 01-118-P-B-01-(400X200), EDG ROOM, 123_L45B-P-07, LOCAL ROUTE TO END EQUIPMENT, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
52,A,7PX0.75,Unknown,EDG-007,"415V EMERGENCY SWITCHBOARD,ESB ROOM,DECK-01","ENGINE MOUNTED JB,EDG ROOM,DECK-01",35.0,1.0,35.0,"HOSPITAL, 01-111-C-D-01-(100X150), 108_L20B-C-01, 108_L20C-C-01, 108_L20C-C-02, 10-119-C-B-01-(150X100), PASSAGE-14, 107_L45B-CC-53, 10-119-C-G-1, 107_L45D-CC-02, 01-119-C-D-01-(150X100), SHIPWRIGHT MOTOR BOAT WORKSHOP, 123_L20B-C-05, 123_L20B-C-04, 123_L20D-C-03, 01-117-C-B-01-(150X100), ESB ROOM, 123_L20C-C-05, 123_L20C-C-04, 123_L20C-C-03, 01-110-C-B-01-(150X100), EDG ROOM, 123_L20B-C-06, 123_L20C-C-08, 123_L20C-C-07, 123_L20C-C-09, 130_L30B-P-02, 130_L30B-P-03, 130_L30B-P-04, 130_L30B-P-09, LOCAL ROUTE TO END EQUIPMENT, , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 13:14:57,0.0
52,A,3X2.5,Unknown,EDG-014,"EDG LCP,EDG ROOM,DECK-01","LO PRIMING PUMP ENGINE MOUNTED,EDG ROOM,DECK-01",10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
52,A,3X6,Unknown,EDG-015,"EDG LCP,EDG ROOM,DECK-01","ENGINE COLLANT HEATER ENGINE MOUNTED ,EDG ROOM,DECK-01",10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
52,A,2X1.5,Unknown,EDG-016,"EDG LCP,EDG ROOM,DECK-01","ALTERNATOR SPACE HEATER ALTERNATOR MOUNTED,EDG ROOM,DECK-01",10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
52,A,3X1.5,Unknown,EDG-018,"EDG LCP,EDG ROOM,DECK-01","LO HEATER ENGINE MOUNTED,EDG ROOM,DECK-01",10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
52,A,3X2.5,Unknown,EDG-019,"EDG EXCITATION PANEL,ESB ROOM,DECK-01","HAND VOLTAGE REGULATOR (HVR),ESB ROOM,DECK-01",10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
52,A,2X2.5,Unknown,EDG-010,"EDG LCP,EDG ROOM,DECK-01","EDG BATTERY CHARGER PANEL,EDG ROOM,DECK-01",10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
52,A,2X2.5,Unknown,EDG-011,"EDG LCP,EDG ROOM,DECK-01","EDG BATTERY CHARGER PANEL,EDG ROOM,DECK-01",10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
52,A,2X2.5,Unknown,EDG-009,"EDG EXCITATION PANEL,ESB ROOM,DECK-01","EDG BATTERY CHARGER PANEL,EDG ROOM,DECK-01",30.0,1.0,30.0,"ESB ROOM, 123_E10B-C-01, 123_E10B-C-02, 123_L20C-C-02, 123_L20C-C-03, 01-110-C-B-01-(150X100), EDG ROOM, 123_L20B-C-06, 123_L20C-C-08, 123_L20C-C-07, 123_L20C-C-06, 123_L20B-C-07, LOCAL ROUTE TO END EQUIPMENT, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
52,A,3X4,Unknown,EDG-001,"AUXILIARY TERMINAL BOX MOUNTED ON EDG,EDG ROOM,DECK-01 ","EDG EXCITATION PANEL,ESB ROOM,DECK-01",30.0,1.0,30.0,"EDG ROOM, 123_L45B-P-07, 01-118-P-B-01-(400X200), AWNING/CLOTHING STORE, 02-118-P-D-01-(400X200), SHIPWRIGHT MOTOR BOAT WORKSHOP, 123_L45C-P-02, LOCAL ROUTE TO END EQUIPMENT AT SITE, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
52,A,2X4,Unknown,EDG-002,"AUXILIARY TERMINAL BOX  MOUNTED ON EDG,EDG ROOM,DECK-01 ","EDG EXCITATION PANEL,ESB ROOM,DECK-01",30.0,1.0,30.0,"EDG ROOM, 123_L45B-P-07, 01-118-P-B-01-(400X200), AWNING/CLOTHING STORE, 02-118-P-D-01-(400X200), SHIPWRIGHT MOTOR BOAT WORKSHOP, 123_L45C-P-02, LOCAL ROUTE TO END EQUIPMENT AT SITE, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
52,A,2X4,Unknown,EDG-003,"AUXILIARY TERMINAL BOX  MOUNTED ON EDG,EDG ROOM,DECK-01 ","EDG EXCITATION PANEL,ESB ROOM,DECK-01",30.0,1.0,30.0,"EDG ROOM, 123_L45B-P-07, 01-118-P-B-01-(400X200), AWNING/CLOTHING STORE, 02-118-P-D-01-(400X200), SHIPWRIGHT MOTOR BOAT WORKSHOP, 123_L45C-P-02, LOCAL ROUTE TO END EQUIPMENT AT SITE, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
52,A,2X4,Unknown,EDG-004,"AUXILIARY TERMINAL BOX  MOUNTED ON EDG,EDG ROOM,DECK-01 ","EDG EXCITATION PANEL,ESB ROOM,DECK-01",30.0,1.0,30.0,"EDG ROOM, 123_L45B-P-07, 01-118-P-B-01-(400X200), AWNING/CLOTHING STORE, 02-118-P-D-01-(400X200), SHIPWRIGHT MOTOR BOAT WORKSHOP, 123_L45C-P-02, LOCAL ROUTE TO END EQUIPMENT AT SITE, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
53,A,2X1.5,Unknown,FH-01,"CONSOLE HORN / LIGHT CONTROLLER, F-4 FWD WH CONSOLE, DK-06","AIR WHISTLE, ON MAST",35.0,1.0,35.0,"175_L30B-C-09, 175_L30B-C-08, 175_L30C-C-01, 175_L30C-C-02, 175_L30C-C-03, 175_L45B-C-01, 175_L30C-C-07, 175_L20C-P-11, 175_E10A-C-02, 175_E10A-C-03, 175_E10A-C-04,06-46-P-B-01-(65D),175_E10A-C-01, 175_E10B-C-01, LOCAL ROUTE",2023-08-22 15:15:18,0.0
53,A,2X1.5,Unknown,FH-02,"EMERGENCY PUSH BUTTON, F-6 FWD WH CONSOLE, DK-06","AIR WHISTLE, ON MAST",44.0,1.0,44.0,"175_L30B-C-14, 175_L30B-C-13, 175_L30B-C-12, 175_L30B-C-11, 175_L30B-C-10, 175_L30B-C-09, 175_L30B-C-08, 175_L30C-C-01, 175_L30C-C-02, 175_L30C-C-03, 175_L45B-C-01,175_L30C-C-07,175_L20C-P-11, 175_E10A-C-02, 175_E10A-C-03, 175_E10A-C-04, 06-46-P-B-01-(65D), 175_E10A-C-01, 175_E10B-C-01, LOCAL ROUTE",2023-08-22 15:15:18,0.0
53,A,2X1.5,Unknown,FH-03,"CONSOLE HORN / LIGHT CONTROLLER, F-4 FWD WH CONSOLE, DK-06","AIR WHISTLE, ON MAST",35.0,1.0,35.0,"175_L30B-C-09, 175_L30B-C-08, 175_L30C-C-01, 175_L30C-C-02, 175_L30C-C-03, 175_L45B-C-01, 175_L30C-C-07, 175_L20C-P-11, 175_E10A-C-02, 175_E10A-C-03, 175_E10A-C-04,06-46-P-B-01-(65D),175_E10A-C-01, 175_E10B-C-01, LOCAL ROUTE, ",2023-08-22 15:15:18,0.0
53,A,2X1.5,Unknown,FH-04,"CONSOLE HORN / LIGHT CONTROLLER, F-4 FWD WH CONSOLE, DK-06","MORSE LIGHT, ON MAST",41.0,1.0,41.0,"175_L30B-C-09, 175_L30B-C-08, 175_L30C-C-01, 175_L30C-C-02, 175_L30C-C-03, 175_L45B-C-01, 175_L30C-C-07, 175_L20C-P-11, 175_E10A-C-02, 175_E10A-C-03, 175_E10A-C-04,06-46-P-B-01-(65D),175_E10A-C-01, 175_E10B-C-01, LOCAL ROUTE",2023-08-22 15:15:18,0.0
53,A,2X1.5,Unknown,FH-05,"CONSOLE HORN / LIGHT CONTROLLER, F-4 FWD WH CONSOLE, DK-06","CONTACTOR BOX TKBD,ON MAST",29.0,1.0,29.0,"175_L30B-C-09, 175_L30B-C-08, 175_L30C-C-01, 175_L30C-C-02, 175_L30C-C-03, 175_L45B-C-01, 175_L30C-C-07, 175_L20C-P-11, 175_E10A-C-02, 175_E10A-C-03, 175_E10A-C-04,06-46-P-B-01-(65D),175_E10A-C-01, 175_E10B-C-01, LOCAL ROUTE",2023-08-22 15:15:18,0.0
53,A,3X2.5,Unknown,FH-06,"CONTACTOR BOX TKBD,ON MAST","ELECTRIC HORN, ON MAST",10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
53,A,2X1.5,Unknown,FH-07,"CONSOLE HORN / LIGHT CONTROLLER, F-4 FWD WH CONSOLE, DK-06","MORSE KEY, PORT, DK-06",22.0,1.0,22.0,"175_L30B-C-09, 175_L30C-C-04, 175_L30C-C-05, 175_L30C-C-06, 175_L45B-C-01, 175_L45B-C-02, 175_L45B-C-03, 175_L45B-C-04, 175_L45B-C-13, 175_L45B-C-12, LOCAL ROUTE,",2023-08-22 15:15:18,0.0
53,A,2X1.5,Unknown,FH-08,"CONSOLE HORN / LIGHT CONTROLLER, F-4 FWD WH CONSOLE, DK-06","MORSE KEY, STBD, DK-06",32.0,1.0,32.0,"175_L30B-C-09, 175_L30B-P-06, 175_L30B-P-07, 175_L30B-P-08, 175_L30B-P-09, 175_L30B-P-10, 175_L30B-P-11, 175_L30B-P-12, 175_L30B-P-13, 175_L30B-P-14, 175_L30B-P-15,175_L30D-P-01,175_L30C-P-01, 175_L30C-P-02, 175_L45B-P-01, 175_L45D-P-03, 175_L45B-P-02, 175_L45B-P-03, LOCAL ROUTE",2023-08-22 15:15:18,0.0
53,A,2X1.5,Unknown,FH-09,"CONSOLE HORN / LIGHT CONTROLLER, F-4 FWD WH CONSOLE, DK-06","PUSH BUTTON, F-5 FWD WH CONSOLE, DK-06",15.0,1.0,15.0,"175_L30B-C-09, 175_L30B-C-08, 175_L30B-C-07, 175_L30B-C-06, 175_L30B-C-05, 175_L30B-C-04",2023-08-22 15:15:18,0.0
53,A,2X1.5,Unknown,FH-10,"CONSOLE HORN / LIGHT CONTROLLER, F-4 FWD WH CONSOLE, DK-06","PUSH BUTTON, AFT WH CONSOLE, DK-06",42.0,1.0,42.0,"175_L30B-C-09, 175_L30B-C-10, 175_L30B-C-11, 175_L30B-C-12, 175_L30B-C-13, 175_L30B-C-14, 175_L20B-C-01, 175_L20B-C-02, 175_L20B-C-03, 175_L20B-C-04, 175_L20B-C-05,175_L20B-C-06,175_L45B-C-04, 175_L45B-C-13, 175_L45B-C-12, 175_L45B-C-11, 175_L45B-C-10, 175_L45B-C-9, 175_L45B-C-8, 175_L45B-C-7, 175_L45B-C-6, 175_L45B-C-5, 175_L45B-C-17, 175_L45B-C-16, 175_L45B-C-15, 175_L45B-C-14, 175_L20B-C-27",2023-08-22 15:15:18,0.0
53,A,2PX0.75-x,Unknown,NLCP-42,"NAVIGATIONAL LIGHTING CONTROL PANEL, WHEEL HOUSE, DK-06","LCD DISPLAY UNIT, WHEEL HOUSE, DK-06",27.0,1.0,27.0,"175_L30B-C-20, 175_L30B-C-21, 175_L30B-C-22, 175_L20C-C-06, 175_L20C-C-04, 175_L20C-C-03, 175_L20C-C-02, 175_L20C-C-01, 175_L30C-C-09, 175_L30C-C-08, 175_L30C-C-07,LOCAL ROUTE THROUGH COMMUNICATION CABLE FLAT BAR",2023-09-11 19:29:54,0.0
53,A,2PX0.75-x,Unknown,NLCP-43,"NAVIGATIONAL LIGHTING CONTROL PANEL, WHEEL HOUSE, DK-07","LCD DISPLAY UNIT, OPS ROOM, DK-04",65.0,1.0,65.0,"175_L30B-C-20, 175_L30B-C-21, 175_L30B-C-22, 175_L20C-C-06, 175_L20C-C-04, 175_L20C-C-03, 175_L20C-C-02, 175_L20C-C-01, 175_L30C-C-09, 175_L30C-C-08, 175_L30C-C-07,06-44-C-D-02-(400X200),171_L45C-C-03, 171_L45C-C-04, 05-44-C-D-02-(400X200), 04-43-C-B-01-(250X200), 161_L30B-C-15, 161_L30B-C-14, 161_L30B-C-06, 161_L30B-C-07, 161_L30B-C-08, 161_L30B-C-09, 161_L30B-C-10, 161_L30B-C-11, 161_L30B-C-12, 161_L30B-C-13, 156_L30B-C-01, 156_L30B-C-02, 156_L30B-C-03, 04-62-C-B-02-(250X150), 156_L30C-C-01, 56_L30D-C-01, 156_L30D-C-02, LOCAL ROUTE THROUGH COMMUNICATION CABLE FLAT BAR",2023-09-11 19:29:54,0.0
53,A,2X4,Unknown,NLCP-44,"NAVIGATIONAL LIGHTING CONTROL PANEL, WHEEL HOUSE, DK-06","LCD DISPLAY UNIT, WHEEL HOUSE, DK-06",27.0,1.0,27.0,"175_L20B-P-10, 175_L20B-P-09, 175_L20C-P-10, 175_L20C-P-09, 175_L20C-P-08, 175_L20C-P-07, 175_L20C-P-06, 175_L20C-P-13, 175_L20C-P-12, 175_L20C-P-11, LOCAL ROUTE THROUGH POWER CABLE FLAT BAR",2023-08-22 15:15:18,0.0
53,A,2X4,Unknown,NLCP-45,"NAVIGATIONAL LIGHTING CONTROL PANEL, WHEEL HOUSE, DK-07","LCD DISPLAY UNIT, OPS ROOM, DK-04",66.0,1.0,66.0,"175_L20B-P-10, 175_L20B-P-09, 175_L20C-P-10, 175_L20C-P-09, 175_L20C-P-08, 175_L20C-P-07, 175_L20C-P-06, 175_L20C-P-13, 175_L20C-P-12, 175_L20C-P-11, 06-44-P-D-01-(400X200),171_L45C-P-01,171_L45C-P-02, 05-44-P-D-01-(400X200), 04-43-P-B-01-(325X250), 161_L30C-P-02, 161_L30C-P-01, 161_L30C-P-03, 161_L30B-P-06, 161_L30B-P-07, 161_L30B-P-08, 161_L30B-P-09, 161_L30B-P-10, 161_L30B-P-11, 161_L30B-P-12, 156_L30B-P-01, 156_L30B-P-02, 156_L30B-P-03, 04-62-P-B-01-(250X200), 156_L30D-P-01, 56_L30B-P-04, 156_L30B-P-05, 156_L30B-P-06, LOCAL ROUTE THROUGH POWER CABLE FLAT BAR",2023-08-22 15:15:18,0.0
53,A,2X4,Unknown,NLCP-46,"NLCP RELAY BOX-1, WHEEL HOUSE, DK-06","NAVIGATIONAL LIGHTING CONTROL PANEL, WHEEL HOUSE, DK-06",15.0,1.0,15.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
53,A,2X1,Unknown,NLCP-47,"NLCP RELAY BOX-1, WHEEL HOUSE, DK-06","NAVIGATIONAL LIGHTING CONTROL PANEL, WHEEL HOUSE, DK-06",15.0,1.0,15.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
53,A,10X2X0.75,Unknown,NLCP-48,"NLCP RELAY BOX-1, WHEEL HOUSE, DK-06","NAVIGATIONAL LIGHTING CONTROL PANEL, WHEEL HOUSE, DK-06",15.0,1.0,15.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
53,A,2X4,Unknown,NLCP-49,"NLCP RELAY BOX-2, WHEEL HOUSE, DK-06","NAVIGATIONAL LIGHTING CONTROL PANEL, WHEEL HOUSE, DK-06",15.0,1.0,15.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
53,A,2X1,Unknown,NLCP-50,"NLCP RELAY BOX-2, WHEEL HOUSE, DK-06","NAVIGATIONAL LIGHTING CONTROL PANEL, WHEEL HOUSE, DK-06",15.0,1.0,15.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
53,A,10X2X0.75,Unknown,NLCP-51,"NLCP RELAY BOX-2, WHEEL HOUSE, DK-06","NAVIGATIONAL LIGHTING CONTROL PANEL, WHEEL HOUSE, DK-06",15.0,1.0,15.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
54,A,7PX0.75,Unknown,AC1-01,"AIR CONDITIONING PLANT-1 CONTROL PANEL(SKID MOUNTED)571.020.010,FWD PROP ROOM,DECK-20","CHILLED WATER PUMP STARTER PANEL(55KW) LOC:FWD PROP RM,DK-20 571.080.010",10.0,1.0,10.0,LOCAL ROUTE,2023-12-14 18:25:59,0.0
54,A,3X50,Unknown,AC1-02,"CHILLED WATER PUMP STARTER PANEL(55KW) LOC:FWD PROP RM,DK-20 571.080.010","CHILLED WATER PUMP MOTOR LOC:FWD PROP RM,DK-20 571.080.010",10.0,1.0,10.0,LOCAL ROUTE,2023-12-14 18:25:59,0.0
54,A,2X1.5,Unknown,AC1-03,"CHILLED WATER PUMP STARTER PANEL(55KW) LOC:FWD PROP RM,DK-20 571.080.010","CHILLED WATER PUMP SPACE HEATER LOC:FWD PROP RM,DK-20 571.080.010",10.0,1.0,10.0,LOCAL ROUTE,2023-12-14 18:25:59,0.0
54,A,2X1,Unknown,AC1-04,"CHILLED WATER PUMP STARTER PANEL(55KW) LOC:FWD PROP RM,DK-20 571.080.010","CHILLED WATER PUMP THERMISTOR LOC:FWD PROP RM,DK-20 571.080.010",10.0,1.0,10.0,LOCAL ROUTE,2023-12-14 18:25:59,0.0
54,A,7PX0.75,Unknown,AC1-05,"AIR CONDITIONING PLANT CONTROL PANEL(SKID MOUNTED)571.020.010,FWD PROP ROOM,DECK-20","SEA WATER PUMP STARTER PANEL (AC PLANT-1) (30KW) LOC: FWD PROP RM, DK-20 721.005.010",15.0,1.0,15.0,LOCAL ROUTE,2023-12-14 18:25:59,0.0
54,A,3X25,Unknown,AC1-06,"SEA WATER PUMP STARTER PANEL (AC PLANT-1) (30KW) LOC: FWD PROP RM, DK-20 721.005.010","SEA WATER PUMP-1 MOTOR LOC: FWD PROP RM, DK-40 721.005.010",25.0,1.0,25.0,"085_133_L30B_P-02, 20-106-P-D-08(300X200), 054_070_L30D_P-01, 054_L45B-P-30, 054_L45B-P-29, 054_L45B-P-28, 054_L45B-P-27, 054_L45B-P-10, 054_L45B-P-11, 054_L20B-P-04, 054_L20C-P-07, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
54,A,2X1.5,Unknown,AC1-07,"SEA WATER PUMP STARTER PANEL (AC PLANT-1) (30KW) LOC: FWD PROP RM, DK-20 721.005.010","SEA WATER PUMP-1 SPACE HEATER LOC: FWD PROP RM, DK-40 721.005.010",25.0,1.0,25.0,"085_133_L30B_P-02, 20-106-P-D-08(300X200), 054_070_L30D_P-01, 054_L45B-P-30, 054_L45B-P-29, 054_L45B-P-28, 054_L45B-P-27, 054_L45B-P-10, 054_L45B-P-11, 054_L20B-P-04, 054_L20C-P-07, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
54,A,2X1,Unknown,AC1-08,"SEA WATER PUMP STARTER PANEL (AC PLANT-1) (30KW) LOC: FWD PROP RM, DK-20 721.005.010","SEA WATER PUMP-1 THERMISTER LOC: FWD PROP RM, DK-40 721.005.010",25.0,1.0,25.0,"085_133_L30B_P-02, 20-106-P-D-08(300X200), 054_070_L30D_P-01, 054_L45B-P-30, 054_L45B-P-29, 054_L45B-P-28, 054_L45B-P-27, 054_L45B-P-10, 054_L45B-P-11, 054_L20B-P-04, 054_L20C-P-07, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
54,A,7PX0.75,Unknown,AC2-01,"AIR CONDITIONING PLANT-2 CONTROL PANEL(SKID MOUNTED)571.020.020,FWD PROP ROOM,DECK-20","CHILLED WATER PUMP STARTER PANEL(55KW) LOC:FWD PROP RM,DK-20 571.080.020 ",10.0,1.0,10.0,LOCAL ROUTE,2023-12-14 18:25:59,0.0
54,A,3X50,Unknown,AC2-02,"CHILLED WATER PUMP STARTER PANEL(55KW) LOC:FWD PROP RM,DK-20 571.080.020 ","CHILLED WATER PUMP MOTOR LOC:FWD PROP RM,DK-20 571.080.020 ",10.0,1.0,10.0,LOCAL ROUTE,2023-12-14 18:25:59,0.0
54,A,2X1.5,Unknown,AC2-03,"CHILLED WATER PUMP STARTER PANEL(55KW) LOC:FWD PROP RM,DK-20 571.080.020 ","CHILLED WATER PUMP SPACE HEATER LOC:FWD PROP RM,DK-20 571.080.020 ",10.0,1.0,10.0,LOCAL ROUTE,2023-12-14 18:25:59,0.0
54,A,2X1,Unknown,AC2-04,"CHILLED WATER PUMP STARTER PANEL(55KW) LOC:FWD PROP RM,DK-20 571.080.020 ","CHILLED WATER PUMP THERMISTOR LOC:FWD PROP RM,DK-20 571.080.020",10.0,1.0,10.0,LOCAL ROUTE,2023-12-14 18:25:59,0.0
54,A,7PX0.75,Unknown,AC2-05,"AIR CONDITIONING PLANT-2 CONTROL PANEL(SKID MOUNTED)571.020.020,FWD PROP ROOM,DECK-20","SEA WATER PUMP STARTER PANEL  (AC PLANT-2)    (30KW) LOC: FWD PROP RM, DK-20 721.005.020",35.0,1.0,35.0,"085_144_E10A-C-07, 085_144_E10A-C-06, 085_144_E10A-C-05, 085_144_E10A-C-04, 085_144_E10A-C-04, 085_144_E10A-C-03, 085_144_E10A-C-02, 085_144_E10A-C-01, 085_137_L30B_C-02, 085_137_L30B_C-01, 20-106-C-G-4., 085_L45B-CC-32, 20-108-C-G-4., 085_L45B-CC-31, 20-110-C-G-4., 085_L45B-CC-30, 20-112-C-G-4., 085_L45B-CC-29, 20-114-C-G-4., 085_L45B-CC-28, 20-116-C-G-4., 085_L45B-CC-27, 085_L45C-CC-06, 20-122-C-G-4., 085_L45B-CC-22, 20-124-C-G-4., 085_L45B-CC-23, 085_L45C-C-01, 085_L45C-C-02, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 13:14:57,0.0
54,A,3X25,Unknown,AC2-06,"SEA WATER PUMP STARTER PANEL(AC PLANT-2) (30KW) LOC: FWD PROP RM, DK-20 721.005.020","SEA WATER PUMP-2 MOTOR LOC: FWD PROP RM, DK-40 721.005.020",35.0,1.0,35.0,"085_L45C-P-02, 20-126-P-D-03(400X200), 054_075_L45D_P-01, 054_L45B-P-21, 054_L45B-P-20, 054_L45B-P-19, 40-120-P-G-1, 054_L45B-P-16, 40-118-P-G-1, 054_L45B-P-15, 40-116-P-G-1, 054_L45B-P-14, 40-114-P-G-1, 054_L45B-P-13, 40-112-P-G-1, 054_L45B-P-12, 40-110-P-G-1, 054_L45B-P-11, 40-108-P-G-1, 054_L30B-P-07, 054_L30B-P-02, 054_L30D-P-07, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
54,A,2X1.5,Unknown,AC2-07,"SEA WATER PUMP STARTER PANEL(AC PLANT-2) (30KW)  LOC: FWD PROP RM, DK-20 721.005.020","SEA WATER PUMP-2 SPACE HEATER LOC: FWD PROP RM, DK-40 721.005.020",35.0,1.0,35.0,"085_L45C-P-02, 20-126-P-D-03(400X200), 054_075_L45D_P-01, 054_L45B-P-21, 054_L45B-P-20, 054_L45B-P-19, 40-120-P-G-1, 054_L45B-P-16, 40-118-P-G-1, 054_L45B-P-15, 40-116-P-G-1, 054_L45B-P-14, 40-114-P-G-1, 054_L45B-P-13, 40-112-P-G-1, 054_L45B-P-12, 40-110-P-G-1, 054_L45B-P-11, 40-108-P-G-1, 054_L30B-P-07, 054_L30B-P-02, 054_L30D-P-07, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
54,A,2X1,Unknown,AC2-08,"SEA WATER PUMP STARTER PANEL(AC PLANT-2) (30KW) LOC: FWD PROP RM, DK-20 721.005.020","SEA WATER PUMP-2 THERMISTER LOC: FWD PROP RM, DK-40 721.005.020",35.0,1.0,35.0,"085_L45C-P-02, 20-126-P-D-03(400X200), 054_075_L45D_P-01, 054_L45B-P-21, 054_L45B-P-20, 054_L45B-P-19, 40-120-P-G-1, 054_L45B-P-16, 40-118-P-G-1, 054_L45B-P-15, 40-116-P-G-1, 054_L45B-P-14, 40-114-P-G-1, 054_L45B-P-13, 40-112-P-G-1, 054_L45B-P-12, 40-110-P-G-1, 054_L45B-P-11, 40-108-P-G-1, 054_L30B-P-07, 054_L30B-P-02, 054_L30D-P-07, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
54,A,7PX0.75,Unknown,AC3-01,"AIR CONDITIONING PLANT-3 CONTROL PANEL(SKID MOUNTED)571.020.030,AFT PROP ROOM,DECK-20","CHILLED WATER PUMP STARTER PANEL(55KW) LOC:AFT PROP RM,DK-20 571.080.030 ",10.0,1.0,10.0,LOCAL ROUTE,2023-12-14 18:25:59,0.0
54,A,3X50,Unknown,AC3-02,"CHILLED WATER PUMP STARTER PANEL(55KW) LOC:AFT PROP RM,DK-20 571.080.030 ","CHILLED WATER PUMP MOTOR LOC:AFT PROP RM,DK-20 571.080.030 ",10.0,1.0,55.0,LOCAL ROUTE,2023-12-14 18:25:59,45.0
54,A,2X1.5,Unknown,AC3-03,"CHILLED WATER PUMP STARTER PANEL(55KW) LOC:AFT PROP RM,DK-20 571.080.030 ","CHILLED WATER PUMP SPACE HEATER LOC:AFT PROP RM,DK-20 571.080.030 ",10.0,1.0,10.0,LOCAL ROUTE,2023-12-14 18:25:59,0.0
54,A,2X1,Unknown,AC3-04,"CHILLED WATER PUMP STARTER PANEL(55KW) LOC:AFT PROP RM,DK-20 571.080.030 ","CHILLED WATER PUMP THERMISTOR LOC:AFT PROP RM,DK-20 571.080.030",10.0,1.0,10.0,LOCAL ROUTE,2023-12-14 18:25:59,0.0
54,A,7PX0.75,Unknown,AC3-05,"AIR CONDITIONING PLANT-3 CONTROL PANEL(SKID MOUNTED)571.020.030,AFT PROP ROOM,DECK-20","SEA WATER PUMP STARTER PANEL (AC PLANT-3)    (30KW) LOC: FWD PROP RM, DK-20 721.005.030",45.0,1.0,45.0,"083_L45C-C-04, 20-134-C-G-2, 083_L45B-C-18, 20-132-C-G-2, 083_L45B-C-19, 20-130-C-G-2, 083_L45B-C-20, 20-128-C-G-2, 083_L45B-C-21, 20-126-C-B-2-(400x200), 085_L45B-C-12, 20-124-C-G-2, 085_L45B-C-14, 20-122-C-G-2., 085_L45B-C-13, 085_010_L30C-C-01, 085_010-L30C-C-02, 085_L45C-CC-06, 20-122-C-G-4., 085_L45B-CC-22, 20-124-C-G-4, 085_L45B-CC-23, 20-126-C-B-1-(400x200), 083_L45B-CC-39, 20-128-C-G-4, 083_L45B-CC-38, 20-130-C-G-4, 083_L45B-CC-37, 20-132-C-G-4, 083_L45B-CC-36, 20-134-C-G-4, 083_L45B-CC-33, 20-136-C-G-4., 083_L45B-CC-32, 20-138-C-G-4, 083_L45B-CC-31, 083_VL30C-C_01, 083_VL30C-C_02, 02-138-P-C-1-250X200, 048_L45B-C-14, 048_L45B-C-15, 048_L45B-C-16, 048_L45B-C-17, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-09-12 13:14:57,0.0
54,A,3X25,Unknown,AC3-06,"SEA WATER PUMP STARTER PANE (AC PLANT-3)(30KW) LOC: FWD PROP RM, DK-20 721.005.030","SEA WATER PUMP-3 MOTOR LOC: AFT PROP RM, DK-40 721.005.030",20.0,1.0,20.0,"048_L45B-P-17, 048_L45B-P-18, 048-L30B-P-03A, 048-L30B-P-02A, 048-L30B-P-01A, LOCAL ROUTE, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
54,A,2X1.5,Unknown,AC3-07,"SEA WATER PUMP STARTER PANE (AC PLANT-3)(30KW) LOC: FWD PROP RM, DK-20 721.005.030","SEA WATER PUMP-3 SPACE HEATER LOC: AFT PROP RM, DK-40 721.005.030",20.0,1.0,20.0,"048_L45B-P-17, 048_L45B-P-18, 048-L30B-P-03A, 048-L30B-P-02A, 048-L30B-P-01A, LOCAL ROUTE, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
54,A,2X1,Unknown,AC3-08,"SEA WATER PUMP STARTER PANE (AC PLANT-3)(30KW) LOC: FWD PROP RM, DK-20 721.005.030 ","SEA WATER PUMP-3 THERMISTER LOC: AFT PROP RM, DK-40 721.005.030",20.0,1.0,20.0,"048_L45B-P-17, 048_L45B-P-18, 048-L30B-P-03A, 048-L30B-P-02A, 048-L30B-P-01A, LOCAL ROUTE, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
55,A,RF RG213 Scope),OEM,NAVTEX-01,NAVTEX Antenna,Navtex Reciever(GMDSS CONSOLE),25.0,1.0,25.0,"175_E05A-C-38,175_E05A-C-37,175_E05A-C-36,175_E05A-C-35,175_E05A-C-34,175_E05A-C-33,175_E10A-C-04,175_E10A-C-03,175_E10A-C-02,175_L30B-CC-16,175_L30B-CC-17,175_L30B-CC-18",2023-08-22 15:15:18,0.0
55,A,RF RG213 Scope),OEM,SATC_01,INMARSAT-C Antenna(MINI-C TT-3027C),Message Terminal - MINI-MICRO TREE(GMDSS CONSOLE),39.0,1.0,39.0,"DGPS_WIND_1,DGPS_WIND_2,DGPS_WIND_3,DGPS_WIND,175_E10B-C-01,175_E10A-C-01,06-46-P-B-01-(65D),175_E10A-C-02,175_E10A-C-03,175_E10A-C-04,175_L30B-CC-16,175_L30B-CC-17,175_L30B-CC-18",2023-09-12 10:42:28,0.0
55,A,RF RG213 Scope),OEM,VHF-001,VHF DSC ANTENNA,VHF RADIO TELEPHONE NO.1(Transceiver unit-GMDSS CONSOLE),30.0,1.0,30.0,"DGPS_WIND_3,DGPS_WIND,175_E10B-C-01,175_E10A-C-01,06-46-P-B-01-(65D),175_E10A-C-02,175_E10A-C-03,175_E10A-C-04, 175_L30B-CC-16,,175_L30B-CC-17,175_L30B-CC-18",2023-08-22 15:15:18,0.0
55,A,RF RG213 Scope),OEM,VHF-002,VHF TX/RX  ANTENNA,VHF RADIO TELEPHONE NO.1(Transceiver unit-GMDSS CONSOLE),38.0,1.0,38.0,"175_E05B-C-33,175_E05B-C-32,175_E05B-C-31,175_E05B-C-30,175_E05B-C-29,175_E05B-C-28,175_E05B-C-45,175_E05B-C-44,175_E05B-C-43,175_E05B-C-42,175_E05B-C-41,175_E05B-C-40,175_E05B-C-39,175_E05B-C-46,175_E05A-C-41,175_E05A-C-40,175_E05A-C-39",2023-08-22 15:15:18,0.0
55,A,RF RG213 Scope),OEM,MF_HF-04,MF/HF DSC  ANTENNA,MF/HF 150W Transceiver(GMDSS CONSOLE),55.0,1.0,55.0,"172_L20B-C-17,172_L20B-C-16,172_L20B-C-15,172_L20B-C-14,172_L20B-C-13,172_L20B-C-12,172_L20B-C-11,172_L20B-C-10,172_L20B-C-09,172_L20B-C-08,05-47-C-B-01-(100X150),172_L20B-C-07,172_L20B-C-06,172_L20B-C-05,172_L20B-C-04,172_L20B-C-03,172_L20B-C-02,172_L20B-C-01,172_L30B-C-02,172_L30B-C-01,172_L30B-C-02,171_L30B-C-06,171_L30B-C-05,171_L30B-C-04,171_L30B-C-03,05-36-C-B-01-(250X200),171_L45B-C-01,171_L45B-C-02,171_L45C-C-07,05-43-C-B-02-(400X200),171_L45C-C-03,06-44-C-D-01-(400X200),175_L30B-CC-16,175_L30B-CC-17,175_L30B-CC-18",2023-08-22 15:15:18,0.0
55,A,scope,OEM,MF_HF-01,MF/HF  TX/RX    ANTENNA,MF/HF ANTENNA COUPLER ATU,0.0,0.0,0.0,LOCAL ROUTE,2023-12-14 18:25:59,0.0
55,A,RF RG213 Scope),OEM,MF_HF-02,MF/HF ANTENNA COUPLER ATU,MF/HF 150W TRANSCEIVER(GMDSS CONSOLE),50.0,1.0,50.0,"172_L20B-C-17,172_L20B-C-16,172_L20B-C-15,172_L20B-C-14,172_L20B-C-13,172_L20B-C-12,172_L20B-C-11,172_L20B-C-10,172_L20B-C-09,172_L20B-C-08,05-47-C-B-01-(100X150),172_L20B-C-07,172_L20B-C-06,172_L20B-C-05,172_L20B-C-04,172_L20B-C-03,172_L20B-C-02,172_L20B-C-01,172_L30B-C-02,172_L30B-C-01,172_L30B-C-02,171_L30B-C-06,171_L30B-C-05,171_L30B-C-04,171_L30B-C-03,05-36-C-B-01-(250X200),171_L45B-C-01,171_L45B-C-02,171_L45C-C-07,05-43-C-B-02-(400X200),171_L45C-C-03,06-44-C-D-01-(400X200),175_L30B-CC-16,175_L30B-CC-17,175_L30B-CC-18",2023-08-22 15:15:18,0.0
55,A,RF RG213 Scope),OEM,FBB-001,FBB 500   ANTENNA,FBB500 BDU,33.0,1.0,33.0,"175_E05B-C-31,175_E05B-C-30,175_E05B-C-29,175_E05B-C-28,175_E05B-C-45,175_E05B-C-44,175_E05B-C-43,175_E05B-C-42,175_E05B-C-41,175_E05B-C-40,175_E05B-C-39,175_E05B-C-46,175_E05B-C-41,175_E05B-C-40,175_E05B-C-39",2023-09-12 10:35:56,0.0
55,A,scope,OEM,SATC_02,Message Terminal (MINI-MICRO TREE)(GMDSS CONSOLE),POWER SUPPLY/CHARGER #1(GMDSS CONSOLE),0.0,0.0,0.0,LOCAL ROUTE,2023-12-14 18:25:59,0.0
55,A,scope,OEM,SATC_03,Message Terminal (MINI-MICRO TREE)(GMDSS CONSOLE),MINI-C TELEX DATA TERMINAL WITH DISTRESS KEY(Message Terminal ),0.0,0.0,0.0,LOCAL ROUTE,2023-12-14 18:26:08,0.0
55,A,scope,OEM,SATC_04,MINI-C TELEX DATA TERMINAL WITH DISTRESS KEY(Message Terminal ),MINI-C TELEX USB KEYBOARD(GMDSS CONSOLE),0.0,0.0,0.0,LOCAL ROUTE,2023-12-14 18:26:08,0.0
55,A,scope,OEM,SATC_05,MINI-C TELEX DATA TERMINAL WITH DISTRESS KEY(Message Terminal ),MINI-C TELEX PRINTER(GMDSS CONSOLE),0.0,0.0,0.0,LOCAL ROUTE,2023-12-14 18:26:08,0.0
55,A,scope,OEM,VHF-003,VHF RADIO TELEPHONE NO.1,VHF RADIO TELEPHONE NO.1 DISPLAY UNIT,0.0,0.0,0.0,LOCAL ROUTE,2023-12-14 18:26:08,0.0
55,A,2X2X0.75Yard scope),Unknown,VHF-004,VHF,VDR,0.0,0.0,0.0,covered in IBS,2023-08-22 15:15:18,0.0
55,A,scope,OEM,VHF-005,VHF RADIO TELEPHONE NO.1,VHF RADIO TELEPHONE NO.1 DISPLAY UNIT,0.0,0.0,0.0,LOCAL ROUTE,2023-12-14 18:26:08,0.0
55,A,scope,OEM,VHF-006,VHF,VHF RADIO TELEPHONE NO.1 DISPLAY UNIT,0.0,0.0,0.0,LOCAL ROUTE,2023-12-14 18:26:08,0.0
55,A,scope,OEM,VHF-007,VHF,VHF RADIO TELEPHONE NO.1 DISPLAY UNIT,0.0,0.0,0.0,LOCAL ROUTE,2023-12-14 18:26:08,0.0
55,A,CAT6/CAT5e scope),OEM,VHF-008,VHF RADIO TELEPHONE NO.1,ETHERNET SWITCH 1,0.0,0.0,0.0,LOCAL ROUTE,2023-12-14 18:26:08,0.0
55,A,CAT6/CAT5e scope),OEM,MF_HF_03,MF/HF CONTROL UNIT,ETHERNET SWITCH 1,0.0,0.0,0.0,LOCAL ROUTE,2023-12-14 18:26:08,0.0
55,A,scope,OEM,MF_HF_04,MF/HF 150W TRANSCEIVER,MF/HF MSG Terminal,0.0,0.0,0.0,LOCAL ROUTE,2023-12-14 18:26:08,0.0
55,A,CAT6/CAT5e scope),OEM,MF_HF_05,MF/HF 150W TRANSCEIVER,ETHERNET SWITCH 1,0.0,0.0,0.0,LOCAL ROUTE,2023-12-14 18:26:08,0.0
55,A,2X6Yard scope),Unknown,MF_HF_06,POWER SUPPLY/CHARGER #1,MF/HF 150W TRANSCEIVER,0.0,0.0,0.0,LOCAL ROUTE,2023-12-14 18:26:08,0.0
55,A,2X2.5Yard scope),Unknown,FBB-002,POWER SUPPLY,FBB 500 BELOW DECK UNIT,0.0,0.0,0.0,LOCAL ROUTE,2023-12-14 18:26:08,0.0
55,A,Special scope),OEM,NAVTEX-02,CONSOLE TERMINAL,NAVTEX RECEIVER DISPLAY,0.0,0.0,0.0,LOCAL ROUTE,2023-12-14 18:26:08,0.0
55,A,Special scope),OEM,NAVTEX-03,CONSOLE TERMINAL,NAVTEX RECEIVER ,0.0,0.0,0.0,LOCAL ROUTE,2023-12-14 18:26:08,0.0
55,A,2X1.5Yard scope),Unknown,NAVTEX-04,POWER SUPPLY/CHARGER #1,CONSOLE TERMINAL,0.0,0.0,0.0,LOCAL ROUTE,2023-12-14 18:26:08,0.0
56,A,2X1.5,Unknown,CB7-2P-1,"CONNECTION BOX-7,PASSAGE-14,DECK-10","SICKBAY EXTENSION ROOM, 4 NOS SWITCH SOCKETS DECK-10",30.0,1.0,30.0,"PASSAGE-14,DECK-10, 107_L45B-P-04, 107_L45B-P-05, 107_L45B-P-06, 107_L45D-P-02, 107_L45D-P-01, 107_L30B-P-54, 10-123-P-B-01-(250X150), 107_L30B-P-55, 107_L30B-P-56, 106_L30B-P-57, 10-121-P-B-02-(250X150), 106_L30B-P-03, 106_L30B-P-04, LOCAL ROUTE, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
56,A,2X1.5,Unknown,CB7-2P-2,"CONNECTION BOX-7,PASSAGE-14,DECK-10","SICKBAY EXTENSION ROOM, 5 NOS SWITCH SOCKETS DECK-10",30.0,1.0,30.0,"PASSAGE-14,DECK-10, 107_L45B-P-04, 107_L45B-P-05, 107_L45B-P-06, 107_L45D-P-02, 107_L45D-P-01, 107_L30B-P-54, 10-123-P-B-01-(250X150), 107_L30B-P-55, 107_L30B-P-56, 106_L30B-P-57, 10-121-P-B-02-(250X150), 106_L30B-P-03, 106_L30B-P-04, LOCAL ROUTE, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
56,A,2X1.5,Unknown,CB7-2P-3,"CONNECTION BOX-7,PASSAGE-14,DECK-10","ICU,5 NOS SWITCH SOCKETS,DECK-10",30.0,1.0,30.0,"PASSAGE-14,DECK-10, 107_L45B-P-05, 107_L45B-P-04, 107_L45B-P-02, 107_L45B-P-01, 107_L30B-P-02, 10-105-P-B-1-(250X150), 108_SCH30-P-01, 108_L45C-P-01, 108_L45C-P-02, 108_L45C-P-03, 108_L45B-P-08, 108_L45D-P-01, LOCAL ROUTE, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
56,A,2X1.5,Unknown,CB7-2P-4,"CONNECTION BOX-7,PASSAGE-14,DECK-10","EMERGENCY OT ROOM,5 NOS SWITCH SOCKETS,DECK-10",15.0,1.0,15.0,"PASSAGE-14,DECK-10, 107_L45B-P-05, 107_L45B-P-04, 107_L45B-P-02, 107_L45B-P-01, 107_L30B-P-02, 10-105-P-B-1-(250X150), 108_SCH30-P-01, 108_SCH30-P-02, 108_SCH30-P-03, 108_L30B-P-01, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
56,A,2X1.5,Unknown,CB7-2P-5,"CONNECTION BOX-7,PASSAGE-14,DECK-10","HOSPITAL,3 NOS SWITCH SOCKETS,DECK-10",25.0,1.0,25.0,"PASSAGE-14,DECK-10, 107_L45B-P-05, 107_L45B-P-06, 107_SCH45-P-24, 107_SCH45-P-06, 107_L45D-P-02, 10-119-P-B-01-(400X200), 108-L55B-P-04, 108-L55B-P-03, 108-L55B-P-02, 108-L55B-P-01, LOCAL ROUTE TO THE SOCKETS, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
56,A,2X1.5,Unknown,CB7-2P-6,"CONNECTION BOX-7,PASSAGE-14,DECK-10","TORSION METER(FWD ME),MCR ROOM PAC CONSOLE,DECK-10",20.0,1.0,20.0,"PASSAGE-14,DECK-10, 107_L45B-P-05, 107_L45B-P-06, 107_SCH45-P-24, 107_SCH45-P-06, 107_L45D-P-02, 107_L45D-P-01, 107_L45B-P-54, 10-123-P-B-01-(250X150), 107_L30B-P-55, 107_L30B-P-56, 107_L30B-P-57, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
56,A,2X1.5,Unknown,CB7-2P-7,"CONNECTION BOX-7,PASSAGE-14,DECK-10","TORSION METER(AFT ME),MCR ROOM PAC CONSOLE,DECK-10",20.0,1.0,20.0,"PASSAGE-14,DECK-10, 107_L45B-P-05, 107_L45B-P-06, 107_SCH45-P-24, 107_SCH45-P-06, 107_L45D-P-02, 107_L45D-P-01, 107_L45B-P-54, 10-123-P-B-01-(250X150), 107_L30B-P-55, 107_L30B-P-56, 107_L30B-P-57, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
56,A,2X1.5,Unknown,CB8-2P-2,"CONNECTION BOX-8,,AFT THRUSTER ROOM,DECK-20","TUNNEL THRUSTER FREQENCY DRIVE PANEL SPACE HEATER,AFT THRUSTER ROOM,DECK20",10.0,1.0,10.0,LOCAL ROUTE,2023-12-14 18:26:08,0.0
56,A,2X1.5,Unknown,CB8-2P-3,"CONNECTION BOX-8,,AFT THRUSTER ROOM,DECK-20","BOAT DAVIT CP SPACE HEATER,DECK10 (PORT)",55.0,1.0,55.0,"077_L45B-PC-04, 077_L45B-PC-03, 077_L45B-PC-02, 077_L45B-PC-01, 20-163-P-B-1-(325x250)_1, 077_L45B-PC-05, 20-160-P-B-01(325x250), 078_SCH45-P-01, 078_L45D-P-05, 078_L45D-P-04, 078_L45D-P-03, 078_L45D-P-02, 078_L45D-PC-01, 20-151-P-B-2-(325x250), 076_L45B-PC-08, 076_L45B-PC-07, 076_L45B-PC-06, 076_L45B-PC-05, 20-160-P-B-2-(325x250), 076_L45B-PC-04, 076_L45B-PC-03, 076_L45B-PC-02, 076_L45B-PC-01, 20-169-P-B-2-(325x250), LOCAL ROUTE TO WEATHER DECK10(PORT), , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
56,A,2X1.5,Unknown,CB8-2P-4,"CONNECTION BOX-8,,AFT THRUSTER ROOM,DECK-20","BOAT DAVIT CP SPACE HEATER,DECK10 (STBD)",30.0,1.0,30.0,"077_L45B-PC-04, 077_L45B-PC-03, 077_L45B-PC-02, 077_L45B-PC-01, 20-163-P-B-1-(325x250)_1, LOCAL ROUTE TO WEATHER DECK10(STBD), , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
56,A,2X1.5,Unknown,CB8-2P-5,"CONNECTION BOX-8,,AFT THRUSTER ROOM,DECK-20","STEERING GEAR STARTER PANEL(STBD)-1 SPACE HEATER,DECK-20",15.0,1.0,15.0,"AFT THRUSTER ROOM,DECK-20, 077_L45B-P-10, 077_L45B-PC-04, 20-172-P-B-3-(325x250), 074_L30B-P-02, 074-L20B-P-06/H-75, 074-L20B-P-07/H-75, 074-L20B-P-08/H-75, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
56,A,2X1.5,Unknown,CB8-2P-6,"CONNECTION BOX-8,,AFT THRUSTER ROOM,DECK-20","STEERING GEAR STARTER PANEL(STBD)-2 SPACE HEATER,DECK-20",15.0,1.0,15.0,"AFT THRUSTER ROOM,DECK-20, 077_L45B-P-10, 077_L45B-PC-04, 20-172-P-B-3-(325x250), 074_L30B-P-02, 074-L20B-P-06/H-75, 074-L20B-P-07/H-75, 074-L20B-P-08/H-75, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
56,A,2X1.5,Unknown,CB8-2P-7,"CONNECTION BOX-8,,AFT THRUSTER ROOM,DECK-20","RETC. THRUSTER-3 CONTROL UNIT (AUX.),AFE DRIVE ROOM,DECK-20",30.0,1.0,30.0,"077_L45B-PC-04, 077_L45B-PC-03, 077_L45B-PC-02, 077_L45B-PC-01, 20-163-P-B-1-(325x250)_1, 077_L45B-PC-05, 20-160-C-B-4-(325x250), 078_L45B-PC-01, 20-157-P-B-2-(325x250), 078_L45B-PC-02, 078_L45B-PC-03, 078_L45B-PC-04, 078_L45B-PC-05, 20-148-P-B-5-(325x250), 083_L45B-PC-24, 081-L45-P-01A, 081-L45-P-02A, 082-L30B-P-01A, 082-L30B-P-02A, 082-L30B-P-03A, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
56,A,2X1.5,Unknown,CB9-2P-1,"CONNECTION BOX-9,DDC CHAMBERS AREA,DECK-20","SALVAGE PUMP CP SPACE HEATER 803.002.080,DDC CHAMBERS,DECK-20",10.0,1.0,10.0,LOCAL ROUTE,2023-12-14 18:26:08,0.0
56,A,2X1.5,Unknown,CB9-2P-2,"CONNECTION BOX-9,DDC CHAMBERS AREA,DECK-20","SALVAGE PUMP CP SPACE HEATER 803.002.090,MOON POOL AREA,DECK-20",50.0,1.0,50.0,"DDC CHAMBERS AREA,DECK-20, 087_L75B-P-44, 087_L75B-P-43, 087_L75B-P-42, 087_L75B-P-41, 087_L75B-P-19, 087_L75B-P-14, 087_L75B-P-09, 087_L75B-P-08, 087_L75B-P-07, 087_SCH75-PC-02, 089_SCH75-PC-03, 20-84-PC-B-4-(325x250), 089_L75B-PC-10, 089_L75B-PC-09, 089_L75B-PC-08, 089_L45D-PC-01, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
56,A,2X1.5,Unknown,CB9-2P-3,"CONNECTION BOX-9,DDC CHAMBERS AREA,DECK-20","FIN STABILISER PORT MSP SPACE HEATER,FIN STABILIZER ROOM,DECK-40",40.0,1.0,40.0,"DDC CHAMBERS AREA,DECK-20, 087_L75B-P-44, 087_L65B-PC-19, 087_SCH75-P-11, 087_L45B-P-17, 087_L45B-P-19, 087_L45B-P-20, 087_L45B-P-21, 087_L45B-P-22, 087_L45B-P-23, 087_SCH45-PC-10, 087_SCH45-PC-08, 087_L75B-PC-45, 087_L45B-PC-23, 087_L45B-PC-22, 087_L45B-PC-21, 087_L45B-PC-20, 087_L45B-P-24, 20-100-P-D-1(250X200), LOCAL ROUTE, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
56,A,2X1.5,Unknown,CB9-2P-4,"CONNECTION BOX-9,DDC CHAMBERS AREA,DECK-20","FIN STABILISER STBD MSP SPACE HEATER,FIN STABILIZER ROOM,DECK-40",10.0,1.0,10.0,"DDC CHAMBERS AREA,DECK-20, 20-104-P-D-1(250X200), TO FIN STABILISER MSP SPACE HEATER, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
56,A,2X1.5,Unknown,CB9-2P-5,"CONNECTION BOX-9,DDC CHAMBERS AREA,DECK-20","FIN STABILISER PORT ASP SPACE HEATER,FIN STABILIZER ROOM,DECK-40",40.0,1.0,40.0,"DDC CHAMBERS AREA,DECK-20, 087_L75B-P-44, 087_L65B-PC-19, 087_SCH75-P-11, 087_L45B-P-17, 087_L45B-P-19, 087_L45B-P-20, 087_L45B-P-21, 087_L45B-P-22, 087_L45B-P-23, 087_SCH45-PC-10, 087_SCH45-PC-08, 087_L75B-PC-45, 087_L45B-PC-23, 087_L45B-PC-22, 087_L45B-PC-21, 087_L45B-PC-20, 087_L45B-P-24, 20-100-P-D-1(250X200), LOCAL ROUTE, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
56,A,2X1.5,Unknown,CB9-2P-6,"CONNECTION BOX-9,DDC CHAMBERS AREA,DECK-20","FIN STABILISER STBD ASP SPACE HEATER,FIN STABILIZER ROOM,DECK-40",15.0,1.0,15.0,"DDC CHAMBERS AREA,DECK-20, 20-104-P-D-1(250X200), TO FIN STABILISER ASP SPACE HEATER, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
56,A,2X1.5,Unknown,CB9-2P-7,"CONNECTION BOX-9,DDC CHAMBERS AREA,DECK-20","TUNNEL THRUSTER-2 CONTROL UNIT (AUX),FWD THRUSTER ROOM,DECK-20",150.0,1.0,150.0,"DDC CHAMBERS AREA,DECK-20, 087_L75B-P-44, 087_L75B-P-43, 087_L75B-P-42, 087_L75B-P-41, 087_L75B-P-19, 087_L75B-P-14, 087_L75B-P-09, 087_L75B-P-08, 087_L75B-P-07, 087_SCH75-PC-02, 089_SCH75-PC-03, 20-84-PC-B-4-(325x250), 089_L75B-PC-10, 089_L75B-PC-09, 089_L75B-PC-08, 089_L75B-PC-07, 089_L75B-PC-06, 20-73-PC-B-5-(325X250), 091_L45B-P-05A, 091_L45B-P-04A, 091_L45B-P-03A, 091_L45B-P-02A, 091_L45B-P-01A, 091_L75C-P-15, 091_L75B-P-26, 091_L75B-P-27, 091_L75B-P-28, 091_L75B-P-29, 20-53-P-B-9-(400x250), 095_L75B-P-04, 095_L75B-P-05, 095_L75B-P-06, 095_L75B-P-07, 095_L75B-P-08, 095_SCH75-P-23, 20-41-P-B-4-(325x250), 096_L75C-P-04, 096_L75C-P-03, 096_L45B-P-06, 096_L45B-P-05, 096_L45B-P-04, 20-33-P-B-2-(325X250), 097_L45B-P-10, 097_L45B-P-09, 097_L45B-P-08, 097_L45B-P-07, 097_L45B-P-11, 097_L45B-P-12, 20-21-P-B-2-(325X250), 069_VL45B-P-02, 20-21-P-D-1-(325x250), 069_L45B-P-03, 069_L45B-P-01, 069_L65D-P-02, 069_L65D-P-01, 069_L45D-P-01, 20-21-P-D-2(325X250), 069_L30D-P-04, 069_L30D-P-05, 069_L30D-P-06, 069_L30D-P-07, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
56,A,2X1.5,Unknown,CB9-2P-9,"CONNECTION BOX-9,DDC CHAMBERS AREA,DECK-20","HPP LCP (STBD) SPACE HEATER,FWD PROP ROOM,DECK-20",42.0,1.0,42.0,"DDC CHAMBERS AREA,DECK-20, 087_L75B-P-44, 087_L65B-PC-19, 087_L45B-P-17, 087_L75B-PC-34, 20-105-P-B-2-(400x250), 085_L45B-PC-18, 085_L45B-PC-17, 085_L45B-PC-16, 085_L45B-PC-15, 085_L45B-PC-14, 085_L45B-PC-13, 085_L20B-P-03, 085_L20B-P-02, 085_L20B-P-01, 085_L20B-P-04, 085_L20B-P-05, 085_L20B-P-06, 085_L20B-P-07, 085_L20B-P-08, 085_L20B-P-09, 085_L20B-P-10, LOCAL RPUTE, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
56,A,2X1.5,Unknown,CB10-2P-1,"CONNECTION BOX-10,FWD THRUSTER CONTROL ROOM, DECK-20","SALVAGE PUMP CP SPACE HEATER 803.002.100,FWD THRUSTER ROOM,DECK-20",15.0,1.0,15.0,"FWD THRUSTER ROOM,DECK-20, 069_L30D-P-04, 069_L30D-P-05, 069_L30D-P-06, 069_L30D-P-07, 069_L30D-P-08, 069_L30D-P-09, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
56,A,2X1.5,Unknown,CB10-2P-2,"CONNECTION BOX-10,FWD THRUSTER CONTROL ROOM, DECK-20","SALVAGE PUMP CP SPACE HEATER 803.002.110,FWD THRUSTER ROOM,DECK-20",10.0,1.0,10.0,"FWD THRUSTER ROOM,DECK-20, 069_L30D-P-04, 069_L30D-P-05, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
56,A,2X1.5,Unknown,CB10-2P-3,"CONNECTION BOX-10,FWD THRUSTER CONTROL ROOM, DECK-20","TUNNEL THRUSTER-1,FREQENCY DRIVE PANEL SPACE HEATER,FWD THRUSTER ROOM,    DECK-20 ",15.0,1.0,15.0,"FWD THRUSTER ROOM,DECK-20, 069_VL45B-P-03, 20-21-P-D-2(325X250), 069_L45D-P-01, 069_L45D-P-02, 069_L45D-P-03, 069_L45B-P-05, 20-13-P-D-1(200X150), , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
56,A,2X1.5,Unknown,CB10-2P-4,"CONNECTION BOX-10,FWD THRUSTER CONTROL ROOM, DECK-20","TUNNEL THRUSTER-2 FREQENCY DRIVE PANEL SPACE HEATER,FWD THRUSTER ROOM,     DECK-20",10.0,1.0,10.0,"FWD THRUSTER ROOM,DECK-20, 069_VL45B-P-03, 20-21-P-D-2(325X250), 069_L45D-P-01, 069_L45D-P-02, 069_L65D-P-01, 20-19-P-D-2(200X150), , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
56,A,2X1.5,Unknown,CB10-2P-5,"CONNECTION BOX-10,FWD THRUSTER CONTROL ROOM, DECK-20","AVCAT CCU PANEL SPACE HEATER,REF PLANT,DECK-20",40.0,1.0,40.0,"FWD THRUSTER ROOM,DECK-20, 069_VL45B-P-03, 20-21-P-D-2(325X250), 069_L45D-P-01, 069_L45D-P-02, 069_L65D-P-01, 069_L65D-P-02, 069_L45B-P-01, 069_L45B-P-03, 20-21-P-D-1-(325x250), 069_VL45B-P-01, 069_VL45B-P-02, 20-21-P-B-2-(325X250), 097_L45B-P-12, 097_L45B-P-11, 097_L45B-P-07, 097_L45B-P-08, 097_L45B-P-09, 097_L45C-P-01, 097_L45C-P-02, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
56,A,2X1.5,Unknown,CB10-2P-6,"CONNECTION BOX-10,FWD THRUSTER CONTROL ROOM, DECK-20","IPMS-REMOTE CONTROL VALVE JB-6,FWD THRUSTER ROOM,DECK-20",80.0,1.0,80.0,"FWD THRUSTER ROOM,DECK-20, 069_VL45B-P-03, 20-21-P-D-2(325X250), 069_L45D-P-01, 069_L45D-P-02, 069_L65D-P-01, 069_L65D-P-02, 069_L45B-P-01, 069_L45B-P-03, 20-21-P-D-1-(325x250), 069_VL45B-P-01, 069_VL45B-P-02, 20-21-P-B-2-(325X250), 097_L45B-P-12, 097_L45B-P-11, 097_L45B-P-07, 097_L45B-P-08, 097_L45B-P-09, 097_L45B-P-10, 20-33-P-B-2-(325X250), 096_L45B-P-04, 096_L45B-P-05, 096_L45B-P-06, 096_L75C-P-03, 20-41-P-B-5-(325x250), 095_L45B-P-24, 095_L45B-P-23, 095_L45B-P-22, 095_L45B-P-21, 095_L45B-P-20, 20-53-P-B-10-(400x250), 091_L75B-P-29, 091_L75B-P-28, 091_L75B-P-27, 091_L75B-P-26, 091_L75C-P-15, 091_L45B-P-01A, 091_L45B-P-02A, 091_L45B-P-03A, 091_L45B-P-04A, 091_L45B-P-05A, 091_VL75C-P-03, 20-71-P-D-2A-(325x250), 071_L75C-P-09, 071_L75D-P-09, 071_L45D-P-01, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
56,A,2X1.5,Unknown,CB10-2P-7,"CONNECTION BOX-10,FWD THRUSTER CONTROL ROOM, DECK-20","TUNNEL THRUSTER-4 CONTROL UNIT(AUX),AFT THRUSTER ROOM,DECK-20",130.0,1.0,130.0,"069_VL45B-P-03,20-21-P-D-2(325X250),069_L45D-P-01,069_L65D-P-01,069_L65D-P-02,069_L45B-P-01,069_L45B-P-03,20-21-P-D-1-(325x250),069_VL45B-P-01,069_VL45B-P-02,20-21-P-B-2-(325X250),097_L45B-P-12,097_L45B-P-11,097_L45B-P-07,097_L45B-P-08,097_L45B-P-09,097_L45B-P-10,20-33-P-B-2-(325X250),096_L45B-P-04,096_L45B-P-05,096_L45B-P-06,096_L75C-P-03,20-41-P-B-5-(325x250),095_L45B-P-24,095_L45B-P-23,095_L45B-P-22,095_L45B-P-21,095_L45B-P-20,20-53-P-B-10-(400x250),091_L75C-P-10,095_L45B-P-9,095_L45B-P-8,095_L45B-P-7,095_L45B-P-6,091_L75C-P-15,091_L45B-P-01A,091_L45B-P-02A,091_L45B-P-03A,091_L45B-P-04A,091_L45B-P-05A,20-73-PC-B-5-(325X250),089_L75B-PC-06,089_L75B-PC-07,089_L75B-PC-08,089_L75B-PC-09,089_L75B-PC-10,20-84-PC-B-4-(325x250),087_L75B-P-07,087_L75B-P-08,087_L75B-P-09,087_L75B-P-14,087_L75B-P-19,087_L75B-P-41,087_L75B-P-42,087_L75B-P-43,087_L75B-P-44,087_L65B-PC-19,087_L75B-PC-34,20-105-P-B-2-(400x250),085_L45B-PC-18,085_L45B-PC-17,085_L45B-PC-16,085_L45B-PC-15,085_L45B-PC-14,085_L45B-PC-13,085_L45B-PC-12,085_L45B-PC-19,085_L45B-PC-20,085_L45B-PC-21,20-126-P-B-4-(400x250),083_L45B-PC-12,083_L45B-PC-11,083_L45B-PC-10,083_L45B-PC-09,083_L45C-P-10,083_L45B-PC-13,083_L45B-PC-14,083_L45B-PC-15,20-143-P-B-2-(325x250),083_L45B-PC-23,083_L45B-PC-24,20-148-P-B-5-(325x250),078_L45B-PC-05,078_L45B-PC-04,078_L45B-PC-03,078_L45B-PC-02,20-157-P-B-2-(325x250),078_L45B-PC-01,20-160-C-B-4-(325x250),077_L45B-PC-05,20-163-P-B-1-(325x250)_1,077_L45B-PC-01,077_L45B-PC-02,077_L45B-PC-03,077_L45B-PC-04,LOCAL ROUTE",2023-08-22 15:15:18,0.0
56,A,2X1.5,Unknown,CB11-2P-1,"CONNECTION BOX-11,BRIDGE ,DECK-06","SDN ETHERNET EDGE SWITCH-5,             BRIDGE,DECK-06",15.0,1.0,15.0,"175_L45B-P-03, 175_L45B-P-04, 175_L45B-P-05, 175_L45B-P-06, 175_L45B-P-07, 175_L45B-P-08, 175_L20B-P-14, 175_L20B-P-13, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
56,A,2X1.5,Unknown,CB11-2P-2,"CONNECTION BOX-11,BRIDGE ,DECK-06","SDN CORE SWITCH-1, BRIDGE,DECK-06",15.0,1.0,15.0,"175_L45B-P-03, 175_L45B-P-04, 175_L45B-P-05, 175_L45B-P-06, 175_L45B-P-07, 175_L45B-P-08, 175_L20B-P-14, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
56,A,2X1.5,Unknown,CB11-2P-3,"CONNECTION BOX-11,BRIDGE ,DECK-06","SDN SERVER RACK-1,MSO ROOM,DECK-06",20.0,1.0,20.0,"175_L45B-P-03, 175_L45B-P-02, 175_L30B-P-19, 175_L30B-P-18, 175_L30B-P-17, 175_L30B-P-16, 175_L20C-P-11, 06-46-P-B-01-(250X150), , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
56,A,2X1.5,Unknown,CB11-2P-4,"CONNECTION BOX-11,BRIDGE ,DECK-06","SDN CTP-1 SPACE HEATER,BRIDGE,DECK-06",30.0,1.0,30.0,LOCAL ROUTE,2023-12-14 18:26:08,0.0
