REV_NUMBER,REV_ALPHABET,CABLE_SIZE,PROCURED_BY,CABLE_TAG,START_EQPT,END_EQPT,LENGTH_SRRL,NO_OF_RUNS,TOTAL_DESIGN_LENGTH,CABLE_ROUTE,TIMESTAMP,LENGTH_VARIANCE
56,A,2X1.5,Unknown,CB11-2P-5,"CONNECTION BOX-11,BRIDGE ,DECK-06","SDN CTP-2 SPACE HEATER BRIDGE,DECK-06",30.0,1.0,30.0,LOCAL ROUTE,2023-12-14 18:26:08,0.0
56,A,2X1.5,Unknown,CB11-2P-6,"CONNECTION BOX-11,BRIDGE ,DECK-06","SDN CTP-3 SPACE HEATER,OPS ROOM,            DECK-04",55.0,1.0,55.0,"175_L45B-P-03, 175_L45B-P-02, 175_L45D-P-03, 175_L45D-P-02, 175_L45D-P-01, 06-44-P-D-02-(400X200), 171_L45C-P-03, 171_L45C-P-04, 05-44-P-D-02-(400X200), 161_L45C-P-03, 04-43-P-B-01-(325X250), 161_L30C-P-02, 161_L30C-P-01, 161_L30C-P-03, 161_L30B-P-06, 161_L30B-P-07, 161_L30B-P-08, 161_L30B-P-09, 161_L30B-P-10, 161_L30B-P-11, 161_L30B-P-12, 156_L30B-P-01, 156_L30B-P-02, 156_L30B-P-03, 04-62-P-B-01-(250X200), 156_L30D-P-01, 156_L30B-P-04, 156_L30B-P-05, 156_L30B-P-06, 156_L30B-P-07, 156_L30B-P-08, LOCAL ROUTE, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
56,A,2X1.5,Unknown,CB11-2P-7,"CONNECTION BOX-11,BRIDGE ,DECK-06","SDN EHFS-1 SPACE HEATER,BRIDGE,DECK-06",30.0,1.0,30.0,LOCAL ROUTE,2023-12-14 18:26:08,0.0
56,A,2X1.5,Unknown,CB11-2P-8,"CONNECTION BOX-11,BRIDGE ,DECK-06","SDN ETHERNET EDGE SWITCH-3,MSO ROOM,DECK-06",15.0,1.0,15.0,"175_L45B-P-03, 175_L45B-P-04, 175_L45B-P-05, 175_L45B-P-06, 175_L45B-P-07, 175_L45B-P-08, 175_L20B-P-14, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
56,A,2X1.5,Unknown,CB11-2P-9,"CONNECTION BOX-11,BRIDGE ,DECK-06","SDN EHFS-2 SPACE HEATER,DRIDGE,DECK-06",30.0,1.0,30.0,LOCAL ROUTE,2023-12-14 18:26:08,0.0
56,A,2X1.5,Unknown,CB11-2P-10,"CONNECTION BOX-11,BRIDGE ,DECK-06","SDN EES-16,BRIDGE, DECK-06",30.0,1.0,30.0,LOCAL ROUTE,2023-12-14 18:26:08,0.0
56,A,2X1.5,Unknown,CB11-2P-11,"CONNECTION BOX-11,BRIDGE ,DECK-06","SDN MPIO-A SPACE HEATER,BRIDGE,DECK-06",30.0,1.0,30.0,LOCAL ROUTE,2023-12-14 18:26:08,0.0
56,A,2X1.5,Unknown,CB11-2P-12,"CONNECTION BOX-11,BRIDGE ,DECK-10","SDN MPIO-C SPACE HEATER,OPS ROOM,DECK-04",55.0,1.0,55.0,"175_L45B-P-03, 175_L45B-P-02, 175_L45D-P-03, 175_L45D-P-02, 175_L45D-P-01, 06-44-P-D-02-(400X200), 171_L45C-P-03, 171_L45C-P-04, 05-44-P-D-02-(400X200), 161_L45C-P-03, 04-43-P-B-01-(325X250), 161_L30C-P-02, 161_L30C-P-01, 161_L30C-P-03, 161_L30B-P-06, 161_L30B-P-07, 161_L30B-P-08, 161_L30B-P-09, 161_L30B-P-10, 161_L30B-P-11, 161_L30B-P-12, 156_L30B-P-01, 156_L30B-P-02, 156_L30B-P-03, 04-62-P-B-01-(250X200), 156_L30D-P-01, 156_L30B-P-04, 156_L30B-P-05, 156_L30B-P-06, 156_L30B-P-07, 156_L30B-P-08, LOCAL ROUTE, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
56,A,2X1.5,Unknown,CB12-2P-1,"CONNECTION BOX-12,    PASSAGE-2,DECK-05","SDN ETHERNET EDGE SWITCH-6, LSO  ROOM, DECK-05",38.0,1.0,38.0,"172_L20B-P-10, 172_L20B-P-09, 172_L20B-P-08, 05-47-P-B-01-(100X150), 172_L20B-P-07, 172_L20B-P-06, 172_L20B-P-05, 172_L20B-P-04, 172_L20B-P-03, 172_L20B-P-02, 172_L30D-P-01, 172_L30B-P-01",2023-08-22 15:15:18,0.0
56,A,2X1.5,Unknown,CB12-2P-2,"CONNECTION BOX-12,    PASSAGE-2,DECK-05","MODCMS POCM SPACE HEATER,SATCOM,   DECK-05",30.0,1.0,30.0,"172_L20B-P-09, 172_L20B-P-10, 172_L20B-P-11, 172_L20B-P-12, 172_L20B-P-13, 172_L20B-P-14, 172_L20B-P-15, 172_L20B-P-16, 172_L20B-P-17, , , ",2023-08-22 15:15:18,0.0
56,A,2X1.5,Unknown,CB12-2P-3,"CONNECTION BOX-12,    PASSAGE-2,DECK-05","SDN ACOS PANEL SPACE HEATER,SATCOM,DECK-05",30.0,1.0,30.0,"172_L20B-P-09, 172_L20B-P-10, 172_L20B-P-11, 172_L20B-P-12, 172_L20B-P-13, 172_L20B-P-14, 172_L20B-P-15, 172_L20B-P-16, 172_L20B-P-17, , , ",2023-08-22 15:15:18,0.0
56,A,2X1.5,Unknown,CB12-2P-4,"CONNECTION BOX-12,    PASSAGE-2,DECK-05","SDN TRANSFORMER SPACE HEATER,SATCOM,DECK-05",30.0,1.0,30.0,"172_L20B-P-09, 172_L20B-P-10, 172_L20B-P-11, 172_L20B-P-12, 172_L20B-P-13, 172_L20B-P-14, 172_L20B-P-15, 172_L20B-P-16, 172_L20B-P-17, , , ",2023-08-22 15:15:18,0.0
56,A,2X1.5,Unknown,CB12-2P-5,"CONNECTION BOX-12,    PASSAGE-2,DECK-05","SDN CENTRALISED UPS PANEL SPACE HEATER SATCOM,DECK-05",30.0,1.0,30.0,"172_L20B-P-09, 172_L20B-P-10, 172_L20B-P-11, 172_L20B-P-12, 172_L20B-P-13, 172_L20B-P-14, 172_L20B-P-15, 172_L20B-P-16, 172_L20B-P-17, , , ",2023-08-22 15:15:18,0.0
56,A,2X1.5,Unknown,CB12-2P-6,"CONNECTION BOX-12,    PASSAGE-2,DECK-05","SDN ETHERNET EDGE SWITCH-1,TX ROOM,DECK-05",15.0,1.0,15.0,LOCAL ROUTE,2023-12-14 18:26:08,0.0
56,A,2X1.5,Unknown,CB12-2P-7,"CONNECTION BOX-12,    PASSAGE-2,DECK-05","SDN ETHERNET EDGE SWITCH-2,TX ROOM,DECK-5",15.0,1.0,15.0,LOCAL ROUTE,2023-12-14 18:26:08,0.0
56,A,2X1.5,Unknown,CB12-2P-8,"CONNECTION BOX-12,    PASSAGE-2,DECK-05","SDN ETHERNET EDGE SWITCH-4,RX ROOM,DECK-05",30.0,1.0,30.0,LOCAL ROUTE,2023-12-14 18:26:08,0.0
56,A,2X1.5,Unknown,CB12-2P-9,"CONNECTION BOX-12,    PASSAGE-2,DECK-05","SDN CORE SWITCH-2 SPACE HEATER,SATCOM,DECK-05",30.0,1.0,30.0,"172_L20B-P-09, 172_L20B-P-10, 172_L20B-P-11, 172_L20B-P-12, 172_L20B-P-13, 172_L20B-P-14, 172_L20B-P-15, 172_L20B-P-16, 172_L20B-P-17, , , ",2023-08-22 15:15:18,0.0
56,A,2X1.5,Unknown,CB12-2P-10,"CONNECTION BOX-12,    PASSAGE-2,DECK-05","SDN SERVER RACK-2 SPACE HEATER,SATCOM,DEK-05",30.0,1.0,30.0,"172_L20B-P-09, 172_L20B-P-10, 172_L20B-P-11, 172_L20B-P-12, 172_L20B-P-13, 172_L20B-P-14, 172_L20B-P-15, 172_L20B-P-16, 172_L20B-P-17, , , ",2023-08-22 15:15:18,0.0
56,A,2X1.5,Unknown,CB13-2P-1,"CONNECTION BOX-13,  PASSAGE-4,  DECK-04","HSR SPACE HEATER,HSR COMPARTMENT,                 DECK-04",50.0,1.0,50.0,"04-66-P-B-01-(250X150), 156_L30B-P-08, 156_L30B-P-07, 156_L30B-P-06, 156_L30B-P-05, 156_L30B-P-04, 156_L30D-P-01, 04-62-P-B-01-(250X200), 156_L30B-P-03, 156_L30B-P-02, 156_L30B-P-01, 161_L30B-P-12, 161_L30B-P-11, 161_L30B-P-10, 161_L30B-P-09, 161_L30B-P-08, 161_L30B-P-07, 161_L30B-P-06, 161_L30B-P-05, 161_L30B-P-04, 161_L30B-P-03, 161_L30B-P-02, 161_L30B-P-01, LOCAL ROUTE, , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
56,A,2X1.5,Unknown,CB13-2P-2,"CONNECTION BOX-13,  PASSAGE-4,  DECK-04","SDN ETHERNET EDGE SWITCH-7,OPS ROOM,DCK-04",20.0,1.0,20.0,"156_L20D-P-01, 04-66-P-B-01-(250X150), 156_L30B-P-08, 156_L30B-P-07, 156_L30B-P-06, 156_L30B-P-05, 156_L30B-P-04, 156_L30D-P-01, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
56,A,2X1.5,Unknown,CB13-2P-3,"CONNECTION BOX-13,  PASSAGE-4,  DECK-04","SDN ETHERNET EDGE SWITCH-13,OPS ROOM,DCK-04",20.0,1.0,20.0,"156_L20D-P-01, 04-66-P-B-01-(250X150), 156_L30B-P-08, 156_L30B-P-07, 156_L30B-P-06, 156_L30B-P-05, 156_L30B-P-04, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
56,A,2X1.5,Unknown,CB13-2P-4,"CONNECTION BOX-13,  PASSAGE-4,  DECK-04","SDN ETHERNET EDGE SWITCH-14,OPS ROOM,DCK-04",25.0,1.0,25.0,"156_L20D-P-01, 04-66-P-B-01-(250X150), 156_L30B-P-08, 156_L30B-P-07, 156_L30B-P-06, 156_L30B-P-05, 156_L30B-P-04, 156_L20B-P-01, 156_L20B-P-02, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
56,A,2X1.5,Unknown,CB13-2P-5,"CONNECTION BOX-13,  PASSAGE-4,  DECK-04","SDN ETHERNET EDGE SWITCH-15,OPS ROOM,DECK-04",10.0,1.0,10.0,LOCAL ROUTE,2023-12-14 18:26:08,0.0
56,A,2X1.5,Unknown,CB13-2P-6,"CONNECTION BOX-13,  PASSAGE-4,  DECK-04","TREAD MILL-1,GYM,DECK-02",70.0,1.0,70.0,"156_L20D-P-01, 04-66-P-B-01-(250X150), 156_L30B-P-08, 156_L30B-P-07, 156_L30B-P-06, 156_L30B-P-05, 156_L30B-P-04, 156_L30D-P-01, 04-62-P-B-01-(250X200), 156_L30B-P-03, 156_L30B-P-02, 156_L30B-P-01, 161_L30B-P-12, 161_L30B-P-11, 161_L30B-P-10, 161_L30B-P-09, 161_L30B-P-08, 161_L30B-P-07, 161_L30B-P-06, 161_L30C-P-03, 161_L30C-P-01, 161_L30C-P-02, 04-43-P-B-01-(325X250), 161_L45C-P-01, 161_L45C-P-02, 04-44-P-D-01-(400X200), 151_L45B-P-01, 151_L45C-P-01, 03-44-P-D-01-(400X200), 143_L45C-P-01, 02-43-P-B-01-(325X250), 143_L20B-P-01, 143_L20B-P-20, 143_L20B-P-21, 143_L20B-P-22, 143_L20B-P-23, 143_L20B-P-24, 02-53-P-B-01-(250X150), LOCAL ROUTE, , , , , , , , , ",2023-08-22 15:15:18,0.0
56,A,2X1.5,Unknown,CB13-2P-7,"CONNECTION BOX-13,  PASSAGE-4,  DECK-04","TREAD MILL-2,GYM,DECK-02",70.0,1.0,70.0,"156_L20D-P-01, 04-66-P-B-01-(250X150), 156_L30B-P-08, 156_L30B-P-07, 156_L30B-P-06, 156_L30B-P-05, 156_L30B-P-04, 156_L30D-P-01, 04-62-P-B-01-(250X200), 156_L30B-P-03, 156_L30B-P-02, 156_L30B-P-01, 161_L30B-P-12, 161_L30B-P-11, 161_L30B-P-10, 161_L30B-P-09, 161_L30B-P-08, 161_L30B-P-07, 161_L30B-P-06, 161_L30C-P-03, 161_L30C-P-01, 161_L30C-P-02, 04-43-P-B-01-(325X250), 161_L45C-P-01, 161_L45C-P-02, 04-44-P-D-01-(400X200), 151_L45B-P-01, 151_L45C-P-01, 03-44-P-D-01-(400X200), 143_L45C-P-01, 02-43-P-B-01-(325X250), 143_L20B-P-01, 143_L20B-P-20, 143_L20B-P-21, 143_L20B-P-22, 143_L20B-P-23, 143_L20B-P-24, 02-53-P-B-01-(250X150), LOCAL ROUTE, , , , , , , , , ",2023-08-22 15:15:18,0.0
56,A,2X1.5,Unknown,CB14-2P-1,"CONNECTION BOX-14, PASSAGE-15,DECK-10","STATIC FREQENCY CONVERTER PANEL SPACE HEATER,PASSAGE-15,DECK-10(OUTSIDE GYRO ROOM)",25.0,1.0,25.0,"112_L45D-P-41A, 112_L45D-P-03A, 112_L45D-P-02A, 112_L45D-P-01A, 114_L30B-P-06, 114_L30B-P-05, 114_L30B-P-04, 114_L30B-P-03, 114_L30B-P-02, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
56,A,2X1.5,Unknown,CB14-2P-2,"CONNECTION BOX-14, PASSAGE-15,DECK-10","SDN ETHERNET EDGE SWITCH-8, AFT SEC BASE,DECK-02 ",75.0,1.0,75.0,"112_L45D-P-41A, 112_L45D-P-03A, 112_L45D-P-02A, 112_L45D-P-01A, 112_SCH30-P-02A, 114_L30B-P-06, 114_L30B-P-05, 114_L30B-P-04, 114_L30B-P-03, 114_L30B-P-02, 114_L30B-P-01, 114_L30D-P-01, 10-53-P-B-01-(200X200), 117_L30B-P-06, 117_L30B-P-07, 10-48-P-B-01-(200X200), 117_L30D-P-01, 117_L30C-P-01, 10-43-P-B-01-(325X250), 117_L45C-P-01, 01-44-P-D-01-(400X200), 132_L45C-P-02, 132_L45C-P-01, 02-44-P-D-01-(400X200), 143_L45C-P-02, 143_L45C-P-01, 02-43-P-B-01-(325X250), 143_L20B-P-01, 143_L20B-P-20, 143_L20B-P-21, 143_L20B-P-22, 143_L20B-P-23, 143_L20B-P-24, 02-53-P-B-01-(250X150), 140_L20C-P-01, 140_L20C-P-02, 140_L20C-P-03, 140_L20C-P-04, 140_L20B-P-01, LOCAL ROUTE, , , , , , , , ",2023-08-22 15:15:18,0.0
56,A,2X1.5,Unknown,CB14-2P-3,"CONNECTION BOX-14, PASSAGE-15,DECK-10","SDN ETHERNET EDGE SWITCH-9, PASSAGE,DECK-10 FR76-130",35.0,1.0,35.0,LOCAL ROUTE,2023-12-14 18:26:08,0.0
56,A,2X1.5,Unknown,CB14-2P-4,"CONNECTION BOX-14, PASSAGE-15,DECK-10","SDN ETHERNET EDGE SWITCH-10, PASSAGE,DECK-10,FR76-130",35.0,1.0,35.0,LOCAL ROUTE,2023-12-14 18:26:08,0.0
56,A,2X1.5,Unknown,CB14-2P-5,"CONNECTION BOX-14, PASSAGE-15,DECK-10","SDN ETHERNET EDGE SWITCH-11,AFT MSB ROOM,DECK-20",55.0,1.0,55.0,"112_L45D-P-41A, 112_L45D-P-03A, 112_L45D-P-02A, 112_L45D-P-01A, 112_SCH30-P-02A, 114_L30B-P-06, 114_L30B-P-05, 114_L30B-P-04, 114_L30B-P-03, 114_L30B-P-02, 114_L30B-P-01, 114_L30D-P-01, 10-53-P-B-01-(200X200), 117_L30B-P-06, 117_L30B-P-07, 10-48-P-B-01-(200X200), 117_L30D-P-01, 117_L30C-P-01, 10-43-P-B-01-(325X250), 117_L45C-P-01, 117_L45C-P-02, 10-44-P-D-01-(400X200), 095_L75C-P-12, 095_L75B-P-08, 095_L75B-P-07, 095_L75B-P-06, 095_L75B-P-05, 095_L75B-P-04, 20-53-P-B-9-(400x250), LOCAL ROUTE, , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
56,A,2X1.5,Unknown,CB14-2P-6,"CONNECTION BOX-14, PASSAGE-15,DECK-10","SDN ETHERNET EDGE SWITCH-12,AFT MSB ROOM,DECK-20",55.0,1.0,55.0,"112_L45D-P-41A, 112_L45D-P-03A, 112_L45D-P-02A, 112_L45D-P-01A, 112_SCH30-P-02A, 114_L30B-P-06, 114_L30B-P-05, 114_L30B-P-04, 114_L30B-P-03, 114_L30B-P-02, 114_L30B-P-01, 114_L30D-P-01, 10-53-P-B-01-(200X200), 117_L30B-P-06, 117_L30B-P-07, 10-48-P-B-01-(200X200), 117_L30D-P-01, 117_L30C-P-01, 10-43-P-B-01-(325X250), 117_L45C-P-01, 117_L45C-P-02, 10-44-P-D-01-(400X200), 095_L75C-P-12, 095_L75B-P-08, 095_L75B-P-07, 095_L75B-P-06, 095_L75B-P-05, 095_L75B-P-04, 20-53-P-B-9-(400x250), LOCAL ROUTE, , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
56,A,2X1.5,Unknown,CB15-2P-1,"CONNECTION BOX-15, STEERING GEAR COMPARTMENT,DECK-20","SALVAGE PUMP CP SPACE HEATER (22KW) 803.002.050,STEERING GEAR COMPARTMENT,DECK-20",15.0,1.0,15.0,LOCAL ROUTE,2023-12-14 18:26:08,0.0
56,A,2X1.5,Unknown,CB15-2P-2,"CONNECTION BOX-15, STEERING GEAR COMPARTMENT,DECK-20","STEERING GEAR ACOS PANEL-1 SPACE HEATER (STBD),STEERING GEAR COMPARTMENT,DECK-20",20.0,1.0,20.0,LOCAL ROUTE,2023-12-14 18:26:08,0.0
56,A,2X1.5,Unknown,CB15-2P-3,"CONNECTION BOX-15, STEERING GEAR COMPARTMENT,DECK-20","STEERING GEAR ACOS PANEL-1 SPACE HEATER (PORT),STEERING GEAR COMPARTMENT,   DECK-20",30.0,1.0,30.0,"074_L45B-C-06, 20-176-P-G-2, 074_L45B-C-05, 20-174-P-G-2, 074_L45B-C-04, 074_L30B-P-02, 074-L20B-P-06/H-75, 074-L20B-P-07/H-75, 074-L20B-P-08/H-75, 074-L20B-P-09/H-75, 074-L20B-P-10/H-75, 074-L20B-P-11/H-75, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
56,A,2X1.5,Unknown,CB15-2P-4,"CONNECTION BOX-15, STEERING GEAR COMPARTMENT,DECK-20","STEERING GEAR ACOS PANEL-2 SPACE HEATER (PORT),STEERING GEAR COMPARTMENT,DECK-20",30.0,1.0,30.0,"074_L45B-C-06, 20-176-P-G-2, 074_L45B-C-05, 20-174-P-G-2, 074_L45B-C-04, 074_L30B-P-02, 074-L20B-P-06/H-75, 074-L20B-P-07/H-75, 074-L20B-P-08/H-75, 074-L20B-P-09/H-75, 074-L20B-P-10/H-75, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
56,A,2X1.5,Unknown,CB15-2P-5,"CONNECTION BOX-15, STEERING GEAR COMPARTMENT,DECK-20","STEERING GEAR STARTER PANEL (PS-1)SPACE HEATER,STEERING GEAR COMPARTMENT, DECK-20",40.0,1.0,40.0,"074_L45B-C-06, 20-176-P-G-2, 074_L45B-C-05, 20-174-P-G-2, 074_L45B-C-04, 074_L30B-P-02, 074-L20B-P-06/H-75, 074-L20B-P-07/H-75, 074-L20B-P-08/H-75, 074-L20B-P-09/H-75, 074-L20B-P-10/H-75, 074-L20B-P-11/H-75, 074-L20B-P-12/H-75, 074-L20B-P-13/H-75, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
56,A,2X1.5,Unknown,CB15-2P-6,"CONNECTION BOX-15, STEERING GEAR COMPARTMENT,DECK-20","STEERING GEAR STARTER PANEL (PS-2)SPACE HEATER,STEERING GEAR COMPARTMENT, DECK-20",35.0,1.0,35.0,"074_L45B-C-06, 20-176-P-G-2, 074_L45B-C-05, 20-174-P-G-2, 074_L45B-C-04, 074_L30B-P-02, 074-L20B-P-06/H-75, 074-L20B-P-07/H-75, 074-L20B-P-08/H-75, 074-L20B-P-09/H-75, 074-L20B-P-10/H-75, 074-L20B-P-11/H-75, 074-L20B-P-12/H-75, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
56,A,2X1.5,Unknown,CB15-2P-7,"CONNECTION BOX-15, STEERING GEAR COMPARTMENT,DECK-20","STEERING GEAR ACOS PANEL-2 SPACE HEATER (STBD),STEERING GEAR COMPARTMENT, DECK-20",20.0,1.0,20.0,LOCAL ROUTE,2023-12-14 18:26:08,0.0
56,A,2X1.5,Unknown,CB15-2P-8,"CONNECTION BOX-15, STEERING GEAR COMPARTMENT,DECK-20","GREASING PUMP FOR STEERING GEAR CP SPACE HEATER,STEERING GEAR COMPARTMENT,DECK-20",25.0,1.0,25.0,LOCAL ROUTE,2023-12-14 18:26:08,0.0
57,A,3X6,Unknown,ICAF-004,CONTROL PANEL RS/2Q/4W-SM ANTI-FOULING CONNECTIONS 1,ICAF JB-2,20.0,1.0,20.0,"054_L20B-P-14,054_L20B-P-08,054_L45B-P-27,054_L45B-P-28,054_L45B-P-29,054_L45B-P-30,054_070_L30D_P-01",2023-08-22 15:15:18,0.0
57,A,3X6,Unknown,ICAF-010,CONTROL PANEL RS/2Q/4W-SM ANTI-FOULING CONNECTIONS 1,ICAF JB-1,20.0,1.0,20.0,"054_L20B-P-14,054_L20B-P-08,054_L45B-P-27,054_SCH45-P-12,054_SCH45-P-13,054_L45B-P-11,40-108-P-G-1(400X200),054_L30B-P-07,054_L30B-P-02,054_L30D-P-01",2023-08-22 15:15:18,0.0
57,A,2X2X.75,Unknown,ICAF-013,CONTROL PANEL RS/2Q/4W-SM ANTI-FOULING CONNECTIONS 1,PUMP-2 (721.005.020),30.0,1.0,30.0,"054_L20B-C-03,054_L20B-C-02,054_L45B-C-11,054_L45B-C-12,054_L45B-C-13,054_L45B-C-14,054_L45B-C-15,054_L45B-C-16,054_SCH45-C-01,054_SCH45-C-02,054_L45B-C-01,054_L45B-C-02,054_L45B-C-03,054_076_SCH45_C-01,054_076_L45D_C-01,20-126-C-D-03(400X200),085_L45C-C-02,085_124_L20B-C-01",2023-08-22 15:15:18,0.0
57,A,2X2X.75,Unknown,ICAF-014,CONTROL PANEL RS/2Q/4W-SM ANTI-FOULING CONNECTIONS 1,PUMP-1(721.005.020),20.0,1.0,20.0,"054_L20B-C-03,054_L20B-C-02,054_L45B-C-10,054_L45B-C-09,054_L45B-C-08,054_L45B-C-07,054_069_L30D_C-01,20-106-C-D-1(300X200),085_029_L30B_C-02",2023-08-22 15:15:18,0.0
57,A,1PX0.75-x,Unknown,ICAF-015,CONTROL PANEL RS/2Q/4W-SM ANTI-FOULING CONNECTIONS 1,RS485 TO IPMS RTU XX,45.0,1.0,45.0,RTU number yet to be finalised,2023-09-12 10:52:17,0.0
57,A,3X6,Unknown,ICAF-019,CONTROL PANEL RS/2Q/4W-SM ANTI-FOULING CONNECTIONS 2,ICAF JB-4,5.0,1.0,5.0,LOCAL CABLE,2023-08-22 15:15:18,0.0
57,A,3X6,Unknown,ICAF-025,CONTROL PANEL RS/2Q/4W-SM ANTI-FOULING CONNECTIONS 2,ICAF JB-3,20.0,1.0,20.0,LOCAL CABLE,2023-08-22 15:15:18,0.0
57,A,2X2X.75,Unknown,ICAF-030,CONTROL PANEL RS/2Q/4W-SM ANTI-FOULING CONNECTIONS 2,PUMP-2 (721.005.030),30.0,1.0,30.0,"048_L45B-P-24,40-128-P-G-1,048_L45B-P-25,40-130-P-G-1,048_L45B-P-26,40-132-P-G-1,048_L45B-P-27,40-134-P-G-1,048_L45B-P-28,40-136-P-G-1,048_SCH45-P-14,048_SCH45-P-15,048_L45B-P-16,048_L45B-P-15,048_L45B-P-14,048_SCH45-P-09,048_SCH45-P-08,048_SCH45-P-07,40-140-P-G-2,048_L45B-P-13",2023-08-22 15:15:18,0.0
57,A,1PX0.75-x,Unknown,ICAF-031,CONTROL PANEL RS/2Q/4W-SM ANTI-FOULING CONNECTIONS 2,RS485 TO IPMS RTU 8,30.0,1.0,30.0,"048_L45B-C-24,048_L45B-C-25,048_L45B-C-26,048_L45B-C-27,048_L45B-C-28,048_SCH45-C-13,048_SCH45-C-14,048_L45B-C-16,048_L45B-C-17,048_L45B-C-18,048-L30-C-06A,048-L30-C-05A,048-L30-C-04A,048-L30-C-03A,048-L30-C-02A,048-L30-C-01A,20-148-C-D-1-(300x200),083_L45B-C_01,083_L45B-C_03",2023-09-12 10:52:17,0.0
57,A,3X6,Unknown,ICAF-035,CONTROL PANEL RS/2Q/4W-SM ANTI-FOULING CONNECTIONS 3,ICAF JB-6,25.0,1.0,25.0,"072_SCH45-P-07B,072_L45B-P-06,072_L45B-P-07,072_L75D-P-12,072_L75D-P-08,072_L75D-P-09,072_L45C-P-13,072_L20B-P-10,30-33-C-D-1-(200x150),066_L45C-P-01,40-34-P-G-3 (400X200),066_SCH45-P-03",2023-08-22 15:15:18,0.0
57,A,3X6,Unknown,ICAF-041,CONTROL PANEL RS/2Q/4W-SM ANTI-FOULING CONNECTIONS 3,ICAF JB-5,30.0,1.0,30.0,"072_SCH45-P-07B,072_L45B-P-06,072_L45B-P-07,072_L75D-P-12,072_L75D-P-08,072_L75D-P-09,072_L45C-P-13,072_L20B-P-10,30-33-C-D-1-(200x150),066_L45C-P-02,40-34-P-G-2(400X200),066_L45C-P-03,066_L45C-P-04,40-34-P-G-1(400X200),066_L30D-P-01",2023-08-22 15:15:18,0.0
57,A,2X2X.75,Unknown,ICAF-044,CONTROL PANEL RS/2Q/4W-SM ANTI-FOULING CONNECTIONS 3,PUMP-2(721.002.020),25.0,1.0,25.0,"072_SCH45-P-07B,072_L45B-P-06,072_L45B-P-07,072_L75D-P-12,072_L75D-P-08,072_L75D-P-09,072_L75B-P-08,072_L75B-P-09,072_L75B-P-10,072_L75B-P-11,072_SCH45-P-04,072_SCH45-P-03,072_SCH45-P-06",2023-08-22 15:15:18,0.0
57,A,2X2X.75,Unknown,ICAF-045,CONTROL PANEL RS/2Q/4W-SM ANTI-FOULING CONNECTIONS 3,PUMP-1(721.002.010),25.0,1.0,25.0,"072_SCH45-P-07B,072_L45B-P-06,072_L45B-P-07,072_L75D-P-12,072_L75D-P-08,072_L75D-P-09,072_L75B-P-08,072_L75B-P-09,072_L75B-P-10,072_L75B-P-11,072_SCH45-P-04,072_SCH45-P-03,072_SCH45-P-06,072_L45C-P-14",2023-08-22 15:15:18,0.0
57,A,1PX0.75-x,Unknown,ICAF-046,CONTROL PANEL RS/2Q/4W-SM ANTI-FOULING CONNECTIONS 3,RS485 TO IPMS RTU 3,35.0,1.0,35.0,"072_L75B-C-01,072_L75B-C-02,072_L75B-C-03,072_L75B-C-04,072_L45C-C-01,20-52-C-D-1-(325X250),095_HL30B-C-15A,095_HL30D-C-17A,095_HL30D-P-18A,095_HL30D-P-19A,095_HL30D-P-20A,095_HL30D-C-21",2023-09-12 10:52:17,0.0
57,A,3X6,Unknown,ICAF-050,CONTROL PANEL RS/2Q/4W-SM ANTI-FOULING CONNECTIONS 4,ICAF JB-8,20.0,1.0,20.0,"063_L45C-P-04,40-54-P-G-2,063_L45C-P-03,063_L45C-P-02,40-54-P-G-3,063_L45C-P-01,063_L45B-P-10,063_SCH45-P-04,063_SCH45-P-06,063_SCH45-P-07,063_L45B-P-11",2023-08-22 15:15:18,0.0
57,A,3X6,Unknown,ICAF-056,CONTROL PANEL RS/2Q/4W-SM ANTI-FOULING CONNECTIONS 4,ICAF JB-7,20.0,1.0,20.0,"063_L45C-P-04,063_L45C-P-05,40-54-P-G-1,063_L45C-P-06,063_L45B-P-09,063_SCH45-P-02",2023-08-22 15:15:18,0.0
57,A,2X2X.75,Unknown,ICAF-059,CONTROL PANEL RS/2Q/4W-SM ANTI-FOULING CONNECTIONS 4,PUMP-1(721.004.010),20.0,1.0,20.0,"063_L45C-P-04,063_L45C-P-05,40-54-P-G-1(400X200),063_L45C-P-06,063_L45B-P-09,063_SCH45-P-02,063_SCH45-P-01,063_SCH45-P-03,40-55-P-G-1(400X200),063_L45B-P-08,40-57-P-G-1(400X200),063_SCH45-P-15,063_SCH45-P-14,063_L45B-P-07,40-59-P-G-1(400X200),063_L45B-P-06,40-61-P-G-1(400X200),30-61-P-D-1(200X100)",2023-08-22 15:15:18,0.0
57,A,1PX0.75-x,Unknown,ICAF-060,CONTROL PANEL RS/2Q/4W-SM ANTI-FOULING CONNECTIONS 4,RS485 TO IPMS RTU 5,30.0,1.0,30.0,"063_L20D-C-08,063_SCH20-C-09,063_SCH20-C-10,063_L20D-C-09,063_SCH20-C-12,063_SCH20-C-13,30-53-C-D-1-(200x150),071_VL20C-C-01,071_L20B-C-02,20-53-C-D-1-(200x150),095_HL20B-C-01,095_HL30B-C-09,095_HL30B-C-10,091_HL30B-C-55,091_HL30B-C-56,091_HL30B-C-57,091_HL30B-C-58,091_HL30B-C-59,091_HL30B-C-60,091_HL30B-C-61,091_HL30B-C-62,091_HL30B-C-63,091_HL30B-C-64",2023-09-12 10:52:17,0.0
57,A,3X4,Unknown,ICAF-061,CONTROL PANEL RS/2Q/2W-SM ANTI-FOULING CONNECTIONS 5,ICAF JB-9,35.0,1.0,35.0,"059_L30B-PC-09,40-85-P-G-4,059_L45B-P-23,40-87-P-G-4,059_L45B-P-24,40-89-P-G-4,059_L45B-P-25,40-91-P-G-4,059_L45C-P-1,059_L45D-P-10,40-95-P-G-4,059_L45B-P-26,40-97-P-G-4,059_L45B-P-27,40-99-P-G-4,059_L45B-P-28,40-101-P-G-2,059_L45B-P-29,059_L30B-P-01,059_L30B-P-02,059_L30B-P-03,059_L30B-P-04,059_L30B-P-05,059_SCH30-P-12,059_SCH30-P-13,059_L30D-P-10,059_SCH30-P-20,059_SCH30-P-21,059_L30B-P-06",2023-08-22 15:15:18,0.0
57,A,2X2X.75,Unknown,ICAF-065,CONTROL PANEL RS/2Q/2W-SM ANTI-FOULING CONNECTIONS 5,PUMP-1(813.001.080),25.0,1.0,25.0,"059_L30B-PC-09,20-84-P-D-1(325X200),087_L30C-P-03,087_L30C-P-04,20-84-P-B-1-(325x250),090_SCH45-PC-04,090_L45C-PC-02,090_L45C-PC-03,20-84-P-D-2(250X200),061_L45C-P-02,061_L45C-P-01,061_SCH45-P-05,061_SCH45-P-08,061_SCH45-P-03,061_L45D-P-03,061_L45D-P-02",2023-08-22 15:15:18,0.0
57,A,1PX0.75-x,Unknown,ICAF-066,CONTROL PANEL RS/2Q/2W-SM ANTI-FOULING CONNECTIONS 5,RS485 TO IPMS RTU 4,35.0,1.0,35.0,"059_L30B-C-08,20-84-C-D-2(250X200),087_L30C-C-09,087_L30C-C-10,087_L45B-C-04,087_SCH75-CC-61,20-84-C-B-2(325X250),087_SCH75-CC-60,087_SCH75-CC-59,087_SCH75-CC-58,087_SCH75-CC-22,20-84-CC-B-4-(325x250),089_SCH75-P-07,089_SCH75-P-06,089_SCH75-P-05,20-82-C-G-7,089_L75B-CC-11,20-80-C-G-7,089_L75B-CC-10,20-78-C-G-7,089_L75B-CC-09,20-76-C-G-7,089_L75B-CC-08,20-74-C-G-7,089_SCH75-P-08,20-73-C-B-1-(325X250),091_L45B-C-05,091_L45B-C-04,091_L45B-C-03,091_L45B-C-02,091_L45B-C-01,091_L75B-C-52,091_L75B-C-51,091_L75B-C-50,091_L75B-C-49,091_L75B-C-48",2023-09-12 10:52:17,0.0
58,A,3X6,Unknown,HVAC-PDB-5-01,"HVAC PDB-05,PASSAGE-15,  DECK-10","ATU-19 LCP,SUBMERSIBLE DECOMPRESSION CHAMER STORE,DECK-02",105.0,1.0,105.0,"PASSAGE-15, 114_L30D-P-01, 114_L30B-P-01, 114_SCH30-P-06, 114_SCH30-P-07, 114_L30B-P-02, 114_L30B-P-03, 114_L30B-P-04, 114_L30B-P-05, 114_L30B-P-06, 112_SCH30-P-04A, 112_SCH30-P-03A, 112_SCH30-P-02A, 112_SCH30-P-01A, 112_L45D-P-01A, 112_L45D-P-02A, 112_L45D-P-03A, 112_L45D-P-41A, 112_L45D-P-05A, 112_L45D-P-06A, 10-76-P-B-01-(325X250), PASSAGE-14, 107_L45B-P-10, 10-78-P-G-2, 107_L45B-P-09, 10-80-P-G-2, 107_L45B-P-08, 10-82-P-G-2, 107_L45B-P-07, 10-84-P-G-2, 10-85-P-G-2, 107_L45B-P-31, 10-87-P-G-2, 107_L45B-P-32, 10-89-P-G-2, 107_L45B-P-33, 10-91-P-G-2, 107_L45B-P-34, 10-93-P-G-2, 107_L45B-P-35, 10-95-P-G-2, 107_L45B-P-36, 10-97-P-G-2, 107_L45B-P-37, 10-99-P-G-2, 107_L45B-P-38, 10-101-P-G-2, 107_L45B-P-39, 10-103-P-G-2, 107_SCH45-P-13, 107_SCH45-P-21, 107_SCH45-C-11, 107_L45B-P-01, 107_L45B-P-02, 107_L45B-P-03, 107_L45B-P-04, 107_L45B-P-05, 107_L45B-P-06, 107_SCH45-P-24, 107_SCH45-P-06, 107_L45D-P-02, 10-119-P-B-01-(400X200), HOSPITAL, 108-L55B-P-04, 108-L55B-P-03, 108-L55B-P-02, 108_L55B-P-03, 108_L55B-P-04, 01-117-P-D-01-(400X200), SHIP WRIGHT  MOTOR BOAT WORKSHOP, 123_L45B-P-03, 123_L45B-P-04, 123_L45B-P-05, 123_L45C-P-02, 02-118-P-D-01-(400X200), AWNING STORE, 137_L30D-P-01, 137_L30C-P-01, 137_L30B-P-01, 02-118-P-B-01-(250X150), SUBMERSIBLE DECOMPRESSION CHAMBER STORE, LOCAL ROUTE, , , , , , , , , , , ",2023-08-22 15:15:18,0.0
58,A,3X1.5,Unknown,HVAC-PDB-5-03,"HVAC PDB-05,PASSAGE-15,  DECK-10","ATU-11 LCP ATU-11/ATU-14 COMPARTMENT,DECK-01",60.0,1.0,60.0,"BAGGAGE SPAGE, 114_L30D-P-01, 10-53-P-B-01-(200X200), PASSAGE-16, 117_SCH30-P-15, 117_L30B-P-06, 117_L30B-P-07, 117_SCH30-P-14, 10-48-P-B-01-(200X200), 117_L30D-P-01, 117_L30C-P-01, CABLE DUCT, 10-43-P-B-01-(325X250), 117_L45C-P-01, 01-44-P-D-01-(400X200), 132_L45C-P-02, 132_L45C-P-01, 01-43-P-B-01-(325X250), PASSAGE-11, 132_L30D-P-01, 130_L30B-P-01, 130_L30B-P-02, 130_L30B-P-03, 130_L30B-P-04, 130_L30B-P-09, LOCAL ROUTE, , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
58,A,3X4,Unknown,HVAC-PDB-5-05,"HVAC PDB-05,PASSAGE-15,  DECK-10","ATU-14 LCP, ATU-11/ATU-14 COMPARTMENT,DECK-01",60.0,1.0,60.0,"BAGGAGE SPAGE, 114_L30D-P-01, 10-53-P-B-01-(200X200), PASSAGE-16, 117_SCH30-P-15, 117_L30B-P-06, 117_L30B-P-07, 117_SCH30-P-14, 10-48-P-B-01-(200X200), 117_L30D-P-01, 117_L30C-P-01, CABLE DUCT, 10-43-P-B-01-(325X250), 117_L45C-P-01, 01-44-P-D-01-(400X200), 132_L45C-P-02, 132_L45C-P-01, 01-43-P-B-01-(325X250), PASSAGE-11, 132_L30D-P-01, 130_L30B-P-01, 130_L30B-P-02, 130_L30B-P-03, 130_L30B-P-04, 130_L30B-P-09, LOCAL ROUTE, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
58,A,3X6,Unknown,HVAC-PDB-5-06,"HVAC PDB-05,PASSAGE-15,  DECK-10","ATU-18 LCP,DIVING BELL AREA,DECK-10",85.0,1.0,85.0,"PASSAGE-15, 114_L30D-P-01, 114_L30B-P-01, 114_SCH30-P-06, 114_SCH30-P-07, 114_L30B-P-02, 114_L30B-P-03, 114_L30B-P-04, 114_L30B-P-05, 114_L30B-P-06, 112_SCH30-P-04A, 112_SCH30-P-03A, 112_SCH30-P-02A, 112_SCH30-P-01A, 112_L45D-P-01A, 112_L45D-P-02A, 112_L45D-P-03A, 112_L45D-P-41A, 112_L45D-P-05A, 112_L45D-P-06A, 10-76-P-B-01-(325X250), PASSAGE-14, 107_L45B-P-10, 10-78-P-G-2, 107_L45B-P-09, 10-80-P-G-2, 107_L45B-P-08, 10-82-P-G-2, 107_L45B-P-07, 10-84-P-G-2, 10-85-P-G-2, 107_L45B-P-31, 10-87-P-G-2, 107_L45B-P-32, 10-89-P-G-2, 107_L45B-P-33, 10-91-P-G-2, 107_L45B-P-34, 10-93-P-G-2, 107_L45B-P-35, 10-95-P-G-2, 107_L45B-P-36, 10-97-P-G-2, 107_L45B-P-37, 10-99-P-G-2, 107_L45B-P-38, 10-101-P-G-2, 107_L45B-P-39, 10-103-P-G-2, 107_SCH45-P-13, 107_SCH45-C-11, 107_L30B-P-02, 10-105-P-B-1-(250X150), 108_L45C-P-01, 10-102-P-B-01-(325X250), 109_L45D-P-01, 109_L45B-P-03, 109_L45C-P-01, 109_L45C-P-02, 109_SCH45-P-07, 109_SCH45-P-05, 109_L45B-P-01, 109_L75D-P-05, 109_L75D-P-04, , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
58,A,2X1.5,Unknown,HVAC-PDB-5-07,"HVAC PDB-05,PASSAGE-15,  DECK-10","ATU-16 LCP ATU-16/ATU-17 COMPARTMENT,DECK-10",70.0,1.0,70.0,"PASSAGE-15, 114_L30D-P-01, 114_L30B-P-01, 114_SCH30-P-06, 114_SCH30-P-07, 114_L30B-P-02, 114_L30B-P-03, 114_L30B-P-04, 114_L30B-P-05, 114_L30B-P-06, 112_SCH30-P-04A, 112_SCH30-P-03A, 112_SCH30-P-02A, 112_SCH30-P-01A, 112_L45D-P-01A, 112_L45D-P-02A, 112_L45D-P-03A, 112_L45D-P-41A, 112_L45D-P-05A, 112_L45D-P-06A, 10-76-P-B-01-(325X250), PASSAGE-14, 107_L45B-P-10, 10-78-P-G-2, 107_L45B-P-09, 10-80-P-G-2, 107_L45B-P-08, 10-82-P-G-2, 107_L45B-P-07, 10-84-P-G-2, 10-85-P-G-2, 107_L45B-P-31, 10-87-P-G-2, 107_L45B-P-32, 10-89-P-G-2, 107_L45B-P-33, 10-91-P-G-2, 107_L45B-P-34, 10-93-P-G-2, 107_L45B-P-35, 10-95-P-G-2, 107_L45B-P-36, 10-97-P-G-2, 107_L45B-P-37, 10-99-P-G-2, 107_L45B-P-38, 10-101-P-G-2, 107_L45B-P-39, 10-103-P-G-2, 107_SCH45-P-13, 107_SCH45-P-21, 107_SCH45-C-11, 107_L45B-P-01, 107_L45B-P-02, 107_L45B-P-03, 107_L45B-P-04, 107_L45B-P-05, 107_L45B-P-06, LOCAL ROUTE, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
58,A,2X1.5,Unknown,HVAC-PDB-5-08,"HVAC PDB-05,PASSAGE-15,  DECK-10","ATU-17 LCP ATU-16/ATU-17 COMPARTMENT,DECK-10",70.0,1.0,70.0,"PASSAGE-15, 114_L30D-P-01, 114_L30B-P-01, 114_SCH30-P-06, 114_SCH30-P-07, 114_L30B-P-02, 114_L30B-P-03, 114_L30B-P-04, 114_L30B-P-05, 114_L30B-P-06, 112_SCH30-P-04A, 112_SCH30-P-03A, 112_SCH30-P-02A, 112_SCH30-P-01A, 112_L45D-P-01A, 112_L45D-P-02A, 112_L45D-P-03A, 112_L45D-P-41A, 112_L45D-P-05A, 112_L45D-P-06A, 10-76-P-B-01-(325X250), PASSAGE-14, 107_L45B-P-10, 10-78-P-G-2, 107_L45B-P-09, 10-80-P-G-2, 107_L45B-P-08, 10-82-P-G-2, 107_L45B-P-07, 10-84-P-G-2, 10-85-P-G-2, 107_L45B-P-31, 10-87-P-G-2, 107_L45B-P-32, 10-89-P-G-2, 107_L45B-P-33, 10-91-P-G-2, 107_L45B-P-34, 10-93-P-G-2, 107_L45B-P-35, 10-95-P-G-2, 107_L45B-P-36, 10-97-P-G-2, 107_L45B-P-37, 10-99-P-G-2, 107_L45B-P-38, 10-101-P-G-2, 107_L45B-P-39, 10-103-P-G-2, 107_SCH45-P-13, 107_SCH45-P-21, 107_SCH45-C-11, 107_L45B-P-01, 107_L45B-P-02, 107_L45B-P-03, 107_L45B-P-04, 107_L45B-P-05, 107_L45B-P-06, LOCAL ROUTE, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
58,A,2X1.5,Unknown,HVAC-PDB-5-09,"HVAC PDB-05,PASSAGE-15,  DECK-10","ATU-12 LCP ATU-12/ATU-13 COMPARTMENT,DECK-02",70.0,1.0,70.0,"BAGGAGE SPAGE, 114_L30D-P-01, 10-53-P-B-01-(200X200), PASSAGE-16, 117_SCH30-P-15, 117_L30B-P-06, 117_L30B-P-07, 117_SCH30-P-14, 10-48-P-B-01-(200X200), 117_L30D-P-01, 117_L30C-P-01, CABLE DUCT, 10-43-P-B-01-(325X250), 117_L45C-P-01, 01-44-P-D-01-(400X200), 132_L45C-P-02, 132_L45C-P-01, 02-44-P-D-01-(400X200), 143_L45C-P-02, 143_L45C-P-01, 02-43-P-B-01-(325X250), 143_L20B-P-01, 143_L20B-P-20, 143_L20B-P-21, 143_L20B-P-22, 143_L20B-P-23, 143_L20B-P-24, 02-53-P-B-01-(250X150), 140_L20C-P-01, 140_L20C-P-02, 140_L20C-P-03, 140_L20C-P-04, 140_L20B-P-01, 140_L20B-P-02, 140_L20B-P-03, 140_L20B-P-04, LOCAL ROUTE, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
58,A,2X1.5,Unknown,HVAC-PDB-5-10,"HVAC PDB-05,PASSAGE-15,  DECK-10","ATU-13 LCP  ATU-12/ATU-13 COMPARTMENT,DECK-02",70.0,1.0,70.0,"BAGGAGE SPAGE, 114_L30D-P-01, 10-53-P-B-01-(200X200), PASSAGE-16, 117_SCH30-P-15, 117_L30B-P-06, 117_L30B-P-07, 117_SCH30-P-14, 10-48-P-B-01-(200X200), 117_L30D-P-01, 117_L30C-P-01, CABLE DUCT, 10-43-P-B-01-(325X250), 117_L45C-P-01, 01-44-P-D-01-(400X200), 132_L45C-P-02, 132_L45C-P-01, 02-44-P-D-01-(400X200), 143_L45C-P-02, 143_L45C-P-01, 02-43-P-B-01-(325X250), 143_L20B-P-01, 143_L20B-P-20, 143_L20B-P-21, 143_L20B-P-22, 143_L20B-P-23, 143_L20B-P-24, 02-53-P-B-01-(250X150), 140_L20C-P-01, 140_L20C-P-02, 140_L20C-P-03, 140_L20C-P-04, 140_L20B-P-01, 140_L20B-P-02, 140_L20B-P-03, 140_L20B-P-04, LOCAL ROUTE, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
58,A,2X1.5,Unknown,HVAC-PDB-5-11,"HVAC PDB-05,PASSAGE-15,  DECK-10","ATU-15 LCP PASSAGE-15,DECK-10",25.0,1.0,25.0,"BAGGAGE SPAGE, 114_L30D-P-01, 114_L30B-P-01, 114_L30B-P-02, 114_L30B-P-03, 114_L30B-P-04, 114_L30B-P-05, 114_L30B-P-06, 112_SCH30-P-04A, 112_SCH30-P-01A, LOCAL ROUTE, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
58,A,2X1.5,Unknown,HVAC-PDB-5-12,"HVAC PDB-05,PASSAGE-15,  DECK-10","HE-6A, PASSAGE-14,DECK-10",135.0,1.0,135.0,"PASSAGE-15, 114_L30D-P-01, 114_L30B-P-01, 114_SCH30-P-06, 114_SCH30-P-07, 114_L30B-P-02, 114_L30B-P-03, 114_L30B-P-04, 114_L30B-P-05, 114_L30B-P-06, 112_SCH30-P-04A, 112_SCH30-P-03A, 112_SCH30-P-02A, 112_SCH30-P-01A, 112_L45D-P-01A, 112_L45D-P-02A, 112_L45D-P-03A, 112_L45D-P-41A, 112_L45D-P-05A, 112_L45D-P-06A, 10-76-P-B-01-(325X250), PASSAGE-14, 107_L45B-P-10, 10-78-P-G-2, 107_L45B-P-09, 10-80-P-G-2, 107_L45B-P-08, 10-82-P-G-2, 107_L45B-P-07, 10-84-P-G-2, 10-85-P-G-2, 107_L45B-P-31, 10-87-P-G-2, 107_L45B-P-32, 10-89-P-G-2, 107_L45B-P-33, 10-91-P-G-2, 107_L45B-P-34, 10-93-P-G-2, 107_L45B-P-35, 10-95-P-G-2, 107_L45B-P-36, 10-97-P-G-2, 107_L45B-P-37, 10-99-P-G-2, 107_L45B-P-38, 10-101-P-G-2, 107_L45B-P-39, 10-103-P-G-2, 107_SCH45-P-13, 107_SCH45-P-21, 107_SCH45-C-11, 107_L45B-P-01, 107_L45B-P-02, 107_L45B-P-03, 107_L45B-P-04, 107_L45B-P-05, 107_L45B-P-06, 107_SCH45-P-24, 107_SCH45-P-06, 107_L45D-P-02, 107_L45D-P-01, 107_L30B-P-54, 10-123-P-B-01-(250X150), MCR, 107_L30B-P-55, 107_L30B-P-56, 107_L30B-P-57, 10-121-P-B-02-(250X150), PASSAGE -14, 106_L30B-P-03, 106_L30B-P-04, 106_L30D-P-02, LOCAL ROUTE, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
58,A,2X1.5,Unknown,HVAC-PDB-5-13,"HVAC PDB-05,PASSAGE-15,  DECK-10","HE-6,PASSAGE-14,DECK-10",115.0,1.0,115.0,"PASSAGE-15, 114_L30D-P-01, 114_L30B-P-01, 114_SCH30-P-06, 114_SCH30-P-07, 114_L30B-P-02, 114_L30B-P-03, 114_L30B-P-04, 114_L30B-P-05, 114_L30B-P-06, 112_SCH30-P-04A, 112_SCH30-P-03A, 112_SCH30-P-02A, 112_SCH30-P-01A, 112_L45D-P-01A, 112_L45D-P-02A, 112_L45D-P-03A, 112_L45D-P-41A, 112_L45D-P-05A, 112_L45D-P-06A, 10-76-P-B-01-(325X250), PASSAGE-14, 107_L45B-P-10, 10-78-P-G-2, 107_L45B-P-09, 10-80-P-G-2, 107_L45B-P-08, 10-82-P-G-2, 107_L45B-P-07, 10-84-P-G-2, 10-85-P-G-2, 107_L45B-P-31, 10-87-P-G-2, 107_L45B-P-32, 10-89-P-G-2, 107_L45B-P-33, 10-91-P-G-2, 107_L45B-P-34, 10-93-P-G-2, 107_L45B-P-35, 10-95-P-G-2, 107_L45B-P-36, 10-97-P-G-2, 107_L45B-P-37, 10-99-P-G-2, 107_L45B-P-38, 10-101-P-G-2, 107_L45B-P-39, 10-103-P-G-2, 107_SCH45-P-13, 107_SCH45-P-21, 107_SCH45-C-11, 107_L45B-P-01, 107_L45B-P-02, 107_L45B-P-03, 107_L45B-P-04, 107_L45B-P-05, 107_L45B-P-06, 107_SCH45-P-24, 107_SCH45-P-06, 107_L45D-P-02, 107_L45D-P-01, 107_L30B-P-54, 10-123-P-B-01-(250X150), MCR, 107_L30B-P-55, 107_L30B-P-56, 107_L30B-P-57, 10-121-P-B-02-(250X150), PASSAGE -14, 106_L30B-P-03, 106_L30B-P-04, 106_L30D-P-02, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
58,A,2X1.5,Unknown,HVAC-PDB-5-14,"HVAC PDB-05,PASSAGE-15,  DECK-10","HE-7,AFT MSB ROOM,DECK-20",65.0,1.0,65.0,"BAGGAGE SPAGE, 114_L30D-P-01, 10-53-P-B-01-(200X200), PASSAGE-16, 117_SCH30-P-15, 117_L30B-P-06, 117_L30B-P-07, 117_SCH30-P-14, 10-48-P-B-01-(200X200), 117_L30D-P-01, 117_L30C-P-01, CABLE DUCT, 10-43-P-B-01-(325X250), 117_L45C-P-01, 117_L45C-P-02, 10-44-P-D-01-(400X200), FWD MSB, 095_L75C-P-12, 095_L75C-P-15, 095_L75C-P-14, 095_L75C-P-13, 095_SCH65-P-20, 095_SCH65-P-19, 095_SCH65-P-18, 095_SCH65-P-17, 095_L75C-P-17, 095_L75C-P-16, 095_L30B-P-13, 095_L30B-P-12, 095_L30B-P-11, 095_L30B-P-10, 20-53-P-B-3-(325x250), AFT  MSB, 091_L20C-P-03, 091_L20C-P-04, 091_L20B-P-02, LOCAL ROUTE, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
58,A,2X1.5,Unknown,HVAC-PDB-5-15,"HVAC PDB-05,PASSAGE-15,  DECK-10","HE-8,MOON POOL AREA(P),DECK-20",95.0,1.0,95.0,"BAGGAGE SPAGE, 114_L30D-P-01, 10-53-P-B-01-(200X200), PASSAGE-16, 117_SCH30-P-15, 117_L30B-P-06, 117_L30B-P-07, 117_SCH30-P-14, 10-48-P-B-01-(200X200), 117_L30D-P-01, 117_L30C-P-01, CABLE DUCT, 10-43-P-B-01-(325X250), 117_L45C-P-01, 117_L45C-P-02, 10-44-P-D-01-(400X200), FWD MSB, 095_L75C-P-12, 095_L75C-P-15, 095_L75C-P-14, 095_L75C-P-13, 095_SCH65-P-20, 095_SCH65-P-19, 095_SCH65-P-18, 095_SCH65-P-17, 095_L75C-P-17, 095_L75C-P-16, 095_L30B-P-13, 095_L30B-P-12, 095_L30B-P-11, 095_L30B-P-10, 20-53-P-B-3-(325x250), AFT  MSB, 091_L20C-P-03, 091_L20C-P-04, 091_L20B-P-02, 20-61-P-B-1-(325X250), 091_L65B-PC-30, 20-63-P-G-6, 091_L45B-P-06, 20-65-P-G-6, 091_L45B-P-07, 20-67-P-G-6, 091_L45B-P-08, 20-69-P-G-6, 091_L45B-P-09, 20-71-P-G-6, 20-73-P-B-5-(325x250), 20-74-P-G-5, 088_L45B-P-10, 088_L45B-P-09, 20-78-P-G-5, 088_L45B-P-08, 20-80-P-G-5, 088_L45B-P-07, 20-82-P-G-5, 088_L45B-P-06, 088_VL45C-P-05, 088_VL45C-P-03, 088_L30B-P-01, 20-84-P-B-01-(250X200), LOCAL ROUTE, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
58,A,2X1.5,Unknown,HVAC-PDB-5-16,"HVAC PDB-05,PASSAGE-15,  DECK-10","HE-7A,AFT MSB ROOM,DECK-20",75.0,1.0,75.0,"BAGGAGE SPAGE, 114_L30D-P-01, 10-53-P-B-01-(200X200), PASSAGE-16, 117_SCH30-P-15, 117_L30B-P-06, 117_L30B-P-07, 117_SCH30-P-14, 10-48-P-B-01-(200X200), 117_L30D-P-01, 117_L30C-P-01, CABLE DUCT, 10-43-P-B-01-(325X250), 117_L45C-P-01, 117_L45C-P-02, 10-44-P-D-01-(400X200), FWD MSB, 095_L75C-P-12, 095_L75C-P-15, 095_L75C-P-14, 095_L75C-P-13, 095_SCH65-P-20, 095_SCH65-P-19, 095_SCH65-P-18, 095_SCH65-P-17, 095_L75C-P-17, 095_L75C-P-16, 095_L30B-P-13, 095_L30B-P-12, 095_L30B-P-11, 095_L30B-P-10, 20-53-P-B-3-(325x250), AFT  MSB, 091_L20C-P-03, 091_L20C-P-04, 091_L20B-P-02, LOCAL ROUTE, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
58,A,2X1.5,Unknown,HVAC-PDB-5-17,"HVAC PDB-05,PASSAGE-15,  DECK-10","HE-8A,MOON POOL AREA(S),DECK-20",85.0,1.0,85.0,"BAGGAGE SPAGE, 114_L30D-P-01, 10-53-P-B-01-(200X200), PASSAGE-16, 117_SCH30-P-15, 117_L30B-P-06, 117_L30B-P-07, 117_SCH30-P-14, 10-48-P-B-01-(200X200), 117_L30D-P-01, 117_L30C-P-01, CABLE DUCT, 10-43-P-B-01-(325X250), 117_L45C-P-01, 117_L45C-P-02, 10-44-P-D-01-(400X200), FWD MSB, 095_L75C-P-12, 095_L75B-P-08, 095_L75B-P-07, 095_L75B-P-06, 095_L75B-P-05, 095_L75B-P-04, 20-53-P-B-9-(400x250), AFT  MSB, 091_L75B-P-26, 091_L75B-P-27, 091_L75B-P-28, 091_L75B-P-29, 091_SCH75-P-31, 091_SCH75-P-30, 091_SCH75-P-29, 091_SCH75-P-28, 20-63-P-G-3, 091_L75B-P-16, 20-65-P-G-3, 091_L75B-P-16, 20-67-P-G-3, 091_L75B-P-16, 20-69-P-G-3, 091_L75B-P-16, 20-71-P-G-3, 091_SCH75-P-23, 091_SCH75-P-41, 091_SCH75-P-40, 20-73-P-B-3-(325X250), MOONPOOL AREA, LOCAL ROUTE, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
58,A,3X2.5,Unknown,HVAC-PDB-8-04,"HVAC PDB-08,ALLEYWAY TO PASSAGE-14,DECK-10","ZONAL CONTROL PANEL-3,PASSAGE-20,DECK-01",100.0,1.0,100.0,"104_L45C-P-03, 104_L45C-P-02, 104_L45C-P-01, 10-120-P-B-01-(400X200), 107_L45B-P-11, 107_L45D-P-02, 10-119-P-B-01-(400X200), 108-L55B-P-04, 108-L55B-P-03, 108-L55B-P-02, 108_L65D-P-02, 108_L55B-P-02, 108_L55B-P-03, 108_L55B-P-04, 01-117-P-D-01-(400X200), 123_L45B-P-03, 123_L45B-P-04, 123_L45B-P-05, 123_L45B-P-06, 123_L30C-P-09, 01-117-P-B-01-(250X200), 123_L30B-P-09, 123_L30B-P-11, 123_SCH30-P-25, 123_SCH30-P-26, 123_L30D-P-02, 123_L30D-P-01, 123_L30C-P-02, 123_L30C-P-01, 01-104-P-B-01-(250X200), 125_L20B-P-07, 125_L20C-P-01, 125_L20C-P-02, 125_L20C-P-03, 125_L20C-P-04, 125_L20C-P-05, 125_L20D-P-05, 125_L20C-P-06, 125_L20C-P-07, 125_L20B-P-08, 01-76-C-B-01-(250X200), 127_SCH20-P-01, 127_SCH20-P-03, 01-74-P-B-01-(250X200), 127_SCH20-P-06, 127_L30B-P-10, 127_L30B-P-09, 127_L30B-P-08, 127_L30B-P-07, 127_L30B-P-06, 127_L30C-P-01, 127_L30B-P-05, 127_L30B-P-04, 127_L30B-P-03, 127_L30B-P-02, 127_L30B-P-01, 130_L30B-P-08, 130_L30B-P-07, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
58,A,3X1.5,Unknown,HVAC-PDB-9-07,"HVAC PDB-09,HE-9 & HPWM ROOM, DECK-20","FCU-2 LCP,AFE DRIVE ROOM,DECK-20",20.0,1.0,20.0,"AFE DRIVE ROOM, 20-148-P-B-3-(325x250), 083_L45B-P-41, 20-146-P-G-3, 083_L45B-P-40, 081-L45-P-01A, 081-L45-P-02A, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
58,A,3X1.5,Unknown,HVAC-PDB-9-08,"HVAC PDB-09,HE-9 & HPWM ROOM, DECK-20","HE-9 LCP,HE9 & HPWM ROOM,DECK-20",5.0,1.0,5.0,LOCAL ROUTE,2023-12-14 18:26:08,0.0
58,A,3X1.5,Unknown,HVAC-PDB-9-09,"HVAC PDB-09,HE-9 & HPWM ROOM, DECK-20","HE-10 LCP SDC TROLLEY STORE,DECK-20",55.0,1.0,55.0,"HE-9  ROOM, 078_L45B-P-11, 20-150-P-G-3, 078_L45B-P-10, 20-152-P-G-4, 078_L45B-P-09, 20-154-P-G-4, 078_L45B-P-08, 20-156-P-G-4, 078_SCH45-PC-08, 20-157-P-B-1-(325x250), PASSAGE 20, 078_SCH45-PC-05, 20-158-P-G-4, 078_L45B-P-07, 20-160-P-B-3-(325x250), PASSAGE 19, 077_L45B-P-11, 077_L45D-P-01, 077_L45D-P-02, 077_L45B-P-01, 077_L30B-P-01, 077_L30B-P-02, 077_L45B-P-14, 077_L45B-P-13, 20-169-P-B-2-(325x250), SDC TROLLEY STORE, 077_SCH45-C-03, 20-168-P-G-1, 076_L45B-P-01, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
58,A,3X2.5,Unknown,HVAC-PDB-9-13,"HVAC PDB-09,HE-9 & HPWM ROOM, DECK-20","ZONAL CONTROL PANEL-4,PASSAGE-20,DECK-20",20.0,1.0,20.0,"078_L45B-P-11, 20-150-P-G-3, 078_L45B-P-10, 20-152-P-G-4, 078_L45B-P-09, 20-154-P-G-4, 078_L45B-P-08, 20-156-P-G-4, 20-157-P-B-1-(325x250), 078_L45D-P-05, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
60,A,FO,Unknown,CCTV-NW-F-002,"CCTV ETHERNET SWITCH-01,PASSAGE-1,DK05","CCTV ETHERNET SWITCH -02,PASSAGE-5,DK03",45.0,1.0,45.0,"169_L30B-P-01,171_L30B-P-06,171_L30B-P-05,05-36-C-B-01-(250X200),171_L45B-C-01,171_L45B-C-02,171_L45C-C-07,05-43-C-B-02-(400X200),171_L45C-C-03,171_L45C-C-04,05-44-C-D-02-(400X200),161_L45C-C-03,161_L45C-C-04,04-44-C-D-02-(400X200),151_L45B-C-02,03-43-C-B-01-(250X200),153_L20B-C-03,153_L20B-C-02,153_L20B-C-01",2023-08-22 15:15:18,0.0
60,A,CAT6,Unknown,CCTV-NW-C-001,"CCTV ETHERNET SWITCH-01,PASSAGE-1,DK05","FWD BRIDGE DISPLAY PROCESSOR,F7 CONSOLE",40.0,1.0,40.0,"06-44-C-D-01(400X200),175_L30C-C-06,175_L30C-C-04, 175_L30B-C-09, 175_L30B-C-10, 175_L30B-C-11,175_30B-C-12",2023-08-22 15:15:18,0.0
60,A,CAT6,Unknown,CCTV-NW-C-002,"CCTV ETHERNET SWITCH-01,PASSAGE-1,DK05","CCTV WALL MOUNT CONSOLE-1,BRIDGE",25.0,1.0,25.0,"06-44-C-D-01(400X200), 175_L20B-C-17",2023-08-22 15:15:18,0.0
60,A,CAT6,Unknown,CCTV-NW-C-003,"CCTV ETHERNET SWITCH-01,PASSAGE-1,DK05","CCTV PANEL PC(15"")-1,BRIDGE ",40.0,1.0,40.0,"06-44-C-D-01(400X200), 175_45B-C-01, 175_L45B-C-02, 175_L45B-C-03, 175_L45B-C-04, 175_L20B-C-06, 175_L20B-C-05, 175_L20B-C-04, 175_L20B-C-03, 175_L20B-C-02",2023-08-22 15:15:18,0.0
60,A,CAT6,Unknown,CCTV-NW-C-004,"CCTV ETHERNET SWITCH-01,PASSAGE-1,DK05","CCTV PANEL PC(15"")-2, CO DAY CABIN ",35.0,1.0,35.0,"05-43-C-B-01-(400X200),171_L30B-P-06,171_L30B-P-05,171_L30B-P-04,171_L30B-P-03,171_L30B-P-02,171_L30B-P-01,172_L30D-C-01,172_L30B-C-01,172_L30B-C-02,172_L20B-C-01,172_L20B-C-02,172_L20B-C-03,172_L20B-C-04,172_L20B-C-05,172_L20B-C-06,172_L20B-C-07",2023-08-22 15:15:18,0.0
60,A,CAT6,Unknown,CCTV-NW-C-005,"CCTV ETHERNET SWITCH-01,PASSAGE-1,DK05","PTZ CAMERA 1,BRIDGE TOP(P)",37.0,1.0,37.0,"06-44-C-D-01(400X200),175_E10A-C-02,175_E10A-C-03, 175_E10A-C-04, 175_E05A-C-32, 175_E05A-C-33, 175_E-5A-C-34,175_E05A-C-36,175_E05A-C-38,175_E05B-C-08, 175_E05B-C-06,175_E05B-C-04,175_E05B-C-02, 175_E05B-C-01, 175_E05A-C-17, 175_E05A-C-16",2023-08-22 15:15:18,0.0
60,A,CAT6,Unknown,CCTV-NW-C-006,"CCTV ETHERNET SWITCH-01,PASSAGE-1,DK05","PTZ CAMERA 2,BRIDGE TOP(S)",37.0,1.0,37.0,"06-44-C-D-01(400X200),175_E10A-C-02,175_E10A-C-03, 175_E10A-C-04, 175_E05A-C-32, 175_E05A-C-33, 175_E-5A-C-34,175_E05A-C-36,175_E05A-C-38,175_E05B-C-09,175_E05B-C-010,175_E05B-C-13,175_E05B-C-15,175_E05B-C-23,175_E05B-C-22",2023-08-22 15:15:18,0.0
60,A,CAT6,Unknown,CCTV-NW-C-007,"CCTV ETHERNET SWITCH-01,PASSAGE-1,DK05","FIXED CAMERA 1 JB,PASSAGE-2, DK05",30.0,1.0,30.0,"05-43-C-B-01-(400X200),171_L45C-C-07,171_L45B-C-01,05-36-C-B-01-(250X200),171_SCH45-C-01,171_L30B-C-03,171_L30B-C-04,171_L30B-C-05,171_L30B-C-06",2023-08-22 15:15:18,0.0
60,A,CAT 6,Unknown,CCTV-NW-C-008,"CCTV ETHERNET SWITCH-01,PASSAGE-1,DK05","CCTV PANEL PC(15"")-7, AFT BRIDGE DP CONSOLE, DK 06, INSTRUMENT CONSOLE 3",45.0,1.0,45.0,"172_L30B-C-01, 171_L30B-C-03, 171_L45B-C-01, 171_L45C-C-07, 05-43-C-B-02(400X200), 06-44-C-D-01,  175_L20B-C-17, 175_L20B-C-16, 175_L20B-C-15, 175_L20B-C-09, 175_L20B-C-10, 175_L20B-C-11, 175_L20B-C-12, 175_L20B-C-14, 175_L30B-C-15, 175_L30B-C16, 175_L30B-C-23, 175_L20B-C-25,175_L20B-C-26",2023-08-22 15:15:18,0.0
60,A,2X1.5,Unknown,CCTV-PW1-001,"CCTV ETHERNET SWITCH-01,PASSAGE-1,DK05","PTZ CAMERA 1,BRIDGE TOP(P)",37.0,1.0,37.0,"06-44-P-D-2(400X200), 175_L30B-P-16, 175_L30B-P-17, 175_L30B-P-18, 175_L30B-P-19, 175_L30B-P-17, 175_L40D-P-03,175_L30C-P-02, 175_L30C-P-01,  175_L30D-P-01, 175_L30B-P-15,175_E05A-P-03, 175_E05A-P-04,175_E05B-P-17 ",2023-08-22 15:15:18,0.0
60,A,2X1.5,Unknown,CCTV-PW1-002,"CCTV ETHERNET SWITCH-01,PASSAGE-1,DK05","PTZ CAMERA 2,BRIDGE TOP(S)",37.0,1.0,37.0,"06-44-P-D-2(400X200),175_L20C-P-11, 175_L20C-P-12, 175_L20C-P-13, 175_L20D-P-03, 175_L20D-P-02, 175_L20D-P-01, 175_L20B-P-01, 175_L20C-P-01,175_E05A-P-05, 175_E05A-P-06, 175_E05B-P-16",2023-08-22 15:15:18,0.0
60,A,2X1.5,Unknown,CCTV-PW1-003,"CCTV ETHERNET SWITCH-01,PASSAGE-1,DK05","FIXED CAMERA 1 JB,PASSAGE-2, DK05",30.0,1.0,30.0,"05-43-P-B-02-(400X200),171_L30B-P-06,171_L30B-P-05,171_L30B-P-04,171_L30B-P-03,171_L30B-P-02,171_L30B-P-01,172_L20B-P-18,172_L20B-P-19,172_L20B-P-20",2023-08-22 15:15:18,0.0
60,A,FO,Unknown,CCTV-NW-F-003,"CCTV ETHERNET SWITCH -02,PASSAGE-5,DK03","CCTV ETHERNET SWITCH-03, NEAR BR OFFICE , DK 02",45.0,1.0,45.0,"153_L20B-C-01,153_L20B-C-02,153_L20B-C-03,03-43-C-B-01-(250X200),151_L45B-C-02,151_L45B-C-02,03-44-C-D-02-(400X200),143_L45C-C-03,02-43-C-B-01-(250X200),143_L20D-C-01,143_L20C-C-01,143_L20B-C-01,143_L20B-C-27,143_L20B-C-28,143_L20B-C-29,143_L20B-C-30,143_L20B-C-31",2023-08-22 15:15:18,0.0
60,A,CAT 6,Unknown,CCTV-NW-C-009,"CCTV ETHERNET SWITCH -02,PASSAGE-5,DK03","PAC CONSOLE,OPS ROOM",50.0,1.0,50.0,"153_L20B-C-02,153_L20B-C-03,03-43-C-B-01-(250X200),151_L45B-C-02,04-44-C-D-02-(400X200),161_L45C-C-04,161_L45C-C-03,04-43-C-B-01-(250X200),161_L30B-C-15,161_L30B-C-14,161_L30B-C-06,161_L30B-C-07,161_L30B-C-08,161_L30B-C-09,161_L30B-C-10,161_L30B-C-11,161_L30B-C-12,161_L30B-C-13,156_L30B-C-01,156_L30B-C-02,156_L30B-C-03,04-62-C-B-02-(250X150),156_L30C-C-01,156_L30D-C-01,156_L30D-C-02,156_L30D-C-03",2023-08-22 15:15:18,0.0
60,A,CAT 6,Unknown,CCTV-NW-C-010,"CCTV ETHERNET SWITCH -02,PASSAGE-5,DK03","CCTV WALL MOUNT CONSOLE-2, OPS ROOM",50.0,1.0,50.0,"153_L20B-C-02,153_L20B-C-03,03-43-C-B-01-(250X200),151_L45B-C-02,04-44-C-D-02-(400X200),161_L45C-C-04,161_L45C-C-03,04-43-C-B-01-(250X200),161_L30B-C-15,161_L30B-C-14,161_L30B-C-06,161_L30B-C-07,161_L30B-C-08,161_L30B-C-09,161_L30B-C-10,161_L30B-C-11,161_L30B-C-12,161_L30B-C-13,156_L30B-C-01,156_L30B-C-02,156_L30B-C-03,04-62-C-B-02-(250X150),156_L30C-C-01,156_L30D-C-01,156_L30D-C-02,156_L30D-C-03",2023-08-22 15:15:18,0.0
60,A,CAT 6,Unknown,CCTV-NW-C-011,"CCTV ETHERNET SWITCH -02,PASSAGE-5,DK03","CCTV DISPLAY PROCESSOR ,LSO CONSOLE",45.0,1.0,45.0,"153_L20B-C-02,153_L20B-C-03,03-43-C-B-01-(250X200),151_L45B-C-02,04-44-C-D-02-(400X200),161_L45C-C-04,161_L45C-C-03,05-44-C-D-02-(400X200),171_L45C-C-04,171_L45C-C-03,05-43-C-B-02-(400X200),171_L45C-C-07,171_L45B-C-02,171_L45B-C-01,05-36-C-B-01-(250X200),171_L30B-C-03,05-34-C-B-01-(100X150)",2023-08-22 15:15:18,0.0
60,A,CAT 6,Unknown,CCTV-NW-C-012,"CCTV ETHERNET SWITCH -02,PASSAGE-5,DK03","CCTV PANEL PC(15"")-3,WARD ROOM",45.0,1.0,45.0,"153_L20B-C-02,153_L20B-C-03,03-43-C-B-01-(250X200),151_L45B-C-02,04-44-C-D-02-(400X200),161_L45C-C-04,161_L45C-C-03,04-43-C-B-01-(250X200),161_L30B-C-15,161_L30B-C-14,161_L30B-C-05,161_L30B-C-04,161_L30B-C-03,161_L30B-C-02,161_L30B-C-01",2023-08-22 15:15:18,0.0
60,A,CAT 6,Unknown,CCTV-NW-C-013,"CCTV ETHERNET SWITCH -02,PASSAGE-5,DK03","PTZ CAMERA -3,HELO DECK(P),DK04",50.0,1.0,50.0,"153_L20B-C-02,153_L20B-C-01,150_L20D-C-01, 150_L20D-C-02, 150_L20B-C-20, 150_L20B-C-19, 150_L20B-C-07, 150_L20B-C-06, 150_L20B-C-05, 150_L20B-C-04,  150_L20B-C-03,  150_L20B-C-02,  150_L20B-C-01",2023-08-22 15:15:18,0.0
60,A,CAT 6,Unknown,CCTV-NW-C-014,"CCTV ETHERNET SWITCH -02,PASSAGE-5,DK03","FIXED CAMERA-2 JB, HELO DECK (C),DK 04",40.0,1.0,40.0,"153_L20B-C-02,153_L20B-C-03,03-43-C-B-01-(250X200),151_L45B-C-02,04-44-C-D-02-(400X200),161_L45C-C-04,161_L45C-C-03,04-43-C-B-01-(250X200),161_L30B-C-15,161_L30B-C-14,161_L30B-C-05,161_L30B-C-04,161_L30B-C-03,161_L30B-C-02,161_L30B-C-01",2023-08-22 15:15:18,0.0
60,A,CAT 6,Unknown,CCTV-NW-C-015,"CCTV ETHERNET SWITCH -02,PASSAGE-5,DK03","PTZ CAMERA-4, HELO DECK(S),DK 04",50.0,1.0,50.0,"153_L20B-C-02,153_L20B-C-03,03-43-C-B-01-(250X200),151_L45B-C-02,04-44-C-D-02-(400X200),161_L45C-C-04,161_L45C-C-03,04-43-C-B-01-(250X200),161_L30B-C-15,164_L20C-C-07,164_L20C-C-06,164_L20C-C-05,164_L20C-C-04,164_L20C-C-03,164_L20B-C-02",2023-08-22 15:15:18,0.0
