REV_NUMBER,REV_ALPHABET,CABLE_SIZE,PROCURED_BY,CABLE_TAG,START_EQPT,END_EQPT,LENGTH_SRRL,NO_OF_RUNS,TOTAL_DESIGN_LENGTH,CABLE_ROUTE,TIMESTAMP,LENGTH_VARIANCE
60,A,CAT 6,Unknown,CCTV-NW-C-016,"CCTV ETHERNET SWITCH -02,PASSAGE-5,DK03","FIXED CAMERA-3 JB, PASSAGE-3,DK 04",40.0,1.0,40.0,"153_L20B-C-02,153_L20B-C-03,03-43-C-B-01-(250X200),151_L45B-C-02,04-44-C-D-02-(400X200),161_L45C-C-04,161_L45C-C-03,04-43-C-B-01-(250X200),161_L30B-C-15,161_L30B-C-14, 161_L20B-C-02, 161_L20B-C-03,161_L20B-C-04,161_L20B-C-05,161_L20B-C-06, 161_L20B-C-07,161_L20B-C-08, 156_L20B-C-01, 156_L20B-C-02,156_L20B-C-03,156_L30C-C-01",2023-08-22 15:15:18,0.0
60,A,2X1.5,Unknown,CCTV-PW2-001,"CCTV ETHERNET SWITCH -02,PASSAGE-5,DK03","PTZ CAMERA -3,HELO DECK(P),DK04",50.0,1.0,50.0,"153_L20B-P-02,153_L20B-P-03,03-43-P-D-01-(250X200),151_L45B-P-02,04-44-C-D-02-(400X200),161_L45C-C-04,161_L45C-C-03,04-43-P-B-01-(250X200),161_L30C-P-01,161_L30C-P-03,160_L20B-P-01,160_L20B-P-02,160_L20B-P-03,160_L20B-P-04,160_L20B-P-05,160_L20B-P-07,160_L20B-P-08,160_L20B-P-16,160_L20B-P-17,160_L20B-P-06,160_L20B-P-05",2023-08-22 15:15:18,0.0
60,A,2X1.5,Unknown,CCTV-PW2-002,"CCTV ETHERNET SWITCH -02,PASSAGE-5,DK03","FIXED CAMERA-2 JB, HELO DECK (C),DK 04",50.0,1.0,50.0,"153_L20B-P-02,153_L20B-P-03,03-43-P-D-01-(250X200),151_L45B-P-02,04-44-C-D-02-(400X200),161_L45C-C-04,161_L45C-C-03,04-43-P-B-01-(250X200),161_L30C-P-01,161_L30C-P-03,161_L30B-P-05, 161_L30B-P-04,161_L30B-P-03,161_L30B-P-02,161_L30B-P-01",2023-08-22 15:15:18,0.0
60,A,2X1.5,Unknown,CCTV-PW2-003,"CCTV ETHERNET SWITCH -02,PASSAGE-5,DK03","PTZ CAMERA-4, HELO DECK(S),DK 04",50.0,1.0,50.0,"153_L20B-P-02, 153_L20B-P-03,153_L20B-P-04,153_L20B-P-05,153_L20B-P-06,152_L20B-P-01,152_L20B-P-23, 152_L20C-P-01,152_L20C-P-02, 152_L20B-P-08, 152_L20B-P-07, 152_L20B-P-06, 52_L20B-P-05, 52_L20B-P-04, 52_L20B-P-03, 52_L20B-P-02 ",2023-08-22 15:15:18,0.0
60,A,2X1.5,Unknown,CCTV-PW2-004,"CCTV ETHERNET SWITCH -02,PASSAGE-5,DK03","FIXED CAMERA-3 JB, PASSAGE-3,DK 04",40.0,1.0,40.0,"153_L20B-P-02,153_L20B-P-03,03-43-P-D-01-(250X200),151_L45B-P-02,04-44-C-D-02-(400X200),161_L45C-C-04,161_L45C-C-03,04-43-C-B-01-(250X200),161_L30C_P-01,161_L30C-P-03,161_L30B-P-06,161_L30B-P-07,161_L30B-P-08,161_L30B-P-09,161_L30B-P-10,161_L30B-P-11,161_L30B-P-12,156_L30B-P-01,156_L30B-P-02,156_L30B-P-03,04-62-P-B-01-(250X200),156_L30D-P-01,156_L20B-P-01,156_L20B-P-02,04-70-P-B-01-(250X150),156_L20D-P-02",2023-08-22 15:15:18,0.0
60,A,FO,Unknown,CCTV-NW-F-004,"CCTV ETHERNET SWITCH-03, NEAR BR OFFICE , DK 02","CCTV ETHERNET SWITCH-04, PASSAGEWAY-11,DK01",40.0,1.0,40.0,"143_L20B-C-31,143_L20B-C-30,143_L20B-C-29,143_L20B-C-28,143_L20B-C-27,143_L20B-C-01,143_L20C-C-01,143_L20D-C-01,02-43-C-B-01-(250X200),143_L45C-C-03,143_L45C-C-04,02-44-C-D-02-(400X200),132_L45C-C-03,01-43-C-B-01-(250X200),132_L30B-C-01,132_L30B-C-02,132_L20D-C-01,130_L20B-C-01,130_L20B-C-02,130_L20B-C-03,130_L20B-C-04,130_L20B-C-05,130_L20B-C-10",2023-08-22 15:15:18,0.0
60,A,CAT 6,Unknown,CCTV-NW-C-017,"CCTV ETHERNET SWITCH-03, NEAR BR OFFICE , DK 02","ECP CONSOLE,DK 03",50.0,1.0,50.0,"143_L20B-C-31,143_L20B-C-30,143_L20B-C-29,143_L20B-C-28,143_L20B-C-27,143_L20B-C-01,143_L20C-C-01,143_L20D-C-01,02-43-C-B-01-(250X200),143_L45C-C-03,03-44-C-D-02-(400X200),151_L45B-C-02,151_L45B-C-02,03-43-C-B-01-(250X200),153_L20B-C-03,153_L20B-C-02,153_L20B-C-01,150_L20D-C-01,150_L20D-C-02,150_L20B-C-20,150_L20B-C-19,150_L20B-C-07,150_L20B-C-06,150_L20B-C-05,150_L20B-C-04,150_L20B-C-03,150_L20B-C-02,150_L20B-C-01",2023-08-22 15:15:18,0.0
60,A,CAT 6,Unknown,CCTV-NW-C-018,"CCTV ETHERNET SWITCH-03, NEAR BR OFFICE , DK 02","FIXED CAMERA 4 JB , PASSAGE-4,DK 04",50.0,1.0,50.0,"143_L20B-C-31,143_L20B-C-30,143_L20B-C-29,143_L20B-C-28,143_L20B-C-27,143_L20B-C-01,143_L20C-C-01,143_L20D-C-01,02-43-C-B-01-(250X200),143_L45C-C-03,03-44-C-D-02-(400X200),151_L45B-C-02,151_L45B-C-02,04-44-C-D-02-(400X200),161_L45C-C-04,161_L45C-C-03,04-43-C-B-01-(250X200),161_L30B-C-15,161_L30B-C-14,161_L30B-C-06,161_L30B-C-07,161_L30B-C-08,161_L30B-C-09,161_L30B-C-10,161_L30B-C-11,161_L30B-C-12,161_L30B-C-13,156_L30B-C-01,156_L30B-C-02,156_L30B-C-03",2023-08-22 15:15:18,0.0
60,A,CAT 6,Unknown,CCTV-NW-C-019,"CCTV ETHERNET SWITCH-03, NEAR BR OFFICE , DK 02","FIXED CAMERA 5 JB, HYPERBOLIC BOAT  AREA, DK 10",55.0,1.0,55.0,"143_L20B-C-31,143_L20B-C-32, 140_L20C-C-01, 140_L20B-C-01, 140_L20B-C-02, 140_L20B-C-04, 140_L20B-C-05, 140_L20B-C-11, 140_SCH20-C-12, 140_SCH20-C-13, 140_L20B-C-06,140_L20B-C-07,140_L20B-C-08,140_L20B-C-09,140_L20B-C-10,139_L20B-C-02,139_L20B-C-03,139_L20B-C-04",2023-08-22 15:15:18,0.0
60,A,CAT 6,Unknown,CCTV-NW-C-020,"CCTV ETHERNET SWITCH-03, NEAR BR OFFICE , DK 02","FIXED CAMERA 6 JB, PASSAGE-6",45.0,1.0,45.0,"143_L20B-C-31,143_L20B-C-30,143_L20B-C-29,143_L20B-C-28,143_L20B-C-27,143_L20B-C-01,143_L20C-C-01,143_L20D-C-01,02-43-C-B-01-(250X200),143_L45C-C-03,03-44-C-D-02-(400X200),151_L45B-C-02,151_L45B-C-02,03-43-C-B-01-(250X200),153_L20B-C-03,153_L20B-C-04,153_L20B-C-05,153_L20B-C-06,152_L20D-C-01,152_L20D-C-02,152_L20B-C-22,152_L20B-C-23,152_L20B-C-08,152_L20B-C-09,152_L20B-C-10,152_L20B-C-11,152_L20B-C-12,152_L20B-C-13,152_L20B-C-14,152_L20B-C-15,152_L20B-C-16,152_L20B-C-17,152_L20B-C-18",2023-08-22 15:15:18,0.0
60,A,CAT 6,Unknown,CCTV-NW-C-021,"CCTV ETHERNET SWITCH-03, NEAR BR OFFICE , DK 02","FIXED CAMERA 7 JB, PASSAGE-7",20.0,1.0,20.0,"`43_L20B-C-32, 140_L20C-C-01, 140_L20B-C-01, 140_L20B-C-02, 140_L20B-C-03, ",2023-08-22 15:15:18,0.0
60,A,CAT 6,Unknown,CCTV-NW-C-022,"CCTV ETHERNET SWITCH-03, NEAR BR OFFICE , DK 02","FIXED CAMERA 8 JB, PASSAGE-8",25.0,1.0,25.0,"143_L20B-C-31,143_L20B-C-32,02-53-C-B-01-(250X150),140_L20C-C-01",2023-08-22 15:15:18,0.0
60,A,CAT 6,Unknown,CCTV-NW-C-023,"CCTV ETHERNET SWITCH-03, NEAR BR OFFICE , DK 02","FIXED CAMERA 9 JB , OUTSIDE MAGAZINE, DK 02",25.0,1.0,25.0,"143_L20B-C-31,143_L20B-C-30,143_L20B-C-29,143_L20B-C-28,143_L20B-C-27,143_L20B-C-26,143_L20B-C-25,143_L20B-C-24,143_L20B-C-23,143_L20B-C-22,143_L20B-C-21,143_L20B-C-20,143_L20B-C-19,143_L20B-C-18",2023-08-22 15:15:18,0.0
60,A,CAT 6,Unknown,CCTV-NW-C-024,"CCTV ETHERNET SWITCH-03, NEAR BR OFFICE , DK 02","IPMS GATEWAY 1, IBS F11 CONSOLE, OPS ROOM",0.0,0.0,50.0,"143_L20B-C-31, 143_L20B-C-30,143_L20B-C-29,143_L20B-C-28,143_L20B-C-27,143_L20B-C-01,143_L20C-C-01,02-43-C-B-01(250X200), 03-44-C-D-01(400X200),  151-L45C-C-01, 151_L45C-C-02,  04-44-C-D-01(400X200),04-43-C-B-01(250x200),  161_L30B-C-15, 161_L30B-C-14, 161_L20B-C-01, 161_L20B-C-03, 161_L20B-C-06, 156_L20B-C-01, 156_L20B-C-03,04-62-C-B-01(250X150), 156_L30C-C-01,156_L30D-C-01, 156_L30D-C-03",2023-08-22 15:15:18,50.0
60,A,2X1.5,Unknown,CCTV-PW3-001,"CCTV ETHERNET SWITCH-03, NEAR BR OFFICE , DK 02","FIXED CAMERA 8 JB, PASSAGE-8,DK02",25.0,1.0,25.0,"143_L20B-P-23. 143_L20B-P-22,143_L20B-P-21, 143_L20B-P-20",2023-08-22 15:15:18,0.0
60,A,2X1.5,Unknown,CCTV-PW3-002,"CCTV ETHERNET SWITCH-03, NEAR BR OFFICE , DK 02","FIXED CAMERA 7 JB, PASSAGE-7,DK02",20.0,1.0,20.0,"143_L20B-P-24, 143_SCH20-P-02, 143_SCH20-P-05, 140_L20C-P-01",2023-08-22 15:15:18,0.0
60,A,2X1.5,Unknown,CCTV-PW3-003,"CCTV ETHERNET SWITCH-03, NEAR BR OFFICE , DK 02","FIXED CAMERA 6 JB, PASSAGE-6, DK03",45.0,1.0,45.0,"143_L20B-P-23,143_L20B-P-022,143_L20B-P-021,143_L20B-P-020,143_L20B-P-01,02-43-P-B-01(325X250),03-44-P-D-01(400X200), 151_L45C-P-02,03-43-P-D-01(325X250),153_L20B-P-06, 152_L20B-P-01, 152_L20B-P-23, 152_L20C-P-01, 152_L20C-P-02, 152_L20B-P-09,152_L20B-P-10,152_L20B-P-11,152_L20B-P-12,152_L20B-P-13,152_L20B-P-14,152_L20B-P-15",2023-08-22 15:15:18,0.0
60,A,2X1.5,Unknown,CCTV-PW3-004,"CCTV ETHERNET SWITCH-03, NEAR BR OFFICE , DK 02","FIXED CAMERA 4 JB , PASSAGE-4,DK 04",50.0,1.0,50.0,"143_L20B-P-23,143_L20B-P-022,143_L20B-P-021,143_L20B-P-020,143_L20B-P-01,02-43-P-B-01(325X250),03-44-P-D-01(400X200), 151_L45C-P-02,151_L45C-P-01,04-44-P-D-01(400X200),04-43-P-B-01(325X250),161_L30C-P-02",2023-08-22 15:15:18,0.0
60,A,FO,Unknown,CCTV-NW-F-005,"CCTV ETHERNET SWITCH-04, PASSAGEWAY-11,DK01","CCTV ETHERNET SWITCH-05, PASSAGEWAY-9,DK01",50.0,1.0,50.0,"130_L20B-C-10,01-53-C-B-01-(250X150),130_L20B-C-09,130_L20B-C-08,130_L20B-C-07,130_L20B-C-06,127_L20B-C-01,127_L20B-C-02,127_L20B-C-03,127_L20B-C-04,127_L20B-C-05,127_L20C-C-01,127_L20B-C-06,127_L20B-C-07,127_L20B-C-08,127_L20B-C-09,127_L20B-C-10,01-75-C-B-01-(250X200),125_L30C-C-05,125_L30C-C-06,125_L30C-C-07,125_L30C-C-08,125_L30B-C-01,125_L30B-C-02,125_L30C-C-04,125_L30C-C-03,125_L30C-C-02,125_L30C-C-01,01-104-C-B-01-(250X200),123_L45D-C-01,123_L45B-C-01,123_L45B-C-02,123_L45B-C-03,123_L45C-C-01",2023-08-22 15:15:18,0.0
60,A,CAT 6,Unknown,CCTV-NW-C-025,"CCTV ETHERNET SWITCH-04, PASSAGEWAY-11,DK01","BDCS WALL MOUNTED CONSOLE-1, FWD SEC BASE ",50.0,1.0,50.0,"130_L20B-C-10,130_L20B-C-05,130_L20B-C-04,130_L20B-C-03,130_L20B-C-02,130_L20B-C-01,132_L20D-C-01,132_L30B-C-02,132_L30B-C-01,01-43-C-B-01-(250X200),132_L45C-C-05,02-44-C-D-03-(400X200),143_L45C-C-06,143_L45C-C-05,02-43-C-B-01-(250X200),143_L20D-C-01,143_L20C-C-01,143_L20B-C-01,143_L20B-C-27,143_L20B-C-28,143_L20B-C-29,143_L20B-C-30,143_L20B-C-31,143_L20B-C-32,02-53-C-B-01-(250X150),140_L20C-C-01,140_L20B-C-01,140_L20B-C-02,140_L20B-C-03,140_L20B-C-04,140_L20B-C-05",2023-08-22 15:15:18,0.0
60,A,CAT 6,Unknown,CCTV-NW-C-026,"CCTV ETHERNET SWITCH-04, PASSAGEWAY-11,DK01","BDCS WALL MOUNTED CONSOLE-2, AFT SEC BASE ",50.0,1.0,50.0,"130_L20B-C-10,130_L20B-C-05,130_L20B-C-04,130_L20B-C-03,130_L20B-C-02,130_L20B-C-01,132_L20D-C-01,132_L30B-C-02,132_L30B-C-01,01-43-C-B-01-(250X200),132_L45C-C-05,02-44-C-D-03-(400X200),143_L45C-C-06,143_L45C-C-05,02-43-C-B-01-(250X200),143_L20D-C-01,143_L20C-C-01,143_L20B-C-01,143_L20B-C-27,143_L20B-C-28,143_L20B-C-29,143_L20B-C-30,143_L20B-C-31,143_L20B-C-32,02-53-C-B-01-(250X150),140_L20C-C-01,140_L20B-C-01,140_L20B-C-02,140_L20B-C-03,140_L20B-C-04,140_L20B-C-05",2023-08-22 15:15:18,0.0
60,A,CAT 6,Unknown,CCTV-NW-C-027,"CCTV ETHERNET SWITCH-04, PASSAGEWAY-11,DK01","PTZ CAMERA 5 , DSRV LARS ROV(P)",70.0,1.0,70.0,"130_L20B-C-10,130_L20B-C-05,130_L20B-C-04,130_L20B-C-03,130_L20B-C-02,130_L20B-C-01,132_L20D-C-01,132_L30B-C-02,132_L30B-C-01,01-43-C-B-01-(250X200),132_L45C-C-05,132_L45C-C-06,01-44-C-D-03-(400X200),117_L20B-C-06,117-L20D-C-02,117-L20C-C-01,117-L20C-C-02,10-48-C-B-01-(120MM),117-L20B-C-04,117-L20B-C-05,10-53-C-B-01-(120MM),114-L20D-C-04,114-L20B-C-01,10-60-C-B-01-(100X100),114_L30D-C-01,10-65-C-B-01-(250X200),113_L30B-C-07",2023-08-22 15:15:18,0.0
60,A,CAT 6,Unknown,CCTV-NW-C-028,"CCTV ETHERNET SWITCH-04, PASSAGEWAY-11,DK01","PTZ CAMERA 6 , DSRV LARS ROV(S)",70.0,1.0,70.0,"130_L20B-C-10,130_L20B-C-05,130_L20B-C-04,130_L20B-C-03,130_L20B-C-02,130_L20B-C-01,132_L20D-C-01,132_L30B-C-02,132_L30B-C-01,01-43-C-B-01-(250X200),132_L45C-C-05,132_L45C-C-06,01-44-C-D-03-(400X200),117_L20B-C-06,117-L20D-C-02,117-L20C-C-01,117-L20C-C-02,10-48-C-B-01-(120MM),117-L20B-C-04,117-L20B-C-05,10-53-C-B-01-(120MM),114-L20D-C-04,114-L20B-C-01,10-60-C-B-01-(100X100),114_L30D-C-01,10-65-C-B-01-(250X200),113_L30B-C-07,113_L30B-C-08,113_L30B-C-05,113_L30B-C-04,113_L30B-C-03,113_L30B-C-02,113_L30B-C-01,113_L30C-C-01,113_L30D-C-01",2023-08-22 15:15:18,0.0
60,A,CAT 6,Unknown,CCTV-NW-C-029,"CCTV ETHERNET SWITCH-04, PASSAGEWAY-11,DK01","FIXED CAMERA 10 JB , PASSAGE-12",35.0,1.0,35.0,"130_L20B-C-10,01-53-C-B-01-(250X150),130_L20B-C-09,130_L20B-C-08,130_L20B-C-07,130_L20B-C-06,127_L20B-C-01,127_L20B-C-02,127_L20B-C-03,127_L20B-C-04,127_L20B-C-05,127_L20C-C-01,127_L20B-C-06,127_L20B-C-07,127_L20B-C-08,127_L20B-C-09,127_L20B-C-10,127_L20B-C-11",2023-08-22 15:15:18,0.0
60,A,CAT 6,Unknown,CCTV-NW-C-030,"CCTV ETHERNET SWITCH-04, PASSAGEWAY-11,DK01","FIXED CAMERA 11 JB , PASSAGE-13",40.0,1.0,40.0,"130_L20B-C-10,130_L20B-C-05,130_L20B-C-04,130_L20B-C-03,130_L20B-C-02,130_L20B-C-01,132_L20D-C-01,132_L30D-C-02,132_L30D-C-01,132_L30D-C-02,132_L20B-C-02,01-33-C-B-01-(250X150),133_L20B-C-04,133_L20B-C-03,133_L20B-C-02,133_L20B-C-01,133_L20B-C-06,133_L20B-C-05",2023-08-22 15:15:18,0.0
60,A,Unknown,Unknown,CCTV-NW-C-045,"CCTV ETHERNET SWITCH-04, PASSAGEWAY-11,DK01","FIXED CAMERA 14 JB, PASSAGE-17, DK 10",40.0,1.0,40.0,"130_L20B-C-05,130_L20B-C-04,130_L20B-C-03,130_L20B-C-02,132_L30B-C-02,01-43-C-B-01(250X200), 132_L45C-C-01, 132_L45C-C-01, 01-44-C-D-01(400X200), 10-43-C-B-01(250X200),117_L20D-C-01,117_L20B-C-03,117-L20B-C-01, 118-L20B-C-06,118-L20B-C-04",2023-08-22 15:15:18,0.0
60,A,2X1.5,Unknown,CCTV-PW4-001,"CCTV ETHERNET SWITCH-04, PASSAGEWAY-11,DK01","FIXED CAMERA 10 JB , PASSAGE-12",35.0,1.0,35.0,"130_L30B-P-09, 130_L30B-P-04, 130_L30B-P-03, 130_L30B-P-02, 130_L30B-P-01, 132_L30D-P-01,132_L30D-P-03, 132_L30D-P-02, 132_L30D-P-01, 1-33-P-B-01(250X200), 133_L30B-P-04, 133_L30B-P-03",2023-08-22 15:15:18,0.0
60,A,Unknown,Unknown,CCTV-PW4-003,"CCTV ETHERNET SWITCH-04, PASSAGEWAY-11,DK01","FIXED CAMERA 14 JB, PASSAGE-17, DK 10",40.0,1.0,40.0,"130_L30B-P-03, 130_L30B-P-02,130_L30B-P-01, 132_L30D-P-01, 01-43-P-B-1(325X250),132_L45C-P-01, 132_L45C-P-02, 01-44-P-D-01(400X200), 10-43-P-B-01(325X250),117_L30B-P-05, 117_L30B-P-01, 118-L20D-P-03, 118-L20DP-02",2023-08-22 15:15:18,0.0
60,A,2X1.5,Unknown,CCTV-PW4-002,"CCTV ETHERNET SWITCH-04, PASSAGEWAY-11,DK01","FIXED CAMERA 11 JB , PASSAGE-13",40.0,1.0,40.0,"130_L30B-P-09, 130_L30B-P-04, 130_L30B-P-03, 130_L30B-P-02, 130_L30B-P-01, 132_L30D-P-01,132_L30D-P-03, 132_L30D-P-02, 132_L30D-P-01, 1-33-P-B-01(250X200), 133_L30B-P-04, 133_L30B-P-03,133_L30B-P-02,133_L30B-P-01,01-21-P-B-01(100X150), 134_L20C-P-01, 134_L30D-P-01",2023-08-22 15:15:18,0.0
60,A,FO,Unknown,CCTV-NW-F-006,"CCTV ETHERNET SWITCH-05, PASSAGEWAY-9,DK01","CCTV ETHERNET SWITCH-06, NEAR MCR, DK 10",75.0,1.0,75.0,"123_L45C-C-01,123_L45B-C-03,123_L45B-C-02,123_L45B-C-01,123_L45D-C-01,01-104-C-B-01-(250X200),125_L45B-C-03,125_L45B-C-04,01-103-C-D-01-(325X250),109_L45B-C-04,10-102-C-B-02-(325X250),109_L45D-C-01,109_L45B-C-03,109_L45B-C-02,109_L45B-C-02,107_L45B-CC-08,10-95-P-G-1,107_L45B-CC-11,10-97-C-G-1,107_L45B-CC-12,10-99-C-G-1,107_L45B-CC-13,10-101-C-G-1,10-103-C-G-1,107_L45B-CC-15,10-105-C-G-1,10-10C-P-G-1,107_L45B-CC-17,10-108-C-G-1,107_L45B-CC-18,10-110-C-G-1,107_L45B-CC-10,10-112-C-G-1,107_L45B-CC-58,10-114-C-G-1,107_L45B-CC-59,10-116-C-G-1,107_L45B-CC-60,10-118-C-G-1,107_L45D-CC-02,10-119-C-G-1,107_L45B-CC-53,10-120-C-G-1,107_L45B-CC-52,10-122-C-G-1,107_L45B-CC-23,10-124-C-G-1,107_L45B-CC-24,10-126-C-G-1,107_L45B-CC-25,10-127-C-B-01-(250X200),105_L20B-C-01,105_L20B-C-02,105_L20B-C-03,105_L20C-C-01,10-125-C-B-01-(250X200),106_L30B-C-03,",2023-08-22 15:15:18,0.0
60,A,CAT 6,Unknown,CCTV-NW-C-033,"CCTV ETHERNET SWITCH-05, PASSAGEWAY-9,DK01","FIXED CAMERA 12 JB, EMBARKATION AREA (P), Dk 01",50.0,1.0,50.0,"123_L45C-C-01,123_L45B-C-03,123_L45B-C-02,123_L45B-C-01,123_L45D-C-01,01-104-C-B-01-(250X200),125_L30C-C-01,125_L30C-C-02,125_L30C-C-03,125_L30C-C-04,125_L30B-C-02,125_L30B-C-01,125_L30C-C-08,125_L30C-C-07,125_L30C-C-06,125_L30C-C-05,01-75-C-B-01-(250X200),127_L20B-C-10,127_L20B-C-09,127_L20B-C-08,127_L20B-C-07,127_L20B-C-06,127_L20C-C-01",2023-08-22 15:15:18,0.0
60,A,CAT 6,Unknown,CCTV-NW-C-034,"CCTV ETHERNET SWITCH-05, PASSAGEWAY-9,DK01","PTZ CAMERA 7, EMBARKATION & PILOT LADDER, DK 01",25.0,1.0,25.0,"123_L45B-C-03,123_L45B-C-02,123_L45B-C-01,123_L45B-C-03",2023-08-22 15:15:18,0.0
60,A,CAT 6,Unknown,CCTV-NW-C-035,"CCTV ETHERNET SWITCH-05, PASSAGEWAY-9,DK01","FIXED CAMERA 13 JB, EMBARKATION AREA (S), Dk 01",75.0,1.0,75.0,"123_L45C-C-01,123_L45B-C-03,123_L45B-C-02,123_L45B-C-01,123_L45D-C-01,01-104-C-B-01-(250X200),125_L30C-C-01,125_L30C-C-02,125_L30C-C-03,125_L30C-C-04,125_L30B-C-02,125_L30B-C-01,125_L30C-C-08,125_L30C-C-07,125_L30C-C-06,125_L30C-C-05,01-75-C-B-01-(250X200),127_L20B-C-10,127_L20B-C-09,127_L20B-C-08,127_L20B-C-07,127_L20B-C-06,127_L20C-C-01,127_L20B-C-05,127_L20B-C-04,127_L20B-C-03,127_L20B-C-02,127_L20B-C-01,130_L20B-C-06,130_L20B-C-07,130_L20B-C-08,130_L20B-C-09,01-53-C-B-01-(250X150),130_L20B-C-10,130_L20B-C-05,130_L20B-C-04,130_L20B-C-03,130_L20B-C-02,130_L20B-P-01,130_L20B-P-02,130_L20B-P-03,130_L20B-P-04,,130_L20B-P-05",2023-08-22 15:15:18,0.0
60,A,CAT 6,Unknown,CCTV-NW-C-036,"CCTV ETHERNET SWITCH-05, PASSAGEWAY-9,DK01","PTZ CAMERA 8, EMBARKATION & PILOT LADDER, DK 01",40.0,1.0,40.0,"123_L45C-C-01,123_L45C-C-02,123_L30C-C-01,01-111-C-B-01-(250X200),123_L30B-C-05,123_L30B-C-04,123_L30B-C-03,01-104-C-B-02-(250X200),123_L65C-C-03,125_L65C-C-09,125_L65C-C-08,125_L65C-C-07,125_L65C-C-06,125_L65C-C-05,125_L65C-C-04,125_L65C-C-03,125_L65C-C-02,125_L65C-C-01,",2023-08-22 15:15:18,0.0
60,A,CAT 6,Unknown,CCTV-NW-C-037,"CCTV ETHERNET SWITCH-05, PASSAGEWAY-9,DK01","PTZ CAMERA 9, BELL HANDLING DEVICES,  DK 01",25.0,1.0,25.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
60,A,2X1.5,Unknown,CCTV-PW5-001,"CCTV ETHERNET SWITCH-05, PASSAGEWAY-9,DK01","PTZ CAMERA 9, BELL HANDLING DEVICES,  DK 01",25.0,1.0,25.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
60,A,FO,Unknown,CCTV-NW-F-007,"CCTV ETHERNET SWITCH-06,NEAR MCR ,DK 10","CCTV ETHERNET SWITCH-07, PASSAGE,DK 10",25.0,1.0,25.0,"106_L30B-C-03,10-125-C-B-01-(250X200),105_L20C-C-01,105_L20B-C-03,105_L20B-C-02,105_L20B-C-01,105_L30B-C-03,10-127-C-B-01-(250X200),107_L45B-CC-25,10-126-C-G-1,107_L45B-CC-24,10-124-C-G-1",2023-08-22 15:15:18,0.0
60,A,CAT 6,Unknown,CCTV-NW-C-041,"CCTV ETHERNET SWITCH-06,NEAR MCR ,DK 10",BDCS CONSOLE DCHQ,40.0,1.0,40.0,"106_L30B-C-03,10-125-C-B-01-(250X200),105_L20C-C-01,105_L20B-C-03,105_L20B-C-02,105_L20B-C-01,105_L30B-C-03,10-127-C-B-01-(250X200),107_L45B-CC-25,10-126-C-G-1,107_L45B-CC-24,10-124-C-G-1,107_L45B-CC-23,10-122-C-G-1,107_L45B-CC-52,10-119-C-B-01-(250X150),105_L20C-C-02,105_L20C-C-03",2023-08-22 15:15:18,0.0
60,A,CAT 6,Unknown,CCTV-NW-C-042,"CCTV ETHERNET SWITCH-06,NEAR MCR ,DK 10","55"" LSD-1,DCHQ",40.0,1.0,40.0,"106_L30B-C-03,10-125-C-B-01-(250X200),105_L20C-C-01,105_L20B-C-03,105_L20B-C-02,105_L20B-C-01,105_L30B-C-03,10-127-C-B-01-(250X200),107_L45B-CC-25,10-126-C-G-1,107_L45B-CC-24,10-124-C-G-1,107_L45B-CC-23,10-122-C-G-1,107_L45B-CC-52,10-119-C-B-01-(250X150),105_L20C-C-02,105_L20C-C-03",2023-08-22 15:15:18,0.0
60,A,CAT 6,Unknown,CCTV-NW-C-043,"CCTV ETHERNET SWITCH-06,NEAR MCR ,DK 10","CCTV CONSOLE, DCHQ",40.0,1.0,40.0,"106_L30B-C-03,10-125-C-B-01-(250X200),105_L20C-C-01,105_L20B-C-03,105_L20B-C-02,105_L20B-C-01,105_L30B-C-03,10-127-C-B-01-(250X200),107_L45B-CC-25,10-126-C-G-1,107_L45B-CC-24,10-124-C-G-1,107_L45B-CC-23,10-122-C-G-1,107_L45B-CC-52,10-119-C-B-01-(250X150),105_L20C-C-02,105_L20C-C-03",2023-08-22 15:15:18,0.0
60,A,CAT 6,Unknown,CCTV-NW-C-044,"CCTV ETHERNET SWITCH-06,NEAR MCR ,DK 10","CCTV PANEL PC(15"")-4, DIVE SAT ROOM",60.0,1.0,60.0,"108_L45C-C-05,108_L45C-C-04,108_L45C-C-03,108_L45C-C-02,108_L45C-C-01,10-102-C-B-01-(325X250),109_L65C-C-01,109_L75D-C-01,109_L75D-C-02,109_L75D-C-03,109_L75D-C-04,109_L75D-C-05,10-81-C-B-02-(325X250),111_L75B-C-02,111_L75B-C-01",2023-08-22 15:15:18,0.0
60,A,CAT 6,Unknown,CCTV-NW-C-046,"CCTV ETHERNET SWITCH-06,NEAR MCR ,DK 10","FIXED CAMERA 15 JB, PASSAGE-14, DK 10",25.0,1.0,25.0,"10-125-C-B-01(250X200),105_L30C-C-02,105_L30C-C-01,105_L30B-C-09,105_L30B-C-08,,105_L30B-C-07,_105_L30B-C-06,10-127-C-B-01(250X200),105_L45B-CC-24",2023-08-22 15:15:18,0.0
60,A,2X1.5,Unknown,CCTV-PW6-002,"CCTV ETHERNET SWITCH-06,NEAR MCR ,DK 10","FIXED CAMERA 15 JB, PASSAGE-14, DK 10",25.0,1.0,25.0,"10-121-P-B-02(250X150),106_L30D-P-01,107_L30B-P-56,107_L30B-P-05,10-121-P-B-01(250X150)",2023-08-22 15:15:18,0.0
60,A,FO,Unknown,CCTV-NW-F-008,"CCTV ETHERNET SWITCH-07, PASSAGE,DK 10","CCTV ETHERNET SWITCH-08, NEAR AC PLANT,DK 20",50.0,1.0,50.0,"107_L45B-CC-23,10-124-C-G-1,107_L45B-CC-24,10-126-C-G-1,107_L45B-CC-25,105_L30B-C-01,105_L30B-C-02,10-127-C-D-01-(250X200),083_L45B-CC-39,20-126-C-B-1-(400x200),085_L45B-CC-23,20-124-C-G-4,085_L45B-CC-22,20-122-C-G-4.,085_010-L30C-C-02,085_010-L30C-C-03,085_L45B-C-13,20-120-C-G-1.,085_L45B-C-15,20-118-C-G-1,085_L45B-C-16,20-116-C-G-2,085_L45B-C-17,20-114-C-G-2,085_L45B-C-18,20-112-C-G-2,085_L45B-C-19,20-110-C-G-2,085_L45B-C-20,20-108-C-G-2,085_L45B-C-21,085_139_E10B_C-01,085_139_E10B_C-02,085_139_E10B_C-03",2023-08-22 15:15:18,0.0
60,A,CAT 6,Unknown,CCTV-NW-C-049,"CCTV ETHERNET SWITCH-07, PASSAGE,DK 10","55"" LSD-2, MCR",30.0,1.0,30.0,"107_L45B-CC-23,10-124-C-G-1,107_L45B-CC-24,10-126-C-G-1,107_L45B-CC-25,10-127-C-B-01-(250X200),105_L30B-C-03,105_L20B-C-01,105_L20B-C-02,105_L20B-C-03,105_L20C-C-01,",2023-08-22 15:15:18,0.0
60,A,CAT 6,Unknown,CCTV-NW-C-050,"CCTV ETHERNET SWITCH-07, PASSAGE,DK 10","EOOW CONSOLE, MCR",30.0,1.0,30.0,"107_L45B-CC-23,10-124-C-G-1,107_L45B-CC-24,10-126-C-G-1,107_L45B-CC-25,10-127-C-B-01-(250X200),105_L30B-C-03,105_L20B-C-01,105_L20B-C-02,105_L20B-C-03,105_L20C-C-01",2023-08-22 15:15:18,0.0
60,A,CAT 6,Unknown,CCTV-NW-C-051,"CCTV ETHERNET SWITCH-07, PASSAGE,DK 10","AMS CONSOLE, MCR",30.0,1.0,30.0,"107_L45B-CC-23,10-124-C-G-1,107_L45B-CC-24,10-126-C-G-1,107_L45B-CC-25,10-127-C-B-01-(250X200),105_L30B-C-03,105_L20B-C-01,105_L20B-C-02,105_L20B-C-03,105_L20C-C-01",2023-08-22 15:15:18,0.0
60,A,CAT 6,Unknown,CCTV-NW-C-052,"CCTV ETHERNET SWITCH-07, PASSAGE,DK 10","PAS CONSOLE, MCR",30.0,1.0,30.0,"107_L45B-CC-23,10-124-C-G-1,107_L45B-CC-24,10-126-C-G-1,107_L45B-CC-25,10-127-C-B-01-(250X200),105_L30B-C-03,105_L20B-C-01,105_L20B-C-02,105_L20B-C-03,105_L20C-C-01",2023-08-22 15:15:18,0.0
60,A,CAT 6,Unknown,CCTV-NW-C-053,"CCTV ETHERNET SWITCH-07, PASSAGE,DK 10","CCTV PANEL PC(15"")-5, MCR",30.0,1.0,30.0,"107_L45B-CC-23,10-124-C-G-1,107_L45B-CC-24,10-126-C-G-1,107_L45B-CC-25,10-127-C-B-01-(250X200),105_L30B-C-03,105_L20B-C-01,105_L20B-C-02,105_L20B-C-03,105_L20C-C-01",2023-08-22 15:15:18,0.0
60,A,CAT 6,Unknown,CCTV-NW-C-054,"CCTV ETHERNET SWITCH-07, PASSAGE,DK 10","PTZ CAMERA-10, LIFE RAFT AREA",80.0,1.0,80.0,"108_L45C-C-05,108_L45C-C-04,108_L45C-C-03,108_L45C-C-02,108_L45C-C-01,10-102-C-B-01-(325X250),109_L65C-C-01,109_L75D-C-01,109_L75D-C-02,109_L75D-C-03,109_L75D-C-04,109_L75D-C-05,10-81-C-B-02-(325X250),111_L75B-C-02,111_L75B-C-01, UP COAMING, LOCAL ROUTE TO CAMERA",2023-08-22 15:15:18,0.0
60,A,FO,Unknown,CCTV-NW-F-009,"CCTV ETHERNET SWITCH-08, NEAR AC PLANT,DK 20","CCTV ETHERNET SWITCH-09,PASSAGE-20,DK 20",55.0,1.0,55.0,"085_L45B-C-21,20-108-C-G-2,085_L45B-C-20,20-110-C-G-2,085_L45B-C-19,20-112-C-G-2,085_L45B-C-18,20-114-C-G-2,085_L45B-C-17,20-116-C-G-2,085_L45B-C-16,20-118-C-G-1,085_L45B-C-15,20-120-C-G-1.,085_L45B-C-13,20-122-C-G-2,085_L45B-C-14,20-124-C-G-2,085_L45B-C-12,20-126-C-B-2-(400x200),083_L45B-C-21,20-128-C-G-2.,083_L45B-C-20,20-130-C-G-2,083_L45B-C-19,20-132-C-G-2,083_L45B-C-18,20-134-C-G-2,20-136-C-G-1.,083_L45B-C-15,20-138-C-G-1.,083_L45B-C-16,20-140-C-G-2,083_L45B-C-17,20-142-C-G-2,20-143-C-B-1-(400x250),20-144-C-G-2,083_L45B-C-13,20-146-C-G-2,083_L45B-C-14,20-148-C-B-2-(325x250),078_L45B-C-05,20-150-P-G-2,078_L45B-C-04,20-152-P-G-2,078_L45B-C-03,20-154-P-G-2,078_L45B-C-02,20-156-P-G-2,20-157-P-B-2-(325x250),20-158-P-G-2,078_L45B-C-01",2023-08-22 15:15:18,0.0
60,A,CAT 6,Unknown,CCTV-NW-C-057,"CCTV ETHERNET SWITCH-08, NEAR AC PLANT,DK 20","PTZ CAMERA 17, FWD PROP ROOM (P)",25.0,1.0,25.0,"085_029_L30B_C-01,085_029_L30B_C-02,20-106-C-D-1(300X200),054_069_L30D_C-01,054_L45B-C-07,054_L45B-C-08,054_L45B-C-09,054_L45B-C-10",2023-08-22 15:15:18,0.0
60,A,CAT 6,Unknown,CCTV-NW-C-058,"CCTV ETHERNET SWITCH-08, NEAR AC PLANT,DK 20","PTZ CAMERA 18, FWD PROP ROOM (S)",15.0,1.0,15.0,"085_139_E10B_C-03,085_139_E10B_C-02,085_139_E10B_C-01,085_029_L30B_C-01",2023-08-22 15:15:18,0.0
60,A,CAT 6,Unknown,CCTV-NW-C-059,"CCTV ETHERNET SWITCH-08, NEAR AC PLANT,DK 20","PTZ CAMERA 19, AFT PROP ROOM (P)",70.0,1.0,70.0,"085_L45B-C-21,20-108-C-G-2,085_L45B-C-20,20-110-C-G-2,085_L45B-C-19,20-112-C-G-2,085_L45B-C-18,20-114-C-G-2,085_L45B-C-17,20-116-C-G-2,085_L45B-C-16,20-118-C-G-1,085_L45B-C-15,20-120-C-G-1.,085_L45B-C-13,20-122-C-G-2,085_L45B-C-14,20-124-C-G-2,085_L45B-C-12,20-126-C-B-2-(400x200),083_L45B-C-21,20-128-C-G-2.,083_L45B-C-20,20-130-C-G-2,083_L45B-C-19,20-132-C-G-2,083_L45B-C-18,20-134-C-G-2,20-136-C-G-1.,083_L45B-C-15,20-138-C-G-1.,083_L45B-C-16,20-140-C-G-2,083_L45B-C-17,20-142-C-G-2,20-143-C-B-1-(400x250),20-144-C-G-2.,083_L45B-C-29,083_L45B-C-30,083_L45B-C-27,083_L45B-C-28,083_L45B-C_02,083_L45B-C_01,20-148-C-D-1-(300x200),048-L30-C-01A,048-L30-C-02A,048-L30-C-03A,048-L30-C-04A,048-L30-C-05A,048_L45B-C-18,048_L45B-C-17,048_L45B-C-16,048_L45B-C-15,048_L45B-C-14,048_L45B-C-13,048_L45B-C-12",2023-08-22 15:15:18,0.0
60,A,CAT 6,Unknown,CCTV-NW-C-060,"CCTV ETHERNET SWITCH-08, NEAR AC PLANT,DK 20","PTZ CAMERA 20, AFT PROP ROOM (S)",40.0,1.0,40.0,"085_L45B-C-21,20-108-C-G-2,085_L45B-C-20,20-110-C-G-2,085_L45B-C-19,20-112-C-G-2,085_L45B-C-18,20-114-C-G-2,085_L45B-C-17,20-116-C-G-2,085_L45B-C-16,20-118-C-G-1,085_L45B-C-15,20-120-C-G-1.,085_L45B-C-13,20-122-C-G-2,085_L45B-C-14,20-124-C-G-2,085_L45B-C-12,20-126-C-B-2-(400x200),083_L45B-C-21,20-128-C-G-2.",2023-08-22 15:15:18,0.0
60,A,CAT 6,Unknown,CCTV-NW-C-061,"CCTV ETHERNET SWITCH-08, NEAR AC PLANT,DK 20","FIXED CAMERA 16 JB , SHAFT ALLEY WAY (S)",35.0,1.0,35.0,"085_029_L30B_C-01,085_029_L30B_C-02,20-106-C-D-1(300X200),054_069_L30D_C-01,054_L45B-C-21,054_L45B-C-20,054_L45B-C-19,054_L45B-C-18,054_L45B-C-17,054_L45B-C-06,054_L45B-C-05,054_L45B-C-04,054_077_L45B_C-01",2023-08-22 15:15:18,0.0
60,A,CAT 6,Unknown,CCTV-NW-C-062,"CCTV ETHERNET SWITCH-08, NEAR AC PLANT,DK 20","FIXED CAMERA 17 JB , SHAFT ALLEY WAY (P)",60.0,1.0,60.0,"085_L45B-C-21,20-108-C-G-2,085_L45B-C-20,20-110-C-G-2,085_L45B-C-19,20-112-C-G-2,085_L45B-C-18,20-114-C-G-2,085_L45B-C-17,20-116-C-G-2,20-118-C-G-1,085_L45B-C-15,20-120-C-G-1.,085_L45B-C-13,20-122-C-G-2,085_L45B-C-14,20-124-C-G-2,085_L45B-C-12,20-126-C-B-2-(400x200),083_L45B-C-21,20-128-C-G-2.,083_L45B-C-20,20-130-C-G-2,083_L45B-C-19,20-132-C-G-2,083_L45B-C-18,20-134-C-G-2,20-136-C-G-1.,083_L45B-C-15,20-138-C-G-1.,083_L45B-C-16,20-140-C-G-2,083_L45B-C-17,20-142-C-G-2,20-143-C-B-1-(400x250),20-144-C-G-2.,083_L45B-C-29,083_L45B-C-30,083_L45B-C-27,083_L45B-C-28,083_L45B-C_02,083_L45B-C_01,20-148-C-D-1-(300x200),048-L30-C-01A,048-L30-C-02A,048-L30-C-03A,048-L30-C-04A",2023-08-22 15:15:18,0.0
60,A,2X1.5,Unknown,CCTV-PW8-001,"CCTV ETHERNET SWITCH-08, NEAR AC PLANT,DK 20","FIXED CAMERA 17 JB , SHAFT ALLEY WAY (P)",60.0,1.0,60.0,"085_133_L30B_P-01,0885_L45B-PC-18,085_L45B-PC-17,085_L45B-PC-16,085_L45B-PC-15,085_L45B-PC-14,085_L45B-PC-13,085_L45B-PC-19,085_L45B-PC-20,085_L45B-PC-21,20-126-P-B-4(400X250),083_L45B-PC-12,083_L45B-PC-11,083_L45B-PC-10,083_L45B-PC-09,_083_L45C-PC-03,083_L45B-PC-13,083_L45B-PC-13,083_L45B-PC-14,083_L45B-PC-15,20-143-P-B-2(325X250),083_L45B-PC-23,083_L45B-PC-24, 20-148-P-B-5(325X250),083_L45B-PC-23,083_L45B-PC-24,20-148-P-B-5(325X250),078_L45B-PC-05,078_L45B-PC-02, 20-157-P-B-2(325X250),078_L45B-PC-01",2023-08-22 15:15:18,0.0
60,A,2X1.5,Unknown,CCTV-PW8-002,"CCTV ETHERNET SWITCH-08, NEAR AC PLANT,DK 20","FIXED CAMERA 16 JB , SHAFT ALLEY WAY (S)",35.0,1.0,35.0,"085_133_L30B_P-01,085_L45B-PC-31,085_L45B-PC-30,085_L45B-PC-28,085_L45B-PC-26,085_L45B-PC-25,085_141-L30D-P-01, 085_L45B-PC-01, 085_L45B-PC-02, 20-126-P-B-2(400X200),083_L45B-P-12,083_L45B-P-11.083_L45B-P-10, 083_L45B-P-24,083_L45B-P-23,083_L45B-P-04,083_L45B-P-01,20-148-P-B-2(400X250), 078_L45D-P-01,  20-151-P-B-2(400X250), 076_L45B-P-08, 076_L45B-P-07,076_L45B-P-06,20-160-P-B-2(400X250)",2023-08-22 15:15:18,0.0
60,A,2X1.5,Unknown,CCTV-PW8-003,"CCTV ETHERNET SWITCH-08, NEAR AC PLANT,DK 20","PTZ CAMERA 20, AFT PROP ROOM (S)",40.0,1.0,40.0,"085_133_L30B_P-01,0885_L45B-PC-18,085_L45B-PC-17,085_L45B-PC-16,085_L45B-PC-15,085_L45B-PC-14,085_L45B-PC-13,085_L45B-PC-19,085_L45B-PC-20,085_L45B-PC-21,20-126-P-B-4(400X250)",2023-08-22 15:15:18,0.0
60,A,2X1.5,Unknown,CCTV-PW8-004,"CCTV ETHERNET SWITCH-08, NEAR AC PLANT,DK 20","PTZ CAMERA 18, FWD PROP ROOM (S)",15.0,1.0,15.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
60,A,2X1.5,Unknown,CCTV-PW8-005,"CCTV ETHERNET SWITCH-08, NEAR AC PLANT,DK 20","PTZ CAMERA 17, FWD PROP ROOM (P)",25.0,1.0,25.0,"085_133_L30B_P-01,0885_L45B-PC-18,085_L45B-PC-17,085_L45B-PC-16,085_L45B-PC-15,085_L45B-PC-14,085_L45B-PC-13,085_L45B-PC-19,085_L45B-PC-20,085_L45B-PC-21",2023-08-22 15:15:18,0.0
60,A,2X1.5,Unknown,CCTV-PW8-006,"CCTV ETHERNET SWITCH-08, NEAR AC PLANT,DK 20","PTZ CAMERA 19, AFT PROP ROOM (P)",70.0,1.0,70.0,"085_133_L30B_P-01,0885_L45B-PC-18,085_L45B-PC-17,085_L45B-PC-16,085_L45B-PC-15,085_L45B-PC-14,085_L45B-PC-13,085_L45B-PC-19,085_L45B-PC-20,085_L45B-PC-21,20-126-P-B-4(400X250),083_L45B-PC-12,083_L45B-PC-11,083_L45B-PC-10,083_L45B-PC-09,_083_L45C-PC-03,083_L45B-PC-13, 083_L45B-PC-15, 20-143-P-B-1(400X200),083_L45B-P-61, 20-146-P-D-1(204X164), 048_L30B-P-40, 048_L45B-P-18, 048_L45B-P-16, 048_L45B-P-14,  048_L45B-P-13,40-142-P-G-2, 048_L45B-P-12, 40-144-P-G-2",2023-08-22 15:15:18,0.0
60,A,FO,Unknown,CCTV-NW-F-010,"CCTV ETHERNET SWITCH-09,PASSAGE-20,DK 20","CCTV ETHERNET SWITCH-10,FWD DA ROOM , DK 30",120.0,1.0,120.0,"078_L45B-C-01,20-158-P-G-2,20-157-P-B-2-(325x250),20-156-P-G-2,078_L45B-C-02,20-154-P-G-2,078_L45B-C-03,20-152-P-G-2,078_L45B-C-04,20-150-P-G-2,078_L45B-C-05,20-148-C-B-2-(325x250),083_L45B-C-14,20-146-C-G-2,083_L45B-C-13,20-144-C-G-2,20-143-C-B-1-(400x250),20-142-C-G-2,083_L45B-C-17,20-140-C-G-2,083_L45B-C-16,20-138-C-G-1.,083_L45B-C-15,20-136-C-G-1.,20-134-C-G-2,083_L45B-C-18,20-132-C-G-2,083_L45B-C-19,20-130-C-G-2,083_L45B-C-20,20-128-C-G-2.,083_L45B-C-21,20-126-C-B-2-(400x200),085_L45B-C-12,20-124-C-G-2,085_L45B-C-14,20-122-C-G-2,085_L45B-C-13,20-120-C-G-1.,085_L45B-C-15,20-118-C-G-1,085_L45B-C-16,20-116-C-G-2,085_L45B-C-17,20-114-C-G-2,085_L45B-C-18,20-112-C-G-2,085_L45B-C-19,20-110-C-G-2,085_L45B-C-20,20-108-C-G-2,085_L45B-C-21,20-105-C-B-1-(400x200),087_L75B-CC-11,087_L75B-CC-36,087_L75B-CC-33,087_L75B-CC-32,087_L75B-CC-31,087_L75B-CC-30,087_L75B-CC-38,087_L75B-CC-25,087_L75B-CC-24,087_L75B-CC-23,087_L75B-CC-22,20-84-CC-B-4-(325x250),20-82-P-G-7,089_L75B-CC-11,20-80-P-G-7,089_L75B-CC-10,20-78-P-G-7,089_L75B-CC-09,20-76-P-G-7,089_L75B-CC-08,20-74-P-G-7,20-73-C-B-1-(325X250),091_L45B-C-04,091_L45B-C-03,091_L45B-C-02,091_L45B-C-01,095_L45B-C-1,095_L45B-C-2,095_L45B-C-5,095_L45B-C-5,095_L45B-C-01,095_L45B-C-02,095_L45B-C-03,095_L45B-C-04,095_L30C-C-04,20-46-C-G-01-(400X200),095_L30B-C-11,095_L30B-C-10,095_L30B-C-09,20-46-C-G-02-(400X200),095_L30B-C-08,095_L30B-C-07,095_L65C-C-02,095_L65C-C-01,095_VL65C-C-02,095_HL45B-C-05,20-53-C-FFB-3-(250x200),091_HL45B-C-03,091_HL45B-C-02,091_HL45B-C-01,091_HL30D-C-11,091_HL30D-C-10,091_HL30D-C-9,091_HL30D-C-8,095_HL30B-C-10,095_HL30B-C-09,095_HL20B-C-01,20-53-C-D-1-(200x150),071_L20B-C-02,071_VL20C-C-01,071_L20D-C-03A,071_L20D-C-04A,071_L20C-C-01A",2023-08-22 15:15:18,0.0
60,A,CAT 6,Unknown,CCTV-NW-C-065,"CCTV ETHERNET SWITCH-09,PASSAGE-20,DK 20","CCTV PANEL PC(15"")-6, QUARTER DECK, DK 10",45.0,1.0,45.0,"20-148-C-B-1(325X250),083_L45B-CC-26,083_L45B-CC-28,083_L45B-CC-31,083_L45B-CC-33,083_L45B-CC-37,083_L45B-CC-38,083_L45B-CC-39,10-127-C-D-1(250X200),107_L45B-CC-25,107_L45B-CC-26",2023-08-22 15:15:18,0.0
60,A,CAT 6,Unknown,CCTV-NW-C-066,"CCTV ETHERNET SWITCH-09,PASSAGE-20,DK 20","PTZ CAMERA 11, STEERING GEAR COMPT",40.0,1.0,40.0,"078_L45B-C-01,20-160-P-B-4-(325x250),077_L45B-C-05,20-162-P-G-2,20-163-P-B-2-(325x250),20-164-P-G-2,077_L45B-C-01,20-166-P-G-2,077_L45B-C-02,20-168-P-G-2,077_L45B-C-03,20-170-P-G-2,077_L45B-C-04,20-172-P-B-3-(325x250),074_L45B-C-04",2023-08-22 15:15:18,0.0
60,A,CAT 6,Unknown,CCTV-NW-C-069,"CCTV ETHERNET SWITCH-09,PASSAGE-20,DK 20","CCTV PANEL PC(15"")-8, SATURATION CONTROL ROOM,DK 20",75.0,1.0,75.0,"078_L45B-C-02,078_L45B-C-03,078_L45B-C-04,20-148-C-B-2(325X250),083_L45B-C-14,083-L45B-C-13, 083_L45B-C-17,083-L45B-C-16,083_L45B-C-15,083_L45C-C-04,083_L45C-C-04, 083_L45B-C-18, 083_L45B-C-19, 083_L45B-C-20,083_L45B-C-21,20-126-C-B-2(400X200),085_L45B-C-12,085_L45B-C-14, 085_L45B-C-16,085_L45B-C-18,085_L45B-C-20,085_L45B-C-21,20-105-C-B-1(400X200),087_L30B-C-32,087_L30B-C-30,087_L75B-C-44,087_L75B-C-41,087_L75B-C-14, 087_L75B-C-07, 20-86-B-2(325X250)",2023-08-22 15:15:18,0.0
60,A,2X1.5,Unknown,CCTV-PW9-001,"CCTV ETHERNET SWITCH-09,PASSAGE-20,DK 20","PTZ CAMERA 11, STEERING GEAR COMPT",40.0,1.0,40.0,"078_L45B-C-01,20-160-P-B-4-(325x250),077_L45B-C-05,20-162-P-G-2,20-163-P-B-2-(325x250),20-164-P-G-2,077_L45B-C-01,20-166-P-G-2,077_L45B-C-02,20-168-P-G-2,077_L45B-C-03,20-170-P-G-2,077_L45B-C-04,20-172-P-B-3-(325x250),074_L45B-C-04,087_L45B-C-05",2023-08-22 15:15:18,0.0
60,A,FO,Unknown,CCTV-NW-F-001,"CCTV ETHERNET SWITCH-10,AFT DA ROOM , DK 30","CCTV ETHERNET SWITCH-01,PASSAGE-1,DK05",0.0,1.0,0.0,Unknown,2023-08-22 15:15:18,0.0
60,A,CAT 6,Unknown,CCTV-NW-C-074,"CCTV ETHERNET SWITCH-10,AFT DA ROOM , DK 30","PTZ CAMERA 12, FWD DA ROOM (S)",55.0,1.0,55.0,"071_L20C-C-01,071_L20C-C-01A,071_L20D-C-04A,071_L20D-C-03A,071_VL20C-C-01,071_L20C-C-01A,071_L20B-C-02,20-53-C-D-1-(200x150),095_HL20B-C-01,091_HL30D-C-08,091_HL30D-C-09,091_HL30D-C-10,091_HL30D-C-11,091_HL45B-C-01,091_HL45B-C-02,091_HL45B-C-03,095_HL45B-C-05,095_HL30B-P-15A,20-51-C-D-1-(325X250),095_HL30B-P-15A,30-52-C-D-2A-(250X200)",2023-08-22 15:15:18,0.0
60,A,CAT 6,Unknown,CCTV-NW-C-075,"CCTV ETHERNET SWITCH-10,AFT DA ROOM , DK 30","PTZ CAMERA 14, AFT DA ROOM (P)",20.0,1.0,20.0,30-54-C-D-2(250X200),2023-08-22 15:15:18,0.0
60,A,CAT 6,Unknown,CCTV-NW-C-073,"CCTV ETHERNET SWITCH-10,AFT DA ROOM , DK 30","IPMS CONSOLE ,FWD SWBD ROOM ,DK 20",45.0,1.0,45.0,"071_L20C-C-01,071_L20C-C-01A,071_L20D-C-04A,071_L20D-C-03A,071_VL20C-C-01,071_L20C-C-01A,071_L20B-C-02,20-53-C-D-1-(200x150),095_HL20B-C-01,091_HL30D-C-08,091_HL30D-C-09,091_HL30D-C-10,091_HL30D-C-11,091_HL45B-C-01,091_HL45B-C-02,091_HL45B-C-03,095_HL45B-C-05,095_HL45C-C-02,095_HL30D-C-25,095_HL30D-C-24,095_HL30D-C-32,095_HL30D-C-31",2023-08-22 15:15:18,0.0
60,A,CAT 6,Unknown,CCTV-NW-C-076,"CCTV ETHERNET SWITCH-10,AFT DA ROOM , DK 30","PTZ CAMERA 13, FWD DA ROOM(P)",40.0,1.0,40.0,"071_L20C-C-01,071_L20C-C-01A,071_L20D-C-04A,071_L20D-C-03A,071_VL20C-C-01,071_L20C-C-01A,071_L20B-C-02,20-53-C-D-1-(200x150),095_HL20B-C-01,091_HL30D-C-08,091_HL30D-C-09,091_HL30D-C-10,091_HL30D-C-11,091_HL45B-C-01,091_HL45B-C-02,091_HL45B-C-03,095_HL45B-C-05,095_HL30B-P-15A,20-51-C-D-1-(325X250),095_HL30B-P-15A,30-52-C-D-2A-(250X200),072_L30D-C-01,072_L20B-C-05A,072_L20B-C-04A,072_L20B-C-03A,072_L20B-C-02A",2023-08-22 15:15:18,0.0
60,A,CAT 6,Unknown,CCTV-NW-C-077,"CCTV ETHERNET SWITCH-10,AFT DA ROOM , DK 30","PTZ CAMERA 15, AFT  DA ROOM(S)",25.0,1.0,25.0,"071_L20C-C-01A,071_L20D-C-04A,071_L20D-C-03A,071_L20D-C-02A,071_L20D-C-02A",2023-08-22 15:15:18,0.0
60,A,CAT 6,Unknown,CCTV-NW-C-078,"CCTV ETHERNET SWITCH-10,AFT DA ROOM , DK 30","PTZ CAMERA 16, DIVE MACH COMP, DK 40",80.0,1.0,80.0,"071_L20C-C-01A, 071_L20D-C-04A, 071_VL20C-C-01, 071_L20B-C-02, 20-53-C-D-1(200X150),091_L75B-C-48, 091_L75B-C-51, 091_L75B-C-42, 20-73-C-B-3(325X250), 089_L75B-C-01, 089_L75B-C-02,  089_L75B-C-05,20-84-C-B-3(325X250), 087_L75B-C-10, 087_L75B-C-12, 087_L75B-C-13, 087_L75-C16, 087_L75B-C-18, 087_SCH75-C-10, 087_L75B-C-34",2023-08-22 15:15:18,0.0
60,A,2X1.5,Unknown,CCTV-PW10-001,"CCTV ETHERNET SWITCH-10,AFT DA ROOM , DK 30","PTZ CAMERA 12, FWD DA ROOM (S)",55.0,1.0,55.0,"20-53-P-D-3-(325X250),20-53-P-B-4(325X250),095_L75B-P-01, 095_L75B-P-03, 095-L55C-P-02, 095_L65C-P-05, 095_L75C-P-02,20-33-P-D-1A(325X250),072_L20B-P-03,30-52-P-D-1(250X200),066_L30D-P-01,066_L45C-P-03,066_L45C-P-02",2023-08-22 15:15:18,0.0
60,A,2X1.5,Unknown,CCTV-PW10-002,"CCTV ETHERNET SWITCH-10,AFT DA ROOM , DK 30","PTZ CAMERA 14, AFT DA ROOM (P)",20.0,1.0,20.0,"30-54-P-D-2(250X200),063_L45B-P-06,063_L45B-P-05",2023-08-22 15:15:18,0.0
60,A,2X1.5,Unknown,CCTV-PW10-003,"CCTV ETHERNET SWITCH-10,AFT DA ROOM , DK 30","PTZ CAMERA 13, FWD DA ROOM(P)",40.0,1.0,40.0,"20-51-P-D-1(325X250),20-53-P-B-2(400X250),20-53-P-D-3(325X250)",2023-08-22 15:15:18,0.0
60,A,2X1.5,Unknown,CCTV-PW10-004,"CCTV ETHERNET SWITCH-10,AFT DA ROOM , DK 30",FR72,25.0,1.0,25.0,"071_L30D-P-05A,071_L30D-P-04A,071_L30D-P-03A,071_L30D-P-02A,071_L30D-P-01A,30-54-P-D-1(250X200),083_L45C-P-02",2023-08-22 15:15:18,0.0
60,A,2X1.5,Unknown,CCTV-PW10-005,"CCTV ETHERNET SWITCH-10,AFT DA ROOM , DK 30","PTZ CAMERA 16, DIVE MACH COMP, DK 40",80.0,1.0,80.0,"20-51-P-D-1(325X250),091_L75B-P-12, 091_L75B-P-15, 20-61-P-B-2(325X250),20-63-PG-2, 091_L75B-P-08, 20-65-P-G-2, 091_L75B-P-11, 20-71-PG-2, 20-73-P-B-6(325X250),088_L45B-P-16, 088_L45B-P-15,20-78-P-G-2, 088_L45B-P-12, 20-84-P-B-6(325X250),087_L75B-P-51, 087_L75B-P-54, 087_L75B-P-57, 087_L45B-P-19, 087_L45B-P-42, 087_L75B-P-17",2023-08-22 15:15:18,0.0
61,A,3X6,Unknown,PDB2-1-4P-03,"415V POWER SUB DISTRIBUTION BOARD2-1,FWD ME ROOM,DECK-20","MAIN ENGINE(STBD) JW HEATER(18KW),FWD ME ROOM,DECK-40",30.0,1.0,30.0,"085_L45C-P-01, 085_L45C-P-02, 20-126-P-D-03(400X200), 054_075_L45D_P-01, 054_L45B-P-21, 054_L45B-P-41, 054_L45B-P-42, 054_L45B-P-02, 40-122-P-G-1, 054_L45B-P-01, 054_L30D-P-06, 054_L30D-P-05, 054_L30D-P-04, 054_L30D-P-02, 054_L30D-P-03, 054_L30B-P-01, 054_L30B-P-08, 054_L20C-P-01, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
61,A,3X1.5,Unknown,PDB2-1-4P-16,"415V POWER SUB DISTRIBUTION BOARD2-1,FWD ME ROOM,DECK-20","MAIN ENGINE(STBD) TURNING GEAR DEVICE(1.5KW),DECK-40,FWD ME ROOM",30.0,1.0,30.0,"PASSAGE-14,DECK-10, 107_L45B-P-04, 107_L45B-P-05, 107_L45B-P-06, 107_L45D-P-02, 107_L45D-P-01, 107_L30B-P-54, 10-123-P-B-01-(250X150), 107_L30B-P-55, 107_L30B-P-56, 106_L30B-P-57, 10-121-P-B-02-(250X150), 106_L30B-P-03, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
61,A,3X2.5,Unknown,PDB5-4P-13,"415V POWER SUB DISTRIBUTION BOARD-5,PASSAGE-18,DECK10","TRANSFORMER FOR COTS EQUIPMENTS(10KVA)(CT04),STAIR CASE AREA,DECK-10",30.0,1.0,30.0,"119_L20B-P-01, 119_L20B-P-02, 10-21-P-B-01-(250X150), 118-L20D-P-01, 118-L20D-P-02, 118-L20B-P-01, 118-L20D-P-03, 10-33-P-B-01-(250X200), 117_L30B-P-01, 117_L30B-P-02, 117_L30B-P-03, 117_L30B-P-04, 117_L30B-P-05, 117_L30C-P-01, 117_L30D-P-01, 10-48-P-B-01-(200X200), LOCAL ROUTE, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
61,A,3X2.5,Unknown,PDB6-1-4P-04,"415V POWER SUB DISTRIBUTION BOARD-6-1,PASSAGE-7,DECK-02","TRANSFORMER FOR COTS EQUIPMENTS(10KVA)(CT03),STAIR CASE AREA,DECK-01",30.0,1.0,30.0,"140_L20C-P-02, 140_L20C-P-01, 140_SCH20-P-02, 02-53-P-B-01-(250X150), 143_L20B-P-24, 143_L20B-P-23, 143_L20B-P-22, 143_L20B-P-21, 143_L20B-P-20, 143_L20B-P-01, 02-43-P-B-01-(325X250), 143_L45C-P-01, 143_L45C-P-02, 02-44-P-D-01-(400X200), 132_L45C-P-01, 01-43-P-B-01-(325X250), 132_L30D-P-01, 130_L30B-P-01, 130_L30B-P-02, 130_L30B-P-03, 130_L30B-P-04, 01-51-P-B-01A(100d), , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
61,A,3X2.5,Unknown,PDB6-1-4P-05,"415V POWER SUB DISTRIBUTION BOARD-6-1,PASSAGE-7,DEK-02","TRANSFORMER FOR COTS EQUIPMENTS(10KVA)(CT01),STAIR CASE AREA,DECK-05",70.0,1.0,70.0,"140_L20C-P-02, 140_L20C-P-01, 140_SCH20-P-02, 02-53-P-B-01-(250X150), 143_L20B-P-24, 143_L20B-P-23, 143_L20B-P-22, 143_L20B-P-21, 143_L20B-P-20, 143_L20B-P-01, 02-43-P-B-01-(325X250), 143_L45C-P-01, 03-44-P-D-01-(400X200), 151_L45C-P-01, 151_L45B-P-01, 04-44-P-D-01-(400X200), 161_L45C-P-02, 161_L45C-P-01, 05-44-P-D-01-(400X200), 171_L45C-P-02, 171_L45C-P-01, 05-43-P-B-01-(400X200), 171_L45C-P-05, 171_L45B-P-02, 171_L45B-P-01, 05-36-P-B-01-(250X200), 171_L30B-P-04, 171_L30B-P-05, 171_L30B-P-06, 169_L30B-P-01, 169_L30B-P-02, 169_L30C-P-01, 169_L30C-P-02, 169_L20B-P-01, 169_L20B-P-02, 169_L20B-P-03, 169_L20B-P-04, 169_L20B-P-05, 169_L20B-P-06, LOCAL ROUTE, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
61,A,3X2.5,Unknown,PDB6-2-4P-04,"415V POWER SUB DISTRIBUTION BOARD-6-2,PASSAGE-7,DECK-02","TRANSFORMER FOR COTS EQUIPMENTS(10KVA)(CT02),STAIR CASE AREA,DECK-03",55.0,1.0,55.0,"140_L20B-P-04, 140_L20B-P-03, 140_L20B-P-02, 140_L20B-P-01, 140_L20C-P-04, 140_L20C-P-03, 140_L20C-P-02, 140_L20C-P-01, 02-53-P-B-01-(250X150), 143_L20B-P-24, 143_L20B-P-23, 143_L20B-P-22, 143_L20B-P-21, 143_L20B-P-20, 143_L20B-P-01, 02-43-P-B-01-(325X250), 143_L45C-P-01, 03-44-P-D-01-(400X200), 151_L45C-P-01, 151_L45B-P-01, 03-43-P-B-01-(325X250), 153_L20B-P-04, 153_L20B-P-03, 153_L20B-P-02, 153_L20B-P-01, 150_L20D-P-03, 150_L20D-P-02, 150_L20D-P-01, 150_L20B-P-08, 150_L20B-P-09, 150_L20B-P-10, 150_L20B-P-11, 150_L20B-P-12, LOCAL ROUTE, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
61,A,3X16,Unknown,PDB8-4P-01,"415V POWER SUB DISTRIBUTION BOARD-8,PASSAGE-14,DECK-10","SW PUMP CP 80CMH (DIVING SYS)(40KW),DDC CHAMBERS AREA,DECK-40",35.0,1.0,35.0,"107_L45B-P-03, 107_L45B-P-02, 107_L45B-P-01, 107_L30B-P-02, 10-105-P-B-1-(250X150), 108_L45B-P-07, 108_L45B-P-06, 10-102-P-D-02-(325X250), 087_L45B-P-37, 087_L45D-P-02, 087_SCH45-P-14, 087_SCH45-P-13, 087_SCH45-P-12, 087_L45B-P-11, 087_L45B-P-12, 087_L45D-P-07, 20-105-P-D-1(250X200), 059_L30C-P-03, 059_L30C-P-02, 059_L20B-P-06, 059_L20B-P-05, 059_L20B-P-08, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
61,A,3X6,Unknown,PDB10-4P-11,"415V POWER SUB DISTRIBUTION BOARD-10,PASSAGE-20,DECK-20","SIDE SCAN SONAR CP(LARS)(15KW),ROV ROOM,DECK-10",110.0,1.0,110.0,"078_L45D-P-04, 078_L45D-P-03, , 078_L45D-P-02, 20-148-P-B-2-(400x250), 083_L45B-P-01, 20-146-P-G-1, 083_L45B-P-02, 20-144-P-G-1, 083_L45B-P-03, 20-142-P-G-1, 083_L45B-P-04, 20-140-P-G-1, 20-139-P-G-2/1, 20-138-P-G-3, 083_L45B-P-23, 20-136-P-G-3, 083_L45B-P-24, 20-134-P-G-1, 083_L45B-P-09, 20-132-P-G-1, 083_L45B-P-10, 20-130-P-G-1, 083_L45B-P-11, 20-128-P-G-1, 083_L45B-P-12, 20-126-P-B-2-(400x200), 085_L45B-P-02, 20-124-P-G-1, 085_L45B-P-01, 20-122-P-G-1, 085_L45C-P-05, 085_L45C-PC-06, 085_L45B-P-12, 085_L45B-P-13, 10-120-P-D-01-(400X200), 106_L45B-P-01, 106_L45B-P-02, 107_L45D-P-02, 107_SCH45-P-06, 107_SCH45-P-24, 107_L45B-P-06, 107_L45B-P-05, 107_L45B-P-04, 107_L45B-P-03, 107_L45B-P-02, 107_L45B-P-01, 107_SCH45-C-11, 107_SCH45-P-13, 10-103-P-G-2, 107_L45B-P-39, 10-101-P-G-2, 107_L45B-P-38, 10-99-P-G-2, 107_L45B-P-37, 10-97-P-G-2, 107_L45B-P-36, 10-95-P-G-2, 107_L45B-P-35, 10-93-P-G-2, 107_L45B-P-34, 10-91-P-G-2, 107_L45B-P-33, 10-89-P-G-2, 107_L45B-P-32, 10-87-P-G-2, 107_L45B-P-31, 10-85-P-G-2, 10-84-P-G-2, 107_L45B-P-08, 10-82-P-G-2, 10-80-P-G-2, 107_L45B-P-09, 10-78-P-G-2, 107_L45B-P-10, 10-76-P-B-01-(325X250), 112_L45D-P-06A, 112_L45D-P-05A, 112_L45D-P-04A, 112_L45D-P-03A, 112_L45D-P-02A, 112_L45D-P-01A, 112_SCH30-P-01A, 112_SCH30-P-04A, 114_L30B-P-06, 114_L30B-P-04, 114_L30B-P-03, 114_L30B-P-02, 10-60-P-B-01-(100X100), 114_L30B-P-10, 114_L30B-P-09, 114_L30C-P-01, , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
61,A,3X2.5,Unknown,PDB16-2P-004,"230V POWER DISTRIBUTION BOARD-16,PASSAGE-14,DECK-10","UNDER WATER TELEPHONE(UWT),ELECTRICAL OFFICE,DK-01(FR53-61)",65.0,1.0,65.0,"107_L45B-P-34, 10-91-P-G-2, 107_L45B-P-33, 10-89-P-G-2, 107_L45B-P-32, 10-87-P-G-2, 107_L45B-P-31, 10-85-P-G-2, 10-84-P-G-2, 107_L45B-P-08, 10-82-P-G-2, 10-80-P-G-2, 107_L45B-P-09, 10-78-P-G-2, 107_L45B-P-10, 10-76-P-B-01-(325X250), 112_L45D-P-06A, 112_L45D-P-05A, 112_L45D-P-04A, 112_L45D-P-03A, 112_L45D-P-02A, 112_L45D-P-01A, 112_SCH30-P-01A, 112_SCH30-P-04A, 114_L30B-P-06, 114_L30B-P-04, 114_L30B-P-03, 114_L30B-P-02, 114_L30B-P-01, 114_L30D-P-01, 10-53-P-B-01-(200X200), 117_L30B-P-06, 117_L30B-P-07, 10-48-P-B-01-(200X200), 117_L30D-P-01, 117_L30C-P-01, 10-43-P-B-01-(325X250), 117_L45C-P-01, 01-44-P-D-01-(400X200), 132_L45C-P-02, 132_L45C-P-01, 01-43-P-B-01-(325X250), 132_L30D-P-01, 130_L30B-P-01, 130_L30B-P-02, 130_L30B-P-03, 130_L30B-P-04, 130_L30B-P-09, 01-53-P-B-01-(250X150), 130_L30B-P-05, 130_L30B-P-06, 130_L30B-P-07, 130_L30B-P-08, LOCAL ROUTE, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
61,A,3X1.5,Unknown,EDB1-4P-002,"415V EMERGENCY POWER DISTRIBUTION BOARD-AFT,PASSAGE-09,DECK-01","GEMINI BOAT DAVIT(PORT),750KG,5H.P,WEATHER DECK,DECK-01",55.0,1.0,55.0,"123_L30D-P-01, 123_L30D-P-02, 123_SCH30-P-26, 123_SCH30-P-25, 123_L30B-P-11, 123_L30B-P-09, 01-117-P-B-01-(250X200), 123_L30C-P-09, 123_L45B-P-06, 123_L45B-P-05, 123_L45B-P-04, 123_L45B-P-03, 01-117-P-D-01-(400X200), 108_L55B-P-04, 108_L55B-P-03, 108_L55B-P-02, 108_L65D-P-02, 108-L55B-P-02, 108-L55B-P-03, 108-L55B-P-04, 10-119-P-B-01-(400X200), 107_L45D-P-02, 107_L45B-P-11, 10-120-P-B-01-(400X200), 104_L45C-P-01, 104_L45C-P-02, 104_L45C-P-02, LOCAL ROUTE, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
61,A,3X1.5,Unknown,EDB2-4P-004,"415V EMERGENCY POWER DISTRIBUTION BOARD-FWD,PASSAGE-15,DECK-10","GEMINI BOAT DAVIT(STBD),250KG,2H.P,WEATHER DECK,DECK-10",95.0,1.0,120.0,"114_L30B-P-04, 114_L30B-P-05, 114_L30B-P-06, 112_SCH30-P-04A, 112_SCH30-P-01A, 112_L45D-P-01A, 112_L45D-P-02A, 112_L45D-P-03A, 112_L45D-P-41A, 112_L45D-P-05A, 112_L45D-P-06A, 10-76-P-B-01-(325X250), 107_L45B-P-10, 10-78-P-G-2, 107_L45B-P-09, 10-80-P-G-2, 107_L45B-P-08, 10-82-P-G-2, 107_L45B-P-07, 10-84-P-G-2, 107_L45B-P-31, 10-87-P-G-2, 107_L45B-P-32, 10-89-P-G-2, 107_L45B-P-33, 10-91-P-G-2, 107_L45B-P-34, 10-93-P-G-2, 107_L45B-P-35, 10-95-P-G-2, 107_L45B-P-36, 10-97-P-G-2, 107_L45B-P-37, 10-99-P-G-2, 107_L45B-P-38, 10-101-P-G-2, 107_L45B-P-39, 10-103-P-G-2, 107_SCH45-P-13, 107_SCH45-C-11, 107_L45B-P-01, 107_L45B-P-02, 107_L45B-P-03, 107_L45B-P-04, 107_L45B-P-05, 107_L45B-P-06, 107_SCH45-P-06, 107_L45D-P-02, 106_L45B-P-02, 106_L45B-P-01, 10-120-P-D-01-(400X200), 085_L45B-P-13, 085_L45B-P-12, 085_L45C-PC-06, 085_L45C-PC-05, 085_141-L30D-P-01, 085_L45B-PC-24, 085_L45B-PC-23, 085_L45B-PC-22, 20-126-P-B-3-(400x250), 083_L45B-P-34, 083_L45B-P-35, 083_L45B-P-55, 083_L45B-P-56, 083_L45C-P-11, 083_L45B-PC-13, 083_L45B-PC-14, 083_L45B-PC-15, 20-143-P-B-2-(325x250), 083_L45B-PC-23, 081-L45-P-01A, 081-L45-P-02A, 082-L30B-P-01A, LOCAL ROUTE, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,25.0
63,A,1X10,Unknown,ICCP-P-01,ICCP CONTROL PANEL,ICCP JB-1,85.0,1.0,85.0,"114_L30B-P-08,114_SCH30-P-09,114_SCH30-P-10,114_L30C-P-01,114_SCH30-P-11,114_SCH30-P-12,114_L30B-P-09,114_SCH30-P-13,114_SCH30-P-14,114_L30B-P-10,10-60-P-B-01-(100X100),114_SCH30-P-06,114_SCH30-P-07,114_L30B-P-02,114_L30B-P-03,114_L30B-P-04,114_L30B-P-05,114_L30B-P-06,112_SCH30-P-04A,112_SCH30-P-03A,112_SCH30-P-02A,112_SCH30-P-01A,112_L45D-P-01A,112_L45D-P-02A,112_L45D-P-03A,112_L45D-P-41A,112_L45D-P-05A,112_L45D-P-06A,10-76-P-B-01-(325X250),107_L45B-P-10,10-78-P-G-2,107_L45B-P-09,10-80-P-G-2,107_L45B-P-08,10-82-P-G-2,107_L45B-P-07,10-84-P-G-2,10-85-P-G-2,107_L45B-P-31,10-87-P-G-2,107_L45B-P-32,10-89-P-G-2,107_L45B-P-33,10-91-P-G-2,107_L45B-P-34,10-93-P-G-2,107_L45B-P-35,10-95-P-G-2,107_L45B-P-36,10-97-P-G-2,107_L45B-P-37,10-99-P-G-2,107_L45B-P-38,10-101-P-G-2,107_L45B-P-39,10-103-P-G-2,107_SCH45-P-13,107_SCH45-P-21,107_SCH45-C-11,107_L45B-P-01,107_L45B-P-02,107_L45B-P-03,107_L45B-P-04,107_L45B-P-05,107_L45B-P-06,107_SCH45-P-24,107_SCH45-P-06,107_L45D-P-02,106_L45B-P-02,106_L45B-P-01,10-120-P-D-01-(400X200),085_L45B-P-13,085_L45B-P-12,085_L45C-PC-06,085_L45B-P-03,085_L45B-P-04,085_L45B-P-05,085_L45B-P-24,085_L45B-P-25,085_L45B-P-26,085_SCH45-P-10,20-105-P-B-4-(400x250),087_SCH75-P-36,087_SCH75-P-35,087_SCH75-P-34,087_L75B-PC-37,087_L75B-PC-36,087_L45B-P-01,087_L45B-P-09,087_L45B-P-10,087_SCH45-P-17,087_L45D-P-05,087_L45D-P-06,20-105-P-D-1(250X200),059_L30C-P-03,059_L30C-P-02,059_SCH30-P-04,059_SCH30-P-03,059_SCH30-P-02,059_L30C-P-01,059_L30C-P-04,059_SCH30-P-23,059_SCH30-P-22,059_SCH30-P-18,059_L30B-P-26,059_L30B-P-25,059_L30B-P-24,059_L30B-P-23,059_L30B-P-22,059_L45B-P-29,40-103-P-G-2,059_SCH30-P-26,059_SCH30-P-27,059_SCH30-P-28,059_L30B-P-29",2023-08-22 15:15:18,0.0
