REV_NUMBER,REV_ALPHABET,CABLE_SIZE,PROCURED_BY,CABLE_TAG,START_EQPT,END_EQPT,LENGTH_SRRL,NO_OF_RUNS,TOTAL_DESIGN_LENGTH,CABLE_ROUTE,TIMESTAMP,LENGTH_VARIANCE
63,A,1X35,Unknown,ICCP-P-02,ICCP CONTROL PANEL,ICCP JB-2,110.0,1.0,110.0,"114_L30B-P-08,114_SCH30-P-09,114_SCH30-P-10,114_L30C-P-01,114_SCH30-P-11,114_SCH30-P-12,114_L30B-P-09,114_SCH30-P-13,114_SCH30-P-14,114_L30B-P-10,10-60-P-B-01-(100X100),114_SCH30-P-06,114_SCH30-P-07,114_L30B-P-02,114_L30B-P-03,114_L30B-P-04,114_L30B-P-05,114_L30B-P-06,112_SCH30-P-04A,112_SCH30-P-03A,112_SCH30-P-02A,112_SCH30-P-01A,112_L45D-P-01A,112_L45D-P-02A,112_L45D-P-03A,112_L45D-P-41A,112_L45D-P-05A,112_L45D-P-06A,10-76-P-B-01-(325X250),107_L45B-P-10,10-78-P-G-2,107_L45B-P-09,10-80-P-G-2,107_L45B-P-08,10-82-P-G-2,107_L45B-P-07,10-84-P-G-2,10-85-P-G-2,107_L45B-P-31,10-87-P-G-2,107_L45B-P-32,10-89-P-G-2,107_L45B-P-33,10-91-P-G-2,107_L45B-P-34,10-93-P-G-2,107_L45B-P-35,10-95-P-G-2,107_L45B-P-36,10-97-P-G-2,107_L45B-P-37,10-99-P-G-2,107_L45B-P-38,10-101-P-G-2,107_L45B-P-39,10-103-P-G-2,107_SCH45-P-13,107_SCH45-P-21,107_SCH45-C-11,107_L45B-P-01,107_L45B-P-02,107_L45B-P-03,107_L45B-P-04,107_L45B-P-05,107_L45B-P-06,107_SCH45-P-24,107_SCH45-P-06,107_L45D-P-02,106_L45B-P-02,106_L45B-P-01,10-120-P-D-01-(400X200),085_L45B-P-13,085_L45B-P-12,085_141-L30D-P-01,085_L45B-PC-24,085_L45B-PC-23,085_L45B-PC-22,20-126-P-B-3-(400x250),083_VL20C-P-01,083_VL20C-P-02,20-127-P-D-1A-(250X200)",2023-08-22 15:15:18,0.0
63,A,1X10,Unknown,ICCP-P-03,ICCP CONTROL PANEL,ICCP JB-3,120.0,1.0,120.0,"114_L30B-P-08,114_SCH30-P-09,114_SCH30-P-10,114_L30C-P-01,114_SCH30-P-11,114_SCH30-P-12,114_L30B-P-09,114_SCH30-P-13,114_SCH30-P-14,114_L30B-P-10,10-60-P-B-01-(100X100),114_SCH30-P-06,114_SCH30-P-07,114_L30B-P-02,114_L30B-P-03,114_L30B-P-04,114_L30B-P-05,114_L30B-P-06,112_SCH30-P-04A,112_SCH30-P-03A,112_SCH30-P-02A,112_SCH30-P-01A,112_L45D-P-01A,112_L45D-P-02A,112_L45D-P-03A,112_L45D-P-41A,112_L45D-P-05A,112_L45D-P-06A,10-76-P-B-01-(325X250),107_L45B-P-10,10-78-P-G-2,107_L45B-P-09,10-80-P-G-2,107_L45B-P-08,10-82-P-G-2,107_L45B-P-07,10-84-P-G-2,10-85-P-G-2,107_L45B-P-31,10-87-P-G-2,107_L45B-P-32,10-89-P-G-2,107_L45B-P-33,10-91-P-G-2,107_L45B-P-34,10-93-P-G-2,107_L45B-P-35,10-95-P-G-2,107_L45B-P-36,10-97-P-G-2,107_L45B-P-37,10-99-P-G-2,107_L45B-P-38,10-101-P-G-2,107_L45B-P-39,10-103-P-G-2,107_SCH45-P-13,107_SCH45-P-21,107_SCH45-C-11,107_L45B-P-01,107_L45B-P-02,107_L45B-P-03,107_L45B-P-04,107_L45B-P-05,107_L45B-P-06,107_SCH45-P-24,107_SCH45-P-06,107_L45D-P-02,106_L45B-P-02,106_L45B-P-01,10-120-P-D-01-(400X200),085_L45B-P-13,085_L45B-P-12,085_141-L30D-P-01,085_L45B-PC-24,085_L45B-PC-23,085_L45B-PC-22,20-126-P-B-3-(400x250),083_L45B-P-34,083_L45B-P-35,083_L45B-P-55,083_L45B-P-56,083_SCH45-P-21,083_SCH45-P-20,083_SCH45-P-19,083_SCH45-P-18,083_SCH45-P-09,083_L45C-P-11,083_L45B-P-59,083_L45B-P-58,083_L45B-P-57,083_SCH45B-P-16,20-143-P-B-1-(400x250),083_L45B-P-61,083_L45B-P-60,20-148-P-B-4-(325x250),LOCAL ROUTE,20-148-P-D-01-(250X100)",2023-08-22 15:15:18,0.0
63,A,1X35,Unknown,ICCP-P-04,ICCP CONTROL PANEL,ICCP JB-4,100.0,1.0,100.0,"114_L30B-P-08,114_SCH30-P-09,114_SCH30-P-10,114_L30C-P-01,114_SCH30-P-11,114_SCH30-P-12,114_L30B-P-09,114_SCH30-P-13,114_SCH30-P-14,114_L30B-P-10,10-60-P-B-01-(100X100),114_SCH30-P-06,114_SCH30-P-07,114_L30B-P-02,114_L30B-P-03,114_L30B-P-04,114_L30B-P-05,114_L30B-P-06,112_SCH30-P-04A,112_SCH30-P-03A,112_SCH30-P-02A,112_SCH30-P-01A,112_L45D-P-01A,112_L45D-P-02A,112_L45D-P-03A,112_L45D-P-41A,112_L45D-P-05A,112_L45D-P-06A,10-76-P-B-01-(325X250),107_L45B-P-10,10-78-P-G-2,107_L45B-P-09,10-80-P-G-2,107_L45B-P-08,10-82-P-G-2,107_L45B-P-07,10-84-P-G-2,10-85-P-G-2,107_L45B-P-31,10-87-P-G-2,107_L45B-P-32,10-89-P-G-2,107_L45B-P-33,10-91-P-G-2,107_L45B-P-34,10-93-P-G-2,107_L45B-P-35,10-95-P-G-2,107_L45B-P-36,10-97-P-G-2,107_L45B-P-37,10-99-P-G-2,107_L45B-P-38,10-101-P-G-2,107_L45B-P-39,10-103-P-G-2,107_SCH45-P-13,107_SCH45-P-21,107_SCH45-C-11,107_L45B-P-01,107_L45B-P-02,107_L45B-P-03,107_L45B-P-04,107_L45B-P-05,107_L45B-P-06,107_SCH45-P-24,107_SCH45-P-06,107_L45D-P-02,106_L45B-P-02,106_L45B-P-01,10-120-P-D-01-(400X200),085_L45B-P-13,085_L45B-P-12,085_141-L30D-P-01,085_L45B-PC-24,085_L45B-PC-23,085_L45B-PC-22,20-126-P-B-3-(400x250),083_L45B-P-34,083_L45B-P-35,083_L45B-P-55,083_L45B-P-56,083_SCH45-P-21,083_SCH45-P-20,083_SCH45-P-19,083-L30B-P-12A,083-L30B-P-13A,083-L30B-P-14A,083_L45B-PC-20,20-139-P-B-2-(325x250),083_L45B-PC-04,083_L45B-PC-03,083_L45B-PC-02,083_L45B-PC-01,20-148-P-B-2-(325x250),078_L45D-P-02,078_L45D-P-03,078_L45D-P-04,078_L45D-P-05,078_SCH45-P-01,20-160-P-B-01(325x250),077_L45D-P-01,077_L45D-P-02,077_L45B-P-01,077_L45D-P-03,20-167-P-D-01(325X250),041_L45B-P-01A,041_L65D-P-04,041_L65D-P-03,041_L65D-P-02,041_L65D-P-01,041_L45B-P-02",2023-08-22 15:15:18,0.0
63,A,1X35,Unknown,ICCP-P-05,ICCP CONTROL PANEL,ICCP JB-5,100.0,1.0,100.0,"114_L30B-P-08,114_SCH30-P-09,114_SCH30-P-10,114_L30C-P-01,114_SCH30-P-11,114_SCH30-P-12,114_L30B-P-09,114_SCH30-P-13,114_SCH30-P-14,114_L30B-P-10,10-60-P-B-01-(100X100),114_SCH30-P-06,114_SCH30-P-07,114_L30B-P-02,114_L30B-P-03,114_L30B-P-04,114_L30B-P-05,114_L30B-P-06,112_SCH30-P-04A,112_SCH30-P-03A,112_SCH30-P-02A,112_SCH30-P-01A,112_L45D-P-01A,112_L45D-P-02A,112_L45D-P-03A,112_L45D-P-41A,112_L45D-P-05A,112_L45D-P-06A,10-76-P-B-01-(325X250),107_L45B-P-10,10-78-P-G-2,107_L45B-P-09,10-80-P-G-2,107_L45B-P-08,10-82-P-G-2,107_L45B-P-07,10-84-P-G-2,10-85-P-G-2,107_L45B-P-31,10-87-P-G-2,107_L45B-P-32,10-89-P-G-2,107_L45B-P-33,10-91-P-G-2,107_L45B-P-34,10-93-P-G-2,107_L45B-P-35,10-95-P-G-2,107_L45B-P-36,10-97-P-G-2,107_L45B-P-37,10-99-P-G-2,107_L45B-P-38,10-101-P-G-2,107_L45B-P-39,10-103-P-G-2,107_SCH45-P-13,107_SCH45-P-21,107_SCH45-C-11,107_L45B-P-01,107_L45B-P-02,107_L45B-P-03,107_L45B-P-04,107_L45B-P-05,107_L45B-P-06,107_SCH45-P-24,107_SCH45-P-06,107_L45D-P-02,106_L45B-P-02,106_L45B-P-01,10-120-P-D-01-(400X200),085_L45B-P-13,085_L45B-P-12,085_141-L30D-P-01,085_L45B-PC-24,085_L45B-PC-23,085_L45B-PC-22,20-126-P-B-3-(400x250)083_L45B-P-34,083_L45B-P-35,083_L45B-P-55,083_L45B-P-56,083_SCH45-P-21,083_SCH45-P-20,083_SCH45-P-19,083-L30B-P-12A,083-L30B-P-13A,083-L30B-P-14A,083_L45B-PC-20,20-139-P-B-2-(325x250),083_L45B-PC-04,083_L45B-PC-03,083_L45B-PC-02,083_L45B-PC-01,20-148-P-B-2-(325x250),078_L45D-P-02,078_L45D-P-03,078_L45D-P-04,078_L45D-P-05,078_SCH45-P-01,20-160-P-B-01(325x250),077_L45D-P-01,077_L45D-P-02,077_L45B-P-01,077_L30B-P-01,077_L30B-P-02,077_L45B-P-15,041_L45B-P-06,041_L45B-P-05,20-171-P-D-1-(325X250)",2023-08-22 15:15:18,0.0
63,A,1X10,Unknown,ICCP-P-06,ICCP CONTROL PANEL,ICCP JB-6,120.0,1.0,120.0,"114_L30B-P-08,114_SCH30-P-09,114_SCH30-P-10,114_L30C-P-01,114_SCH30-P-11,114_SCH30-P-12,114_L30B-P-09,114_SCH30-P-13,114_SCH30-P-14,114_L30B-P-10,10-60-P-B-01-(100X100),114_SCH30-P-06,114_SCH30-P-07,114_L30B-P-02,114_L30B-P-03,114_L30B-P-04,114_L30B-P-05,114_L30B-P-06,112_SCH30-P-04A,112_SCH30-P-03A,112_SCH30-P-02A,112_SCH30-P-01A,112_L45D-P-01A,112_L45D-P-02A,112_L45D-P-03A,112_L45D-P-41A,112_L45D-P-05A,112_L45D-P-06A,10-76-P-B-01-(325X250),107_L45B-P-10,10-78-P-G-2,107_L45B-P-09,10-80-P-G-2,107_L45B-P-08,10-82-P-G-2,107_L45B-P-07,10-84-P-G-2,10-85-P-G-2,107_L45B-P-31,10-87-P-G-2,107_L45B-P-32,10-89-P-G-2,107_L45B-P-33,10-91-P-G-2,107_L45B-P-34,10-93-P-G-2,107_L45B-P-35,10-95-P-G-2,107_L45B-P-36,10-97-P-G-2,107_L45B-P-37,10-99-P-G-2,107_L45B-P-38,10-101-P-G-2,107_L45B-P-39,10-103-P-G-2,107_SCH45-P-13,107_SCH45-P-21,107_SCH45-C-11,107_L45B-P-01,107_L45B-P-02,107_L45B-P-03,107_L45B-P-04,107_L45B-P-05,107_L45B-P-06,107_SCH45-P-24,107_SCH45-P-06,107_L45D-P-02,106_L45B-P-02,106_L45B-P-01,10-120-P-D-01-(400X200),085_L45B-P-13,085_L45B-P-12,085_141-L30D-P-01,085_L45B-PC-24,085_L45B-PC-23,085_L45B-PC-22,20-126-P-B-3-(400x250),083_L45B-P-34,083_L45B-P-35,083_L45B-P-55,083_L45B-P-56,083_SCH45-P-21,083_SCH45-P-20,083_SCH45-P-19,083-L30B-P-12A,083-L30B-P-13A,083-L30B-P-14A,083_L45B-PC-20,20-139-P-B-2-(325x250),083_L45B-PC-04,083_L45B-PC-03,083_L45B-PC-02,083_L45B-PC-01,20-148-P-B-2-(325x250),076_SCH45-PC-06,076_SCH45-PC-05,078_L45D-PC-01",2023-08-22 15:15:18,0.0
63,A,1X35,Unknown,ICCP-P-07,ICCP CONTROL PANEL,ICCP JB-7,120.0,1.0,120.0,"114_L30B-P-08,114_SCH30-P-09,114_SCH30-P-10,114_L30C-P-01,114_SCH30-P-11,114_SCH30-P-12,114_L30B-P-09,114_SCH30-P-13,114_SCH30-P-14,114_L30B-P-10,10-60-P-B-01-(100X100),114_SCH30-P-06,114_SCH30-P-07,114_L30B-P-02,114_L30B-P-03,114_L30B-P-04,114_L30B-P-05,114_L30B-P-06,112_SCH30-P-04A,112_SCH30-P-03A,112_SCH30-P-02A,112_SCH30-P-01A,112_L45D-P-01A,112_L45D-P-02A,112_L45D-P-03A,112_L45D-P-41A,112_L45D-P-05A,112_L45D-P-06A,10-76-P-B-01-(325X250),107_L45B-P-10,10-78-P-G-2,107_L45B-P-09,10-80-P-G-2,107_L45B-P-08,10-82-P-G-2,107_L45B-P-07,10-84-P-G-2,10-85-P-G-2,107_L45B-P-31,10-87-P-G-2,107_L45B-P-32,10-89-P-G-2,107_L45B-P-33,10-91-P-G-2,107_L45B-P-34,10-93-P-G-2,107_L45B-P-35,10-95-P-G-2,107_L45B-P-36,10-97-P-G-2,107_L45B-P-37,10-99-P-G-2,107_L45B-P-38,10-101-P-G-2,107_L45B-P-39,10-103-P-G-2,107_SCH45-P-13,107_SCH45-P-21,107_SCH45-C-11,107_L45B-P-01,107_L45B-P-02,107_L45B-P-03,107_L45B-P-04,107_L45B-P-05,107_L45B-P-06,107_SCH45-P-24,107_SCH45-P-06,107_L45D-P-02,106_L45B-P-02,106_L45B-P-01,10-120-P-D-01-(400X200),085_L45B-P-13,085_L45B-P-12,085_141-L30D-P-01,085_L45B-PC-24,085_L45B-PC-23,085_L45B-PC-22,20-126-P-B-3-(400x250),083_L45B-P-34,083_L45B-P-35,083_L45B-P-55,083_L45B-P-56,083_SCH45-P-21,083_SCH45-P-20,083_SCH45-P-19,083-L30B-P-12A,083-L30B-P-13A,083-L30B-P-14A,083_L45B-PC-20,20-139-P-B-2-(325x250),083_L45B-PC-04,083_L45B-PC-03,081-L30B-P-05A-1,20-145-P-02A(250X150),083-L30B-P-06A,083-L30B-P-06A-1,083-L30B-P-07A,083-L30B-P-08A,083-L30B-P-09A,083-L30B-P-11A,083-L30B-P-11A-1,083_VL30B-P/C_01,083_VL30B-P/C_02,20-141-P-D-1-(250X200),048_L45B-P-02,40-140-P-G-3,048_L45B-P-03,40-138-P-G-1,048_L45B-P-04,40-136-P-G-3,048_L45B-P-05,40-134-P-G-3,048_L45B-P-06,40-132-P-G-3,048_L45B-P-07,40-130-P-G-3,048_L45B-P-08",2023-08-22 15:15:18,0.0
63,A,1X10,Unknown,ICCP-P-08,ICCP CONTROL PANEL,ICCP JB-8,120.0,1.0,120.0,"114_L30B-P-08,114_SCH30-P-09,114_SCH30-P-10,114_L30C-P-01,114_SCH30-P-11,114_SCH30-P-12,114_L30B-P-09,114_SCH30-P-13,114_SCH30-P-14,114_L30B-P-10,10-60-P-B-01-(100X100),114_SCH30-P-06,114_SCH30-P-07,114_L30B-P-02,114_L30B-P-03,114_L30B-P-04,114_L30B-P-05,114_L30B-P-06,112_SCH30-P-04A,112_SCH30-P-03A,112_SCH30-P-02A,112_SCH30-P-01A,112_L45D-P-01A,112_L45D-P-02A,112_L45D-P-03A,112_L45D-P-41A,112_L45D-P-05A,112_L45D-P-06A,10-76-P-B-01-(325X250),107_L45B-P-10,10-78-P-G-2,107_L45B-P-09,10-80-P-G-2,107_L45B-P-08,10-82-P-G-2,107_L45B-P-07,10-84-P-G-2,10-85-P-G-2,107_L45B-P-31,10-87-P-G-2,107_L45B-P-32,10-89-P-G-2,107_L45B-P-33,10-91-P-G-2,107_L45B-P-34,10-93-P-G-2,107_L45B-P-35,10-95-P-G-2,107_L45B-P-36,10-97-P-G-2,107_L45B-P-37,10-99-P-G-2,107_L45B-P-38,10-101-P-G-2,107_L45B-P-39,10-103-P-G-2,107_SCH45-P-13,107_SCH45-P-21,107_SCH45-C-11,107_L45B-P-01,107_L45B-P-02,107_L45B-P-03,107_L45B-P-04,107_L45B-P-05,107_L45B-P-06,107_SCH45-P-24,107_SCH45-P-06,107_L45D-P-02,106_L45B-P-02,106_L45B-P-01,10-120-P-D-01-(400X200),085_L45B-P-13,085_L45B-P-12,085_L45C-PC-06,085_L45B-P-03,085_L45B-P-04,085_L45B-P-05,085_L45B-P-24,085_L45B-P-25,085_L45B-P-26,085_SCH45-P-10,20-105-P-B-4-(400x250),087_SCH75-P-36,087_SCH75-P-35,087_SCH75-P-34,087_L75B-PC-37,087_L75B-PC-36,087_L45B-P-01,087_L45B-P-09,087_L45B-P-10,087_SCH45-P-17,087_L45D-P-05,087_L45D-P-06,20-105-P-D-1(250X200),059_L30C-P-03,059_L30C-P-02,059_SCH30-P-04,059_SCH30-P-03,059_SCH30-P-02,059_L30C-P-01,059_L30B-P-27,059_L30B-P-15,059_L30B-P-16,059_L30B-P-17,059_L30B-P-18,059_L30B-P-19,059_L30B-P-20,059_L30B-P-21,059_L45B-P-07,40-97-P-G-1,059_L45B-P-06",2023-08-22 15:15:18,0.0
63,A,1X35,Unknown,ICCP-P-09,ICCP CONTROL PANEL,ICCP JB-9,75.0,1.0,75.0,"114_L30B-P-08,114_SCH30-P-09,114_SCH30-P-10,114_L30C-P-01,114_SCH30-P-11,114_SCH30-P-12,114_L30B-P-09,114_SCH30-P-13,114_SCH30-P-14,114_L30B-P-10,10-60-P-B-01-(100X100),114_SCH30-P-06,114_L30B-P-01,114_L30D-P-01,10-53-P-B-01-(200X200),117_SCH30-P-15,117_L30B-P-06,117_L30B-P-07,117_SCH30-P-14,10-48-P-B-01-(200X200),117_L30D-P-01,117_L30C-P-01,10-43-P-B-01-(325X250),117_L45C-P-01,117_L45C-P-02,10-44-P-D-01-(400X200),095_L75C-P-15,095_L75C-P-14,095_L75C-P-13,095_SCH65-P-20,095_SCH65-P-19,095_SCH65-P-18,095_SCH65-P-17,095_L75C-P-17,095_L75C-P-16,095_L30B-P-13,095_L30B-P-12,095_L30B-P-11,095_L30B-P-10,20-53-P-B-3-(325x250),091_SCH20-P-04,091_L20C-P-03,091_L20C-P-04,091_L20B-P-02,091_SCH20-P-02,20-61-P-B-1-(325X250),091_L65B-PC-31,091_L65B-PC-32,091_L75B-PC-25,091_L75B-PC-26,091_L75B-PC-27,091_L75B-PC-28,091_L75B-PC-29,20-73-P-B-2-(400x250),088_VL30C-P-01,088_VL30C-P-02,20-73-P-D-1(325x250),061_L30B-P-07,061_L45B-P-09,061_L45B-P-10",2023-08-22 15:15:18,0.0
63,A,1X10,Unknown,ICCP-P-10,ICCP CONTROL PANEL,ICCP JB-10,75.0,1.0,75.0,"114_L30B-P-08,114_SCH30-P-09,114_SCH30-P-10,114_L30C-P-01,114_SCH30-P-11,114_SCH30-P-12,114_L30B-P-09,114_SCH30-P-13,114_SCH30-P-14,114_L30B-P-10,10-60-P-B-01-(100X100),114_SCH30-P-06,114_L30B-P-01,114_L30D-P-01,10-53-P-B-01-(200X200),117_SCH30-P-15,117_L30B-P-06,117_L30B-P-07,117_SCH30-P-14,10-48-P-B-01-(200X200),117_L30D-P-01,117_L30C-P-01,10-43-P-B-01-(325X250),117_L45C-P-01,117_L45C-P-02,10-44-P-D-01-(400X200),095_L75C-P-15,095_L75C-P-14,095_L75C-P-13,095_SCH65-P-20,095_SCH65-P-19,095_SCH65-P-18,095_SCH65-P-17,095_L75C-P-17,095_L75C-P-16,095_L30B-P-13,095_L30B-P-12,095_L30B-P-11,095_L30B-P-10,20-53-P-B-3-(325x250),091_SCH20-P-04,091_L20C-P-03,091_SCH65-P-03,091_L65C-P-02,091_VL75B-P-25,091_VL75B-P-30,20-56-P-D-1_(325x250),071_L75C-P-03,071_L20C-P-11,30-54-P-D-2-(250X200),063_L45B-P-09,063_SCH45-P-02,063_SCH45-P-01,063_SCH45-P-03,40-55-P-G-1,063_L45B-P-08,40-57-P-G-1,063_SCH45-P-15,063_SCH45-P-14,063_L45B-P-07,40-59-P-G-1,063_L45B-P-06,40-61-P-G-1,063_L45B-P-05,40-63-P-G-1,063_L45B-P-04",2023-08-22 15:15:18,0.0
63,A,1X35,Unknown,ICCP-P-11,ICCP CONTROL PANEL,ICCP JB-11,80.0,1.0,80.0,"114_L30B-P-08,114_SCH30-P-09,114_SCH30-P-10,114_L30C-P-01,114_SCH30-P-11,114_SCH30-P-12,114_L30B-P-09,114_SCH30-P-13,114_SCH30-P-14,114_L30B-P-10,10-60-P-B-01-(100X100),114_SCH30-P-06,114_L30B-P-01,114_L30D-P-01,10-53-P-B-01-(200X200),117_SCH30-P-15,117_L30B-P-06,117_L30B-P-07,117_SCH30-P-14,10-48-P-B-01-(200X200),117_L30D-P-01,117_L30C-P-01,10-43-P-B-01-(325X250),117_L45C-P-01,117_L45C-P-02,10-44-P-D-01-(400X200),095_L75C-P-15,095_L75C-P-14,095_L75C-P-13,095_SCH65-P-20,095_SCH65-P-19,095_SCH65-P-18,095_SCH65-P-17,095_L75C-P-17,095_L75C-P-16,095_L75B-P-03,095_L75B-P-15,095_L75B-P-14,095_L55C-P-01,095_L75B-P-13,095_L75B-P-12,095_L75B-P-11,095_L75C-P-01,095_L75C-P-02,20-33-P-B-1-(400X200)",2023-08-22 15:15:18,0.0
63,A,1X10,Unknown,ICCP-P-12,ICCP CONTROL PANEL,ICCP JB-12,55.0,1.0,55.0,"114_L30B-P-08,114_SCH30-P-09,114_SCH30-P-10,114_L30C-P-01,114_SCH30-P-11,114_SCH30-P-12,114_L30B-P-09,114_SCH30-P-13,114_SCH30-P-14,114_L30B-P-10,10-60-P-B-01-(100X100),114_SCH30-P-06,114_L30B-P-01,114_L30D-P-01,10-53-P-B-01-(200X200),117_SCH30-P-15,117_L30B-P-06,117_L30B-P-07,117_SCH30-P-14,10-48-P-B-01-(200X200),117_L30D-P-01,117_L30C-P-01,10-43-P-B-01-(325X250),117_L45C-P-01,117_L45C-P-02,10-44-P-D-01-(400X200),095_L75C-P-15,095_L75C-P-14,095_L75C-P-13,095_SCH65-P-20,095_SCH65-P-19,095_SCH65-P-18,095_SCH65-P-17,095_L75C-P-17,095_L75C-P-16,095_L75B-P-03,095_L75B-P-15,095_L75B-P-14,095_L55C-P-01,095_L75B-P-13,095_L75B-P-12,095_L75B-P-11,095_L75C-P-01,095_L75C-P-02,20-33-P-B-1-(400X200),097_L45B-P-02,097_L45B-P-03,097_L45B-P-04,097_L45B-P-05,097_L45B-P-06,097_L45B-P-01,20-21-P-B-1-(325X250),069_VL45B-P-04,069_VL45B-P-03,20-21-P-D-2(325X250),069_L45D-P-01,069_L45D-P-02,069_L45D-P-03,069_L45C-P-01,069_L45C-P-02",2023-08-22 15:15:18,0.0
63,A,1X10,Unknown,ICCP-P-13,ICCP CONTROL PANEL,ICCP JB-13,80.0,1.0,80.0,"114_L30B-P-08,114_SCH30-P-09,114_SCH30-P-10,114_L30C-P-01,114_SCH30-P-11,114_SCH30-P-12,114_L30B-P-09,114_SCH30-P-13,114_SCH30-P-14,114_L30B-P-10,10-60-P-B-01-(100X100),114_SCH30-P-06,114_L30B-P-01,114_L30D-P-01,10-53-P-B-01-(200X200),117_SCH30-P-15,117_L30B-P-06,117_L30B-P-07,117_SCH30-P-14,10-48-P-B-01-(200X200),117_L30D-P-01,117_L30C-P-01,10-43-P-B-01-(325X250),117_L45C-P-01,117_L45C-P-02,10-44-P-D-01-(400X200),095_L75C-P-15,095_L75C-P-14,095_L75C-P-13,095_SCH65-P-20,095_SCH65-P-19,095_SCH65-P-18,095_SCH65-P-17,095_L75C-P-17,095_L75C-P-16,095_L75B-P-03,095_L75B-P-15,095_L75B-P-14,095_L55C-P-01,095_L75B-P-13,095_L75B-P-12,095_L75B-P-11,095_L75C-P-01,095_L75C-P-02,20-33-P-B-1-(400X200),097_L45B-P-02,097_L45B-P-03,097_L45B-P-04,097_L45B-P-05,097_L45B-P-06,097_L45B-P-01,20-21-P-B-1-(325X250),069_VL45B-P-04,069_VL45B-P-03,20-21-P-D-2(325X250),069_L45D-P-01,069_L45D-P-02,069_L45D-P-03,069_L45C-P-01,069_L45C-P-02",2023-08-22 15:15:18,0.0
63,A,1X35,Unknown,ICCP-P-14,ICCP CONTROL PANEL,ICCP JB-14,80.0,1.0,80.0,"114_L30B-P-08,114_SCH30-P-09,114_SCH30-P-10,114_L30C-P-01,114_SCH30-P-11,114_SCH30-P-12,114_L30B-P-09,114_SCH30-P-13,114_SCH30-P-14,114_L30B-P-10,10-60-P-B-01-(100X100),114_SCH30-P-06,114_L30B-P-01,114_L30D-P-01,10-53-P-B-01-(200X200),117_SCH30-P-15,117_L30B-P-06,117_L30B-P-07,117_SCH30-P-14,10-48-P-B-01-(200X200),117_L30D-P-01,117_L30C-P-01,10-43-P-B-01-(325X250),117_L45C-P-01,117_L45C-P-02,10-44-P-D-01-(400X200),095_L75C-P-15,095_L75C-P-08,20-35-P-B-1-(325x250),096_SCH75-P-05,096_L75C-P-08,096_L75C-P-07,096_L75C-P_06,096_L45B-P-06,096_L45B-P-05,096_L45B-P-04,20-33-P-B-2-(325X250),097_L45B-P-10",2023-08-22 15:15:18,0.0
63,A,1X10,Unknown,ICCP-P-15,ICCP CONTROL PANEL,ICCP JB-15,125.0,1.0,125.0,"114_L30B-P-08,114_SCH30-P-09,114_SCH30-P-10,114_L30C-P-01,114_SCH30-P-11,114_SCH30-P-12,114_L30B-P-09,114_SCH30-P-13,114_SCH30-P-14,114_L30B-P-10,10-60-P-B-01-(100X100),114_SCH30-P-06,114_L30B-P-01,114_L30D-P-01,10-53-P-B-01-(200X200),117_SCH30-P-15,117_L30B-P-06,117_L30B-P-07,117_SCH30-P-14,10-48-P-B-01-(200X200),117_L30D-P-01,117_L30C-P-01,10-43-P-B-01-(325X250),117_L45C-P-01,117_L45C-P-02,10-44-P-D-01-(400X200),095_L75C-P-15,095_L75C-P-14,095_L75C-P-13,095_SCH65-P-20,095_SCH65-P-19,095_SCH65-P-18,095_SCH65-P-17,095_L75C-P-17,095_L75C-P-16,095_L30B-P-13,095_L30B-P-12,095_L30B-P-11,095_L30B-P-10,20-53-P-B-3-(325x250),091_SCH20-P-04,091_L20C-P-03,091_L20C-P-04,091_L20B-P-02,091_SCH20-P-02,20-61-P-B-1-(325X250),091_L65B-PC-31,091_L65B-PC-32,091_L75B-PC-25,091_L75B-PC-26,091_L75B-PC-27,091_L75B-PC-28,091_L75B-PC-29,20-73-P-B-2-(400x250),088_VL30C-P-01,088_VL30C-P-02,20-73-P-D-1(325x250),061_L30B-P-07,061_L45B-P-08,061_L45B-P-07,061_SCH45-P-13,061_SCH45-P-18,061_SCH45-P-19,061_SCH45-P-20,061_SCH45-P-21,061_L45B-P-01,061_L45B-P-02,061_L45B-P-03,061_L45B-P-04,061_L45B-P-05,061_SCH45-P-07,061_SCH45-P-12,061_SCH45-P-11,061_SCH45-P-10,061_L45C-P-03,061_L30C-P-06,061_L30C-P-05,061_L30C-P-04,061_L30C-P-03,061_SCH30-P-09",2023-08-22 15:15:18,0.0
63,A,1X35,Unknown,ICCP-P-16,ICCP CONTROL PANEL,ICCP JB-16,75.0,1.0,75.0,"114_L30B-P-08,114_SCH30-P-09,114_SCH30-P-10,114_L30C-P-01,114_SCH30-P-11,114_SCH30-P-12,114_L30B-P-09,114_SCH30-P-13,114_SCH30-P-14,114_L30B-P-10,10-60-P-B-01-(100X100),114_SCH30-P-06,114_SCH30-P-07,114_L30B-P-02,114_L30B-P-03,114_L30B-P-04,114_L30B-P-05,114_L30B-P-06,112_SCH30-P-04A,112_SCH30-P-03A,112_SCH30-P-02A,112_SCH30-P-01A,112_L45D-P-01A,112_L45D-P-02A,112_L45D-P-03A,112_L45D-P-41A,112_L45D-P-05A,112_L45D-P-06A,10-76-P-B-01-(325X250),107_L45B-P-10,10-78-P-G-2,107_L45B-P-09,10-80-P-G-2,107_L45B-P-08,10-82-P-G-2,107_L45B-P-07,10-84-P-G-2,10-85-P-G-2,107_L45B-P-31,10-87-P-G-2,107_L45B-P-32,10-89-P-G-2,107_L45B-P-33,10-91-P-G-2,107_L45B-P-34,10-93-P-G-2,107_L45B-P-35,10-95-P-G-2,107_L45B-P-36,10-97-P-G-2,107_L45B-P-37,10-99-P-G-2,107_L45B-P-38,10-101-P-G-2,107_L45B-P-39,10-103-P-G-2,107_SCH45-P-13,107_SCH45-P-21,107_SCH45-C-11,107_L45B-P-01,107_L45B-P-02,107_L45B-P-03,107_L45B-P-04,107_L45B-P-05,107_L45B-P-06,107_SCH45-P-24,107_SCH45-P-06,107_L45D-P-02,106_L45B-P-02,106_L45B-P-01,10-120-P-D-01-(400X200),085_L45B-P-13,085_L45B-P-12,085_L45C-PC-06,085_L45B-P-03,085_L45B-P-04,085_L45B-P-05,085_L45B-P-24,085_L45B-P-25,085_L45B-P-26,085_SCH45-P-10,20-105-P-B-4-(400x250),087_SCH75-P-36,087_SCH75-P-35,087_SCH75-P-34,087_L75B-PC-37,087_L75B-PC-36,087_L45B-P-01,087_L45B-P-09,087_L45B-P-10,087_SCH45-P-17,087_L45D-P-05,087_L45D-P-06,20-105-P-D-1(250X200),059_L30C-P-03,059_L30C-P-02,059_SCH30-P-04,059_SCH30-P-03,059_SCH30-P-02,059_L30C-P-01,059_L30C-P-04,059_SCH30-P-23,059_SCH30-P-22,059_SCH30-P-18,059_L30B-P-26,059_L30B-P-25,059_L30B-P-24,059_L30B-P-23,059_L30B-P-22,059_L45B-P-29,059_L45B-P-15,40-101-P-G-1,059_L45B-P-14,40-99-P-G-2,059_L45B-P-13,40-97-P-G-2,059_L45B-P-12,40-95-P-G-2,059_SCH45-P-12,059_SCH45-P-08,059_SCH45-P-07,059_SCH45-P-06,059_SCH45-P-05,059_L45B-P-11,059_SCH45-P-04,059_SCH45-P-03,059_SCH45-P-02,059_SCH45-P-01,40-91-P-G-2,059_L45B-P-10",2023-08-22 15:15:18,0.0
63,A,1X25,Unknown,ICCP-P-34,ICCP CONTROL PANEL,SHIP HULL,0.0,0.0,0.0,LOCAL CABLE,2023-08-22 15:15:18,0.0
63,A,1X25,Unknown,ICCP-P-35,ICCP CONTROL PANEL,SHIP HULL,0.0,0.0,0.0,LOCAL CABLE,2023-08-22 15:15:18,0.0
63,A,2PX0.75-x,Unknown,ICCP-C-1,ICCP CONTROL PANEL,ICCP COMPUTER,0.0,0.0,0.0,LOCAL CABLE,2023-09-12 10:52:08,0.0
63,A,1X70,Unknown,ICCP-P-36,ICCP CONTROL PANEL,SHIP HULL,0.0,0.0,0.0,LOCAL CABLE,2023-08-22 15:15:18,0.0
66,A,2X2.5,Unknown,B1-DB2-P-01,"24V DC DB-2,PASSAGE-18,DECK-10","24V EMERGENCY LIGHT(06Z2-EL-5),BRIDGE,DECK-06",85.0,1.0,85.0,"119_L20B-C-01, 119_L20B-C-02, 119_L20B-C-03, 119_L20B-C-04, 119_L20B-C-05, 10-21-C-B-01-(250X150), 118-L20B-C-01, 118-L20B-C-02, 118-L20B-C-03, 118-L20B-C-04, 118-L20B-C-05, 118-L20B-C-06, 10-33-C-B-01-(200X150), 117-L20B-C-01, 117-L20B-C-02, 117-L20B-C-03, 117-L20D-C-01, 117-L20D-C-01, 117_L20B-C-06, 10-43-C-B-01-(250X200), 117_L45C-C-05, 01-44-C-D-03-(400X200), 132_L45C-C-06, 132_L45C-C-05, 02-44-C-D-03-(400X200), 143_L45C-C-06, 143_L45C-C-05, 03-44-C-D-03-(400X200), 151_L45C-C-03, 151_L45B-C-03, 04-44-C-D-03-(400X200), 161_L45C-C-06, 161_L45C-C-05, 05-44-C-D-03-(400X200), 171_L45C-C-06, 171_L45C-C-05, 06-44-C-D-03-(400X200), 175_L45B-C-02, 175_L45B-C-03, 175_L45B-C-04, 175_L20B-C-06, 175_L20B-C-05, 175_L20B-C-04, 175_L20B-C-03, 175_L20B-C-02, 175_L20B-C-01, 175_E05A-C-28, 175_E05A-C-29, 175_E05B-C-17, 175_E05A-C-22, 175_E05A-C-23, 175_E05B-C-15, 175_E05B-C-14, LOCAL ROUTE, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
66,A,2X2.5,Unknown,B1-DB2-P-02,"24V DC DB-2,PASSAGE-18,DECK-10","24V EMERGENCY LIGHT(05Z2-EL-1),PASSAGE-1,DECK-05",70.0,1.0,70.0,"119_L20B-C-01, 119_L20B-C-02, 119_L20B-C-03, 119_L20B-C-04, 119_L20B-C-05, 10-21-C-B-01-(250X150), 118-L20B-C-01, 118-L20B-C-02, 118-L20B-C-03, 118-L20B-C-04, 118-L20B-C-05, 118-L20B-C-06, 10-33-C-B-01-(200X150), 117-L20B-C-01, 117-L20B-C-02, 117-L20B-C-03, 117-L20D-C-01, 117-L20D-C-01, 117_L20B-C-06, 10-43-C-B-01-(250X200), 117_L45C-C-05, 01-44-C-D-03-(400X200), 132_L45C-C-06, 132_L45C-C-05, 02-44-C-D-03-(400X200), 143_L45C-C-06, 143_L45C-C-05, 03-44-C-D-03-(400X200), 151_L45C-C-03, 151_L45B-C-03, 04-44-C-D-03-(400X200), 161_L45C-C-06, 161_L45C-C-05, 05-44-C-D-03-(400X200), 171_L45C-C-06, 171_L45C-C-05, 05-43-C-B-02-(400X200), 171_L45C-C-07, 171_L45B-C-02, 171_L45B-C-01, 05-36-C-B-01-(250X200), 171_SCH45-C-01, 171_L30B-C-02, 171_L30B-C-01, 169_L30B-C-02, LOCAL ROUTE, , , , , , , , , ",2023-08-22 15:15:18,0.0
66,A,2X2.5,Unknown,B1-DB2-P-03,"24V DC DB-2,PASSAGE-18,DECK-10","24V EMERGENCY LIGHT(05Z2-EL-11),PASSAGE-2,DECK-05",70.0,1.0,70.0,"119_L20B-C-01, 119_L20B-C-02, 119_L20B-C-03, 119_L20B-C-04, 119_L20B-C-05, 10-21-C-B-01-(250X150), 118-L20B-C-01, 118-L20B-C-02, 118-L20B-C-03, 118-L20B-C-04, 118-L20B-C-05, 118-L20B-C-06, 10-33-C-B-01-(200X150), 117-L20B-C-01, 117-L20B-C-02, 117-L20B-C-03, 117-L20D-C-01, 117-L20D-C-01, 117_L20B-C-06, 10-43-C-B-01-(250X200), 117_L45C-C-05, 01-44-C-D-03-(400X200), 132_L45C-C-06, 132_L45C-C-05, 02-44-C-D-03-(400X200), 143_L45C-C-06, 143_L45C-C-05, 03-44-C-D-03-(400X200), 151_L45C-C-03, 151_L45B-C-03, 04-44-C-D-03-(400X200), 161_L45C-C-06, 161_L45C-C-05, 05-44-C-D-03-(400X200), 171_L45C-C-06, 171_L45C-C-05, 05-43-C-B-02-(400X200), 171_L45C-C-07, 171_L45B-C-02, 171_L45B-C-01, 05-36-C-B-01-(250X200), 171_SCH45-C-01, 171_L30B-C-03, 171_L30B-C-04, 171_L30B-C-05, 171_L30B-C-06, 172_L30D-C-01, LOCAL ROUTE, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
66,A,2X2.5,Unknown,B1-DB2-P-04,"24V DC DB-2,PASSAGE-18,DECK-10","24V EMERGENCY LIGHT(04Z2-EL-1), WARD ROOM(DINNING),DECK-04",60.0,1.0,60.0,"119_L20B-C-01, 119_L20B-C-02, 119_L20B-C-03, 119_L20B-C-04, 119_L20B-C-05, 10-21-C-B-01-(250X150), 118-L20B-C-01, 118-L20B-C-02, 118-L20B-C-03, 118-L20B-C-04, 118-L20B-C-05, 118-L20B-C-06, 10-33-C-B-01-(200X150), 117-L20B-C-01, 117-L20B-C-02, 117-L20B-C-03, 117-L20D-C-01, 117-L20D-C-01, 117_L20B-C-06, 10-43-C-B-01-(250X200), 117_L45C-C-05, 01-44-C-D-03-(400X200), 132_L45C-C-06, 132_L45C-C-05, 02-44-C-D-03-(400X200), 143_L45C-C-06, 143_L45C-C-05, 03-44-C-D-03-(400X200), 151_L45C-C-03, 151_L45B-C-03, 04-44-C-D-03-(400X200), 161_L45C-C-06, 161_L45C-C-05, 04-44-C-B-01-(250X150), 161_L20B-C-02, 161_L20B-C-01, 161_L30B-C-05, 161_L30B-C-04, 161_L30B-C-03, LOCAL ROUTE, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
66,A,2X2.5,Unknown,B1-DB2-P-05,"24V DC DB-2,PASSAGE-18,DECK-10","24V EMERGENCY LIGHT(04Z2-EL-10),PASSAGE-4,DECK-04",120.0,1.0,120.0,"119_L20B-C-01, 119_L20B-C-02, 119_L20B-C-03, 119_L20B-C-04, 119_L20B-C-05, 10-21-C-B-01-(250X150), 118-L20B-C-01, 118-L20B-C-02, 118-L20B-C-03, 118-L20B-C-04, 118-L20B-C-05, 118-L20B-C-06, 10-33-C-B-01-(200X150), 117-L20B-C-01, 117-L20B-C-02, 117-L20B-C-03, 117-L20D-C-01, 117-L20D-C-01, 117_L20B-C-06, 10-43-C-B-01-(250X200), 117_L45C-C-05, 01-44-C-D-03-(400X200), 132_L45C-C-06, 132_L45C-C-05, 02-44-C-D-03-(400X200), 143_L45C-C-06, 143_L45C-C-05, 03-44-C-D-03-(400X200), 151_L45C-C-03, 151_L45B-C-03, 04-44-C-D-03-(400X200), 161_L45C-C-06, 161_L45C-C-05, 04-44-C-B-01-(250X150), 161_L20B-C-02, 161_L20B-C-03, 161_L20B-C-04, 161_L20B-C-05, 161_L20B-C-06, 161_L20B-C-07, 161_L20B-C-08, 156_L20B-C-01, 156_L20B-C-02, 156_L20B-C-03, 04-62-C-B-01-(250X150), 156_L30C-C-01, 156_L30D-C-01, 156_L30D-C-03, 04-66-C-B-01-(250X150), 156_L20D-C-02, 157_L20B-C-01, 157_L20B-C-02, 157_L20B-C-03, 157_L20B-C-06, 157_L20B-C-07, 157_L20B-C-08, 04-61-C-B-01-(100X150), 162_L20B-C-01, 162_L20B-C-02, 162_L20B-C-05, 04-50-C-B-01-(100X150), 164_L20D-C-01, 04-45-C-B-01-(100X150), 164_L20C-C-08, 164_L20C-C-05, 164_L20C-C-03, 164_L20B-C-02, 164_L20B-C-01, LOCAL ROUTE, , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
66,A,2X2.5,Unknown,B1-DB2-P-06,"24V DC DB-2,PASSAGE-18,DECK-10","24V EMERGENCY LIGHT(03Z2-EL-1),PASSAGE-5,DECK-03",60.0,1.0,60.0,"119_L20B-C-01, 119_L20B-C-02, 119_L20B-C-03, 119_L20B-C-04, 119_L20B-C-05, 10-21-C-B-01-(250X150), 118-L20B-C-01, 118-L20B-C-02, 118-L20B-C-03, 118-L20B-C-04, 118-L20B-C-05, 118-L20B-C-06, 10-33-C-B-01-(200X150), 117-L20B-C-01, 117-L20B-C-02, 117-L20B-C-03, 117-L20D-C-01, 117-L20D-C-01, 117_L20B-C-06, 10-43-C-B-01-(250X200), 117_L45C-C-05, 01-44-C-D-03-(400X200), 132_L45C-C-06, 132_L45C-C-05, 02-44-C-D-03-(400X200), 143_L45C-C-06, 143_L45C-C-05, 03-44-C-D-03-(400X200), 151_L45C-C-03, 151_L45B-C-03, 03-43-C-B-01-(250X200), 153_L20B-C-03, 153_L20B-C-02, 153_L20B-C-01, 150_L20D-C-01, 150_L20D-C-02, 150_L20B-C-20, 150_L20B-C-19, 150_L20B-C-07, 150_L20B-C-06, 150_L20B-C-05, 150_L20B-C-04, 150_L20B-C-03, 150_L20B-C-02, 150_L20B-C-01, LOCAL ROUTE, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
66,A,2X2.5,Unknown,B1-DB2-P-07,"24V DC DB-2,PASSAGE-18,DECK-10","24V EMERGENCY LIGHT(03Z2-EL-8),PASSAGE-6,DECK-03",55.0,1.0,55.0,"119_L20B-C-01, 119_L20B-C-02, 119_L20B-C-03, 119_L20B-C-04, 119_L20B-C-05, 10-21-C-B-01-(250X150), 118-L20B-C-01, 118-L20B-C-02, 118-L20B-C-03, 118-L20B-C-04, 118-L20B-C-05, 118-L20B-C-06, 10-33-C-B-01-(200X150), 117-L20B-C-01, 117-L20B-C-02, 117-L20B-C-03, 117-L20D-C-01, 117-L20D-C-01, 117_L20B-C-06, 10-43-C-B-01-(250X200), 117_L45C-C-05, 01-44-C-D-03-(400X200), 132_L45C-C-06, 132_L45C-C-05, 02-44-C-D-03-(400X200), 143_L45C-C-06, 143_L45C-C-05, 03-44-C-D-03-(400X200), 151_L45C-C-03, 151_L45B-C-03, 03-43-C-B-01-(250X200), 153_L20B-C-03, 153_L20B-C-04, 153_L20B-C-05, 153_L20B-C-06, 152_L20D-C-01, 152_L20D-C-02, 152_L20B-C-22, 152_L20B-C-23, 152_L20B-C-07, 152_L20B-C-06, 152_L20B-C-05, 152_L20B-C-04, 152_L20B-C-03, 152_L20B-C-02, 152_L20B-C-01, LOCAL ROUTE, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
66,A,2X2.5,Unknown,B1-DB2-P-08,"24V DC DB-2,PASSAGE-18,DECK-10","24V EMERGENCY LIGHT(02Z2-EL-3),FWD SECTION BASE,DECK-02",50.0,1.0,50.0,"119_L20B-C-01, 119_L20B-C-02, 119_L20B-C-03, 119_L20B-C-04, 119_L20B-C-05, 10-21-C-B-01-(250X150), 118-L20B-C-01, 118-L20B-C-02, 118-L20B-C-03, 118-L20B-C-04, 118-L20B-C-05, 118-L20B-C-06, 10-33-C-B-01-(200X150), 117-L20B-C-01, 117-L20B-C-02, 117-L20B-C-03, 117-L20D-C-01, 117-L20D-C-01, 117_L20B-C-06, 10-43-C-B-01-(250X200), 117_L45C-C-05, 01-44-C-D-03-(400X200), 132_L45C-C-06, 132_L45C-C-05, 02-44-C-D-03-(400X200), 143_L45C-C-06, 143_L45C-C-05, 02-43-C-B-01-(250X200), 143_L20D-C-01, 143_L20C-C-01, 143_L20B-C-01, 143_L20B-C-26, 143_L20B-C-25, 143_L20B-C-24, 143_L20B-C-23, 143_L20B-C-22, 143_L20B-C-21, 143_L20B-C-20, 143_L20B-C-19, 143_L20B-C-18, LOCAL ROUTE, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
66,A,2X2.5,Unknown,B1-DB2-P-09,"24V DC DB-2,PASSAGE-18,DECK-10","24V EMERGENCY LIGHT(02Z2-EL-7),STAIRS,DECK-02",55.0,1.0,55.0,"119_L20B-C-01, 119_L20B-C-02, 119_L20B-C-03, 119_L20B-C-04, 119_L20B-C-05, 10-21-C-B-01-(250X150), 118-L20B-C-01, 118-L20B-C-02, 118-L20B-C-03, 118-L20B-C-04, 118-L20B-C-05, 118-L20B-C-06, 10-33-C-B-01-(200X150), 117-L20B-C-01, 117-L20B-C-02, 117-L20B-C-03, 117-L20D-C-01, 117-L20D-C-01, 117_L20B-C-06, 10-43-C-B-01-(250X200), 117_L45C-C-05, 01-44-C-D-03-(400X200), 132_L45C-C-06, 132_L45C-C-05, 02-44-C-D-03-(400X200), 143_L45C-C-06, 143_L45C-C-05, 02-43-C-B-01-(250X200), 143_L20D-C-01, 143_L20C-C-01, 143_L20B-C-01, 143_L20B-C-27, 143_L20B-C-28, 143_L20B-C-29, 143_L20B-C-30, 143_L20B-C-31, LOCAL ROUTE, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
66,A,2X2.5,Unknown,B1-DB2-P-10,"24V DC DB-2,PASSAGE-18,DECK-10","24V EMERGENCY LIGHT(01Z1-EL-1),BOSUN STORE,DECK-01",70.0,1.0,70.0,"119_L20B-C-01, 119_L20B-C-02, 119_L20B-C-03, 119_L20B-C-04, 119_L20B-C-05, 10-21-C-B-01-(250X150), 118-L20B-C-01, 118-L20B-C-02, 118-L20B-C-03, 118-L20B-C-04, 118-L20B-C-05, 118-L20B-C-06, 10-33-C-B-01-(200X150), 117-L20B-C-01, 117-L20B-C-02, 117-L20B-C-03, 117-L20D-C-01, 117-L20D-C-01, 117_L20B-C-06, 10-43-C-B-01-(250X200), 117_L45C-C-05, 01-44-C-D-03-(400X200), 132_L45C-C-06, 132_L45C-C-05, 01-43-C-B-01-(250X200), 132_L30B-C-01, 132_L30B-C-02, 132_L30D-C-02, 132_L30D-C-01, 132_L20B-C-01, 132_L20B-C-02, 01-33-C-B-01-(250X150), 133_L20B-C-04, 133_L20B-C-03, 133_L20B-C-02, 133_L20B-C-01, 01-25-C-G-01-(250X150), 133_L20B-C-06, 01-23-C-G-01-(250X150), 133_L20B-C-05, 01-21-C-B-01-(100X150), 134_L20C-C-02, 134_L20C-C-01, 134_L30B-P-10, 134_L30B-P-11, 134_L30B-P-04, 134_L30B-P-05, 134_L30C-P-01, 134_L30C-P-02, 134_L30C-P-03, 134_L30C-P-04, LOCAL ROUTE, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
66,A,2X2.5,Unknown,B1-DB2-P-11,"24V DC DB-2,PASSAGE-18,DECK-10","24V EMERGENCY LIGHT(01Z3-EL-9),PASSAGE-10,DECK-01",50.0,1.0,50.0,"119_L20B-C-01, 119_L20B-C-02, 119_L20B-C-03, 119_L20B-C-04, 119_L20B-C-05, 10-21-C-B-01-(250X150), 118-L20B-C-01, 118-L20B-C-02, 118-L20B-C-03, 118-L20B-C-04, 118-L20B-C-05, 118-L20B-C-06, 10-33-C-B-01-(200X150), 117-L20B-C-01, 117-L20B-C-02, 117-L20B-C-03, 117-L20D-C-01, 117-L20D-C-01, 117_L20B-C-06, 10-43-C-B-01-(250X200), 117_L45C-C-05, 01-44-C-D-03-(400X200), 132_L45C-C-06, 132_L45C-C-05, 01-43-C-B-01-(250X200), 132_L30B-C-01, 132_L30B-C-02, 132_L20D-C-01, 130_L20B-C-01, 130_L20B-C-02, 130_L20B-C-03, 130_L20B-C-04, 130_L20B-C-05, 130_L20B-C-10, 01-53-C-B-01-(250X150), 130_L20B-C-09, 130_L20B-C-08, 130_L20B-C-07, 130_L20B-C-06, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
66,A,2X2.5,Unknown,B1-DB2-P-12,"24V DC DB-2,PASSAGE-18,DECK-10","24V EMERGENCY LIGHT(01Z3-EL-22),EXPOSED DECK,DECK-01",115.0,1.0,115.0,"119_L20B-C-01, 119_L20B-C-02, 119_L20B-C-03, 119_L20B-C-04, 119_L20B-C-05, 10-21-C-B-01-(250X150), 118-L20B-C-01, 118-L20B-C-02, 118-L20B-C-03, 118-L20B-C-04, 118-L20B-C-05, 118-L20B-C-06, 10-33-C-B-01-(200X150), 117-L20B-C-01, 117-L20B-C-02, 117-L20B-C-03, 117-L20D-C-01, 117-L20D-C-01, 117_L20B-C-06, 10-43-C-B-01-(250X200), 117_L45C-C-05, 01-44-C-D-03-(400X200), 132_L45C-C-06, 132_L45C-C-05, 01-43-C-B-01-(250X200), 132_L30B-C-01, 132_L30B-C-02, 132_L20D-C-01, 130_L20B-C-01, 130_L20B-C-02, 130_L20B-C-03, 130_L20B-C-04, 130_L20B-C-05, 130_L20B-C-10, 01-53-C-B-01-(250X150), 130_L20B-C-09, 130_L20B-C-08, 130_L20B-C-07, 130_L20B-C-06, 127_L20B-C-01, 127_L20B-C-02, 127_L20B-C-03, 127_L20B-C-04, 127_L20B-C-05, 127_L20C-C-01, 127_L20B-C-06, 127_L20B-C-07, 127_L20B-C-08, 127_L20B-C-09, 127_L20B-C-10, 127_L20B-C-11, 01-75-C-B-01-(250X200), 01-76-P-B-01-(250X200), 125_L30C-C-05, 125_L30C-C-06, 125_L30C-C-07, 125_L30C-C-08, 125_SCH30-C-05, 125_L30B-C-01, 125_L30B-C-02, 125_L30C-C-04, 125_L30C-C-03, 125_L30C-C-02, 125_L45B-C-02, 125_L45B-C-01, 125_L65C-C-13, 125_L65C-C-12, 125_L65C-C-11, 123_L65C-C-03, 125_L65C-C-09, 125_L65C-C-08, 125_L65C-C-07, 125_L65C-C-06, 125_L65C-C-05, LOCAL ROUTE, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
66,A,2X2.5,Unknown,B1-DB3-P-01,"24V DC DB-3,PASSAGE-11,DECK-01","24V EMERGENCY LIGHT(10Z1-EL-1),PASSAGE-18,DECK-10",40.0,1.0,40.0,"130_L20B-C-04, 130_L20B-C-03, 130_L20B-C-02, 130_L20B-C-01, 132_L20D-C-01, 132_L30B-C-02, 132_L30B-C-01, 01-43-C-B-01-(250X200), 132_L45C-C-03, 132_L45C-C-04, 01-44-C-D-02-(400X200), 117_L45C-C-03, 10-43-C-B-01-(250X200), 117_L20B-C-06, 117-L20D-C-02, 117-L20D-C-01, 117-L20B-C-03, 117-L20B-C-02, 117-L20B-C-01, 10-33-C-B-01-(200X150), 118-L20B-C-06, 118-L20B-C-05, 118-L20B-C-04, 118-L20B-C-03, 118-L20B-C-02, 118-L20B-C-01, 10-21-C-B-01-(250X150), 119_L20B-C-05, 119_L20B-C-04, 119_L20B-C-03, 119_L20B-C-02, 119_L20B-C-01, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
66,A,2X2.5,Unknown,B1-DB3-P-02,"24V DC DB-3,PASSAGE-11,DECK-01","24V EMERGENCY LIGHT(10Z3-EL-10),PASSAGE-15,DECK-10",50.0,1.0,50.0,"130_L20B-C-04, 130_L20B-C-03, 130_L20B-C-02, 130_L20B-C-01, 132_L20D-C-01, 132_L30B-C-02, 132_L30B-C-01, 01-43-C-B-01-(250X200), 132_L45C-C-03, 132_L45C-C-04, 01-44-C-D-02-(400X200), 117_L45C-C-03, 10-43-C-B-01-(250X200), 117_L20B-C-06, 117-L20D-C-02, 117-SCH20-C-13, 117-L20C-C-01, 117-L20C-C-02, 10-48-C-B-01-(200X200), 117-L20B-C-04, 117-L20B-C-05, 10-53-C-B-01-(200X200), 114-L20D-C-04, 114-L20B-C-01, 114-L20D-C-01, 114-L20D-C-02, 114-L20D-C-03, 112_L20D-C-01A, 112_L20D-C-02A, 112_L20D-C-03A, 112_L20D-C-04A, 112_L20D-C-05A, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
66,A,2X2.5,Unknown,B1-DB3-P-03,"24V DC DB-3,PASSAGE-11,DECK-01","24V EMERGENCY LIGHT(10Z3-EL-20),DIVING OFFICE,DECK-10",60.0,1.0,60.0,"130_L20B-C-04, 130_L20B-C-05, 130_L20B-C-10, 01-53-C-B-01-(250X150), 130_L20B-C-09, 130_L20B-C-08, 130_L20B-C-07, 130_L20B-C-06, 127_L20B-C-01, 127_L20B-C-02, 127_L20B-C-03, 127_L20B-C-04, 127_L20B-C-05, 127_L20C-C-01, 127_L20B-C-06, 127_L20B-C-07, 127_L20B-C-08, 127_L20B-C-09, 127_L20B-C-10, 127_L20B-C-11, 01-75-C-B-01-(250X200), 01-76-P-B-01-(250X200), 125_L30C-C-05, 125_L30C-C-06, 125_L30B-C-03, 125_L30B-C-04, 01-79-C-D-01-(250X200), 109_L30D-C-01, 109_L30B-C-01, 109_L30B-C-07, 109_L30B-C-08, 109_L30B-C-09, 109_L30B-C-10, 109_L45B-C-02, 109_L45B-C-03, 109_L45C-C-01, 109_L45C-C-02, 109_L45B-C-01, 109_L75D-C-01, 109_SCH75-C-03, 109_L20B-C-04, 10-93-C-B-1(100X100), , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
66,A,2X2.5,Unknown,B1-DB3-P-04,"24V DC DB-3,PASSAGE-11,DECK-01","24V EMERGENCY LIGHT(20Z2-EL-5),ESCAPE TRUNK,DECK-20",50.0,1.0,50.0,"130_L20B-C-04, 130_L20B-C-03, 130_L20B-C-02, 130_L20B-C-01, 132_L20D-C-01, 132_L30B-C-02, 132_L30B-C-01, 01-43-C-B-01-(250X200), 132_L45C-C-03, 132_L45C-C-04, 01-44-C-D-02-(400X200), 117_L45C-C-03, 117_L45C-C-04, 10-44-C-D-02-(400X200), 095_L65C-C-08, 095_L65C-C-07, 095_L65C-C-02, 095_L30B-C-06, 095_L30B-C-05, 095_L30B-C-04, 095_L30D-C-01, 095_L30D-C-02, 095_L30D-C-03, 095_L30C-C-02, 095_L30C-C-03, 20-33-C-B-1-(400X250), 095_L30B-C-01, 097_L30D-C-01-HL, 097_L45B-C-02, LOCAL ROUTE, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
66,A,2X2.5,Unknown,B1-DB3-P-05,"24V DC DB-3,PASSAGE-11,DECK-01","24V EMERGENCY LIGHT(20Z2-EL-8),FWD MSB ROOM,DECK-20",25.0,1.0,25.0,"130_L20B-C-04, 130_L20B-C-03, 130_L20B-C-02, 130_L20B-C-01, 132_L20D-C-01, 132_L30B-C-02, 132_L30B-C-01, 01-43-C-B-01-(250X200), 132_L45C-C-03, 132_L45C-C-04, 01-44-C-D-02-(400X200), 117_L45C-C-03, 117_L45C-C-04, 10-44-C-D-02-(400X200), 095_L65C-C-08, 095_L65C-C-07, 095_L65C-C-02, 095_L30B-C-06, 095_L30B-C-05, 095_L30B-C-04, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
66,A,2X2.5,Unknown,B1-DB3-P-06,"24V DC DB-3,PASSAGE-11,DECK-01","24V EMERGENCY LIGHT(20Z3-EL-12),AFT MSB ROOM,DECK-20",35.0,1.0,35.0,"130_L20B-C-04, 130_L20B-C-03, 130_L20B-C-02, 130_L20B-C-01, 132_L20D-C-01, 132_L30B-C-02, 132_L30B-C-01, 01-43-C-B-01-(250X200), 132_L45C-C-03, 132_L45C-C-04, 01-44-C-D-02-(400X200), 117_L45C-C-03, 117_L45C-C-04, 10-44-C-D-02-(400X200), 095_L65C-C-08, 095_L65C-C-07, 095_L65C-C-02, 095_L30B-C-06, 095_L30B-C-05, 095_L30B-C-04, 095_L30C-C-01, 095_L30B-C-03, 095_L30B-C-02, 095_L30B-CC-01, 20-53-C-B-1-(400x200), 091_L20C-C-01, 091_L20C-C-02, LOCAL ROUTE, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
66,A,2X2.5,Unknown,B1-DB3-P-07,"24V DC DB-3,PASSAGE-11,DECK-01","24V EMERGENCY LIGHT(40Z3-EL-10),MOON POOL AREA-2,DECK-40",75.0,1.0,75.0,"130_L20B-C-04, 130_L20B-C-03, 130_L20B-C-02, 130_L20B-C-01, 132_L20D-C-01, 132_L30B-C-02, 132_L30B-C-01, 01-43-C-B-01-(250X200), 132_L45C-C-03, 132_L45C-C-04, 01-44-C-D-02-(400X200), 117_L45C-C-03, 117_L45C-C-04, 10-44-C-D-02-(400X200), 095_L65C-C-08, 095_L65C-C-07, 095_L65C-C-02, 095_L30B-C-06, 095_L30B-C-05, 095_L30B-C-04, 095_L30C-C-01, 095_L30B-C-03, 095_L30B-C-02, 095_L30B-CC-01, 20-53-C-B-1-(400x200), 091_L20C-C-01, 091_L20C-C-02, 091_L20B-C-01, 20-61-CC-B-1-(325X250), 20-63-C-G-1, 091_L75B-C-01, 20-65-C-G-1, 091_L75B-C-02, 20-67-C-G-1, 091_L75B-C-03, 20-69-C-G-1, 091_L75B-C-04, 20-71-C-G-1, 091_L75B-C-05, 20-73-C-B-1-(400x200), 20-74-C-G-1, 088_L75B-CC-05, 20-76-C-G-1, 088_L75B-CC-04, 20-78-C-G-1, 088_L75B-CC-03, 20-80-C-G-1, 088_L75B-CC-02, 20-82-C-G-1, 088_VL20C-C-01, 088_VL20C-C-02, 20-83-C-B-5(150X100), 061_L30B-C-11, 061_L30C-C-07, 061_L30C-C-06, 061_L30C-C-05, 061_L30B-C-10, 061_L30B-C-09, 061_L30B-C-08, 061_L30C-C-04, 061_L30B-C-07, 061_L30B-C-06, 061_L30B-C-05, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
66,A,2X2.5,Unknown,B1-DB3-P-08,"24V DC DB-3,PASSAGE-11,DECK-01","24V EMERGENCY LIGHT(20Z3-EL-23),FWD PROP ROOM,DECK-20",90.0,1.0,90.0,"130_L20B-C-04, 130_L20B-C-03, 130_L20B-C-02, 130_L20B-C-01, 132_L20D-C-01, 132_L30B-C-02, 132_L30B-C-01, 01-43-C-B-01-(250X200), 132_L45C-C-03, 132_L45C-C-04, 01-44-C-D-02-(400X200), 117_L45C-C-03, 117_L45C-C-04, 10-44-C-D-02-(400X200), 095_L65C-C-08, 095_L65C-C-07, 095_L65C-C-02, 095_L30B-C-06, 095_L30B-C-05, 095_L30B-C-04, 095_L30C-C-01, 095_L30B-C-03, 095_L30B-C-02, 095_L30B-CC-01, 20-53-C-B-1-(400x200), 091_L20C-C-01, 091_L20C-C-02, 091_L20B-C-01, 20-61-CC-B-1-(325X250), 20-63-C-G-1, 091_L75B-C-01, 20-65-C-G-1, 091_L75B-C-02, 20-67-C-G-1, 091_L75B-C-03, 20-69-C-G-1, 091_L75B-C-04, 20-71-C-G-1, 091_L75B-C-05, 20-73-C-B-1-(400x200), 20-74-C-G-1, 088_L75B-CC-05, 20-76-C-G-1, 088_L75B-CC-04, 20-78-C-G-1, 088_L75B-CC-03, 20-80-C-G-1, 088_L75B-CC-02, 20-82-C-G-1, 088_L75B-CC-01, 20-84-CC-B-2-(400x200), 20-85-C-G-1, 087_L75B-CC-07, 20-87-C-G-1, 087_L75B-CC-06, 20-89-C-G-1, 087_L75B-CC-05, 20-91-C-G-1, 087_L75B-CC-04, 20-95-C-G-1, 087_L75B-CC-02, 20-99-C-G-1, 087_L75B-CC-08, 087_L75B-CC-09, 087_L75B-CC-10, 087_L75B-CC-29, 087_L75B-CC-17, 087_L75B-CC-16, 087_L75B-CC-15, 20-105-C-B-2-(400x200), LOCAL ROUTE, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
66,A,2X2.5,Unknown,B1-DB3-P-09,"24V DC DB-3,PASSAGE-11,DECK-01","24V EMERGENCY LIGHT(20Z4-EL-26),AFT PROP.ROOM,DECK-20",110.0,1.0,110.0,"130_L20B-C-04, 130_L20B-C-03, 130_L20B-C-02, 130_L20B-C-01, 132_L20D-C-01, 132_L30B-C-02, 132_L30B-C-01, 01-43-C-B-01-(250X200), 132_L45C-C-03, 132_L45C-C-04, 01-44-C-D-02-(400X200), 117_L45C-C-03, 117_L45C-C-04, 10-44-C-D-02-(400X200), 095_L65C-C-08, 095_L65C-C-07, 095_L65C-C-02, 095_L30B-C-06, 095_L30B-C-05, 095_L30B-C-04, 095_L30C-C-01, 095_L30B-C-03, 095_L30B-C-02, 095_L30B-CC-01, 20-53-C-B-1-(400x200), 091_L20C-C-01, 091_L20C-C-02, 091_L20B-C-01, 20-61-CC-B-1-(325X250), 20-63-C-G-1, 091_L75B-C-01, 20-65-C-G-1, 091_L75B-C-02, 20-67-C-G-1, 091_L75B-C-03, 20-69-C-G-1, 091_L75B-C-04, 20-71-C-G-1, 091_L75B-C-05, 20-73-C-B-1-(400x200), 20-74-C-G-1, 088_L75B-CC-05, 20-76-C-G-1, 088_L75B-CC-04, 20-78-C-G-1, 088_L75B-CC-03, 20-80-C-G-1, 088_L75B-CC-02, 20-82-C-G-1, 088_L75B-CC-01, 20-84-CC-B-2-(400x200), 20-85-C-G-1, 087_L75B-CC-07, 20-87-C-G-1, 087_L75B-CC-06, 20-89-C-G-1, 087_L75B-CC-05, 20-91-C-G-1, 087_L75B-CC-04, 20-95-C-G-1, 087_L75B-CC-02, 20-99-C-G-1, 087_L75B-CC-08, 087_L75B-CC-09, 087_L75B-CC-10, 087_L75B-CC-29, 087_L75B-CC-17, 087_L75B-CC-16, 087_L75B-CC-15, 20-105-C-B-2-(400x200), 20-106-C-G-4., 085_L45B-CC-32, 085_L45B-CC-31, 085_L45B-CC-30, 085_L45B-CC-29, 085_L45B-CC-28, 085_L45B-CC-27, 20-118-C-G-3, 085_L45C-CC-06, 20-122-C-G-4., 085_L45B-CC-22, 20-124-C-G-4., 085_L45B-CC-23, 20-126-C-B-1-(400x200), LOCAL ROUTE, , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
66,A,2X2.5,Unknown,B1-DB3-P-10,"24V DC DB-3,PASSAGE-11,DECK-01","24V EMERGENCY LIGHT(20Z4-EL-30),PASSAGE-20,DECK-20",132.0,1.0,132.0,"130_L20B-C-04, 130_L20B-C-03, 130_L20B-C-02, 130_L20B-C-01, 132_L20D-C-01, 132_L30B-C-02, 132_L30B-C-01, 01-43-C-B-01-(250X200), 132_L45C-C-03, 132_L45C-C-04, 01-44-C-D-02-(400X200), 117_L45C-C-03, 117_L45C-C-04, 10-44-C-D-02-(400X200), 095_L65C-C-08, 095_L65C-C-07, 095_L65C-C-02, 095_L30B-C-06, 095_L30B-C-05, 095_L30B-C-04, 095_L30C-C-01, 095_L30B-C-03, 095_L30B-C-02, 095_L30B-CC-01, 20-53-C-B-1-(400x200), 091_L20C-C-01, 091_L20C-C-02, 091_L20B-C-01, 20-61-CC-B-1-(325X250), 20-63-C-G-1, 091_L75B-C-01, 20-65-C-G-1, 091_L75B-C-02, 20-67-C-G-1, 091_L75B-C-03, 20-69-C-G-1, 091_L75B-C-04, 20-71-C-G-1, 091_L75B-C-05, 20-73-C-B-1-(400x200), 20-74-C-G-1, 088_L75B-CC-05, 20-76-C-G-1, 088_L75B-CC-04, 20-78-C-G-1, 088_L75B-CC-03, 20-80-C-G-1, 088_L75B-CC-02, 20-82-C-G-1, 088_L75B-CC-01, 20-84-CC-B-2-(400x200), 20-85-C-G-1, 087_L75B-CC-07, 20-87-C-G-1, 087_L75B-CC-06, 20-89-C-G-1, 087_L75B-CC-05, 20-91-C-G-1, 087_L75B-CC-04, 20-95-C-G-1, 087_L75B-CC-02, 20-99-C-G-1, 087_L75B-CC-08, 087_L75B-CC-09, 087_L75B-CC-10, 087_L75B-CC-29, 087_L75B-CC-17, 087_L75B-CC-16, 087_L75B-CC-15, 20-105-C-B-2-(400x200), 20-106-C-G-4., 085_L45B-CC-32, 085_L45B-CC-31, 085_L45B-CC-30, 085_L45B-CC-29, 085_L45B-CC-28, 085_L45B-CC-27, 20-118-C-G-3, 085_L45C-CC-06, 20-122-C-G-4., 085_L45B-CC-22, 20-124-C-G-4., 085_L45B-CC-23, 20-126-C-B-1-(400x200), 083_L45B-CC-39, 20-128-C-G-4., 083_L45B-CC-38, 083_L45B-CC-37, 083_L45B-CC-36, 20-134-C-G-4., 083_L45B-CC-33, 20-136-C-G-4., 20-139-C-G-1., 083_L45B-CC-29, 20-142-C-G-4., 083_L45B-CC-28, 083_L45B-CC-26, 20-148-C-B-1-(325x250), 076_L45D-CC-01, 076_SCH45-CC-06, LOCAL ROUTE, , , , , , , , , , , ",2023-08-22 15:15:18,0.0
66,A,2X2.5,Unknown,B1-DB3-P-11,"24V DC DB-3,PASSAGE-11,DECK-01","24V EMERGENCY LIGHT(20Z4-EL-38),STEERING GEAR RM,DECK-20",160.0,1.0,160.0,"130_L20B-C-04, 130_L20B-C-03, 130_L20B-C-02, 130_L20B-C-01, 132_L20D-C-01, 132_L30B-C-02, 132_L30B-C-01, 01-43-C-B-01-(250X200), 132_L45C-C-03, 132_L45C-C-04, 01-44-C-D-02-(400X200), 117_L45C-C-03, 117_L45C-C-04, 10-44-C-D-02-(400X200), 095_L65C-C-08, 095_L65C-C-07, 095_L65C-C-02, 095_L30B-C-06, 095_L30B-C-05, 095_L30B-C-04, 095_L30C-C-01, 095_L30B-C-03, 095_L30B-C-02, 095_L30B-CC-01, 20-53-C-B-1-(400x200), 091_L20C-C-01, 091_L20C-C-02, 091_L20B-C-01, 20-61-CC-B-1-(325X250), 20-63-C-G-1, 091_L75B-C-01, 20-65-C-G-1, 091_L75B-C-02, 20-67-C-G-1, 091_L75B-C-03, 20-69-C-G-1, 091_L75B-C-04, 20-71-C-G-1, 091_L75B-C-05, 20-73-C-B-1-(400x200), 20-74-C-G-1, 088_L75B-CC-05, 20-76-C-G-1, 088_L75B-CC-04, 20-78-C-G-1, 088_L75B-CC-03, 20-80-C-G-1, 088_L75B-CC-02, 20-82-C-G-1, 088_L75B-CC-01, 20-84-CC-B-2-(400x200), 20-85-C-G-1, 087_L75B-CC-07, 20-87-C-G-1, 087_L75B-CC-06, 20-89-C-G-1, 087_L75B-CC-05, 20-91-C-G-1, 087_L75B-CC-04, 20-95-C-G-1, 087_L75B-CC-02, 20-99-C-G-1, 087_L75B-CC-08, 087_L75B-CC-09, 087_L75B-CC-10, 087_L75B-CC-29, 087_L75B-CC-17, 087_L75B-CC-16, 087_L75B-CC-15, 20-105-C-B-2-(400x200), 20-106-C-G-4., 085_L45B-CC-32, 085_L45B-CC-31, 085_L45B-CC-30, 085_L45B-CC-29, 085_L45B-CC-28, 085_L45B-CC-27, 20-118-C-G-3, 085_L45C-CC-06, 20-122-C-G-4., 085_L45B-CC-22, 20-124-C-G-4., 085_L45B-CC-23, 20-126-C-B-1-(400x200), 083_L45B-CC-39, 083_L45B-CC-38, 083_L45B-CC-37, 083_L45B-CC-36, 083_L45B-CC-33, 20-136-C-G-4., 083_L45B-CC-29, 20-142-C-G-4., 083_L45B-CC-28, 083_L45B-CC-26, 20-148-C-B-1-(325x250), 076_L45D-CC-01, 076_SCH45-CC-06, 20-151-P-B-1-(325x200), 20-152-P-G-3, 076_L45B-CC-16, 076_L45B-CC-15, 076_L45B-CC-14, 076_L45B-CC-13, 20-160-P-B-1-(325x250), 076_L45B-CC-12, 20-162-P-G-3, 076_L45B-CC-11, 076_L45B-CC-10, 076_L45B-CC-09, 20-169-P-B-1-(325x250), 077_L45B-CC-06, 20-172-P-B-2-(325x250)",2023-08-22 15:15:18,0.0
66,A,2X2.5,Unknown,B1-DB3-P-12,"24V DC DB-3,PASSAGE-11,DECK-01","24V EMERGENCY LIGHT(30Z2-EL-1),FWD DA ROOM,DECK-30",50.0,1.0,50.0,"130_L20B-C-04, 130_L20B-C-03, 130_L20B-C-02, 130_L20B-C-01, 132_L20D-C-01, 132_L30B-C-02, 132_L30B-C-01, 01-43-C-B-01-(250X200), 132_L45C-C-03, 132_L45C-C-04, 01-44-C-D-02-(400X200), 117_L45C-C-03, 117_L45C-C-04, 10-44-C-D-02-(400X200), 095_L65C-C-08, 095_L30B-C-08, 20-46-C-G-02-(400X200), 095_L30B-C-09, 095_L30B-C-10, 095_L30B-C-11, 20-46-C-G-01-(400X200), 095_L30C-C-04, 095_L45B-C-04, 095_L45B-C-05, 095_L45B-C-06, 20-41-P-B-6-(325x250), 095_VL30D-C-03, 20-41-C-B-5-(250x200), 095_HL30B-C-23, 095_HL30B-C-24, 20-45-C-D-1-(325X250), 072_L45C-C-02, 072_L45C-C-01, 072_L75B-C-04, 072_L75B-C-03, 072_L75B-C-02, 072_L75B-C-01, LOCAL ROUTE, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
