REV_NUMBER,REV_ALPHABET,CABLE_SIZE,PROCURED_BY,CABLE_TAG,START_EQPT,END_EQPT,LENGTH_SRRL,NO_OF_RUNS,TOTAL_DESIGN_LENGTH,CABLE_ROUTE,TIMESTAMP,LENGTH_VARIANCE
66,A,2X2.5,Unknown,B1-DB3-P-13,"24V DC DB-3,PASSAGE-11,DECK-01","24V EMERGENCY LIGHT(30Z3-EL-8),AFT DA ROOM,DECK-30",75.0,1.0,75.0,"130_L20B-C-04, 130_L20B-C-03, 130_L20B-C-02, 130_L20B-C-01, 132_L20D-C-01, 132_L30B-C-02, 132_L30B-C-01, 01-43-C-B-01-(250X200), 132_L45C-C-03, 132_L45C-C-04, 01-44-C-D-02-(400X200), 117_L45C-C-03, 117_L45C-C-04, 10-44-C-D-02-(400X200), 095_L65C-C-08, 095_L30B-C-08, 20-46-C-G-02-(400X200), 095_L30B-C-09, 095_L30B-C-10, 095_L30B-C-11, 20-46-C-G-01-(400X200), 095_L30C-C-04, 095_L45B-C-04, 095_L45B-C-03, 095_L45B-C-02, 095_L45B-C-01, 20-53-P-B-10-(400x250), 091_L75B-C-48, 091_L75B-C-49, 091_L75B-C-50, 091_L75B-C-51, 091_L75B-C-52, 091_L45B-C-01, 091_L45B-C-02, 091_L45B-C-03, 091_L45B-C-04, 091_L45B-C-05, 091_VL75C-C-01, 20-73-C-D-1(200X150), LOCAL ROUTE, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
66,A,2X2.5,Unknown,B1-DB3-P-14,"24V DC DB-3,PASSAGE-11,DECK-01","24V EMERGENCY LIGHT(40Z2-EX-1),AVCAT PUMP ROOM,DECK-40",45.0,1.0,45.0,"130_L20B-C-04, 130_L20B-C-03, 130_L20B-C-02, 130_L20B-C-01, 132_L20D-C-01, 132_L30B-C-02, 132_L30B-C-01, 01-43-C-B-01-(250X200), 132_L45C-C-03, 132_L45C-C-04, 01-44-C-D-02-(400X200), 117_L45C-C-03, 117_L45C-C-04, 10-44-C-D-02-(400X200), 095_L65C-C-08, 095_L65C-C-07, 095_L65C-C-02, 095_L30B-C-06, 095_L30B-C-05, 095_L30B-C-04, 095_L30D-C-01, 095_L30D-C-02, 095_L30D-C-03, 095_L30C-C-02, 095_L30C-C-03, 20-33-C-B-1-(400X250), 095_L30B-C-01, 097_L30D-C-01-HL, 097_L45B-C-02, LOCAL ROUTE, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
66,A,2X2.5,Unknown,B2-DB6-P-01,"24V DC DB-6,PASSAGE-14,DECK-10","24V EMERGENCY LIGHT(06Z2-EL-6),BRIDGE,DECK-06",90.0,1.0,90.0,"107_E10A-C-01, 107_E10A-C-02, 107_L45B-CC-08, 10-91-C-G-1, 107_L45B-CC-07, 10-89-C-G-1, 107_L45B-CC-06, 10-87-C-G-1, 107_L45B-CC-05, 10-85-C-G-1, 10-84-C-G-1, 107_L45B-C-04, 10-82-C-G-1, 107_L45B-C-03, 10-80-C-G-1, 107_L45B-C-02, 10-78-C-G-1, 107_L45B-C-01, 10-76-C-B-01-(205X200), 112_L20D-C-06A, 112_L20D-C-05A, 112_L20D-C-04A, 112_L20D-C-03A, 112_L20D-C-02A, 112_L20D-C-01A, 114-L20D-C-03, 114-L20D-C-02, 114-L20D-C-01, 114-L20B-C-01, 114-L20D-C-04, 10-53-C-B-01-(200X200), 117-L20B-C-05, 117-L20B-C-04, 10-48-C-B-01-(200X200), 117-L20C-C-02, 117-L20C-C-01, 117-L20D-C-02, 117_L20B-C-06, 10-43-C-B-01-(250X200), 117_L45C-C-05, 01-44-C-D-03-(400X200), 132_L45C-C-06, 132_L45C-C-05, 02-44-C-D-03-(400X200), 143_L45C-C-06, 143_L45C-C-05, 03-44-C-D-03-(400X200), 151_L45C-C-03, 151_L45B-C-03, 04-44-C-D-03-(400X200), 161_L45C-C-06, 161_L45C-C-05, 05-44-C-D-03-(400X200), 171_L45C-C-06, 171_L45C-C-05, 06-44-C-D-03-(400X200), 175_L30C-C-07, 175_E10A-C-02, 175_E10A-C-04, 175_E05A-C-32, 175_E05A-C-33, 175_E05A-C-34, 175_E05A-C-35, 175_E05A-C-36, 175_E05A-C-37, 175_E05A-C-38, 175_E05B-C-08, 175_E05B-C-05, 175_E05B-C-03, LOCAL ROUTE, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
66,A,2X2.5,Unknown,B2-DB6-P-02,"24V DC DB-6,PASSAGE-14,DECK-10","24V EMERGENCY LIGHT(05Z2-EL-6),SRE/INSTRUMENTATION ROOM,DECK-05",62.0,1.0,62.0,"107_E10A-C-01, 107_E10A-C-02, 107_L45B-CC-08, 10-91-C-G-1, 107_L45B-CC-07, 10-89-C-G-1, 107_L45B-CC-06, 10-87-C-G-1, 107_L45B-CC-05, 10-85-C-G-1, 10-84-C-G-1, 107_L45B-C-04, 10-82-C-G-1, 107_L45B-C-03, 10-80-C-G-1, 107_L45B-C-02, 10-78-C-G-1, 107_L45B-C-01, 10-76-C-B-01-(205X200), 112_L20D-C-06A, 112_L20D-C-05A, 112_L20D-C-04A, 112_L20D-C-03A, 112_L20D-C-02A, 112_L20D-C-01A, 114-L20D-C-03, 114-L20D-C-02, 114-L20D-C-01, 114-L20B-C-01, 114-L20D-C-04, 10-53-C-B-01-(200X200), 117-L20B-C-05, 117-L20B-C-04, 10-48-C-B-01-(200X200), 117-L20C-C-02, 117-L20C-C-01, 117-L20D-C-02, 117_L20B-C-06, 10-43-C-B-01-(250X200), 117_L45C-C-05, 01-44-C-D-03-(400X200), 132_L45C-C-06, 132_L45C-C-05, 02-44-C-D-03-(400X200), 143_L45C-C-06, 143_L45C-C-05, 03-44-C-D-03-(400X200), 151_L45C-C-03, 151_L45B-C-03, 04-44-C-D-03-(400X200), 161_L45C-C-06, 161_L45C-C-05, 05-44-C-D-03-(400X200), 171_L45C-C-06, 171_L45C-C-05, 05-43-C-B-02-(400X200), 171_L45C-C-07, 171_L45B-C-02, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
66,A,2X2.5,Unknown,B2-DB6-P-03,"24V DC DB-6,PASSAGE-14,DECK-10","24V EMERGENCY LIGHT(05Z2-EL-8),RX RM,DECK-05",100.0,1.0,100.0,"107_E10A-C-01, 107_E10A-C-02, 107_L45B-CC-08, 10-91-C-G-1, 107_L45B-CC-07, 10-89-C-G-1, 107_L45B-CC-06, 10-87-C-G-1, 107_L45B-CC-05, 10-85-C-G-1, 10-84-C-G-1, 107_L45B-C-04, 10-82-C-G-1, 107_L45B-C-03, 10-80-C-G-1, 107_L45B-C-02, 10-78-C-G-1, 107_L45B-C-01, 10-76-C-B-01-(205X200), 112_L20D-C-06A, 112_L20D-C-05A, 112_L20D-C-04A, 112_L20D-C-03A, 112_L20D-C-02A, 112_L20D-C-01A, 114-L20D-C-03, 114-L20D-C-02, 114-L20D-C-01, 114-L20B-C-01, 114-L20D-C-04, 10-53-C-B-01-(200X200), 117-L20B-C-05, 117-L20B-C-04, 10-48-C-B-01-(200X200), 117-L20C-C-02, 117-L20C-C-01, 117-L20D-C-02, 117_L20B-C-06, 10-43-C-B-01-(250X200), 117_L45C-C-05, 01-44-C-D-03-(400X200), 132_L45C-C-06, 132_L45C-C-05, 02-44-C-D-03-(400X200), 143_L45C-C-06, 143_L45C-C-05, 03-44-C-D-03-(400X200), 151_L45C-C-03, 151_L45B-C-03, 04-44-C-D-03-(400X200), 161_L45C-C-06, 161_L45C-C-05, 05-44-C-D-03-(400X200), 171_L45C-C-06, 171_L45C-C-05, 05-43-C-B-02-(400X200), 171_L45C-C-07, 171_L45B-C-02, 171_L45B-C-01, 05-36-C-B-01-(250X200), 171_L30B-C-03, 171_L30B-C-05, 171_L30B-C-06, 172_L30D-C-01, 172_L30B-C-01, 172_L20B-C-01, 172_L20B-C-03, 172_L20B-C-05, 172_L20B-C-07, 05-47-C-B-01-(100X150), 172_L20B-C-08, 172_L20B-C-09, 172_L20B-C-13, 172_L20B-C-15, 172_L20B-C-17, 172_L20B-C-21, 172_L20C-C-01, 172_L20B-C-20, 172_L20B-C-19, 172_L20B-C-18, 05-66-C-B-01-(4X1), LOCAL ROUTE, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
66,A,2X2.5,Unknown,B2-DB6-P-04,"24V DC DB-6,PASSAGE-14,DECK-10","24V EMERGENCY LIGHT(04Z2-EL-2),WARD RM(DINNING),DECK-04",60.0,1.0,60.0,"107_E10A-C-01, 107_E10A-C-02, 107_L45B-CC-08, 10-91-C-G-1, 107_L45B-CC-07, 10-89-C-G-1, 107_L45B-CC-06, 10-87-C-G-1, 107_L45B-CC-05, 10-85-C-G-1, 10-84-C-G-1, 107_L45B-C-04, 10-82-C-G-1, 107_L45B-C-03, 10-80-C-G-1, 107_L45B-C-02, 10-78-C-G-1, 107_L45B-C-01, 10-76-C-B-01-(205X200), 112_L20D-C-06A, 112_L20D-C-05A, 112_L20D-C-04A, 112_L20D-C-03A, 112_L20D-C-02A, 112_L20D-C-01A, 114-L20D-C-03, 114-L20D-C-02, 114-L20D-C-01, 114-L20B-C-01, 114-L20D-C-04, 10-53-C-B-01-(200X200), 117-L20B-C-05, 117-L20B-C-04, 10-48-C-B-01-(200X200), 117-L20C-C-02, 117-L20C-C-01, 117-L20D-C-02, 117_L20B-C-06, 10-43-C-B-01-(250X200), 117_L45C-C-05, 01-44-C-D-03-(400X200), 132_L45C-C-06, 132_L45C-C-05, 02-44-C-D-03-(400X200), 143_L45C-C-06, 143_L45C-C-05, 03-44-C-D-03-(400X200), 151_L45C-C-03, 151_L45B-C-03, 04-44-C-D-03-(400X200), 161_L45C-C-06, 161_L45C-C-05, 04-44-C-B-01-(250X150), 161_L20B-C-01, 161_L30B-C-05, 161_L30B-C-04, 161_L30B-C-03, 161_L30B-C-02, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
66,A,2X2.5,Unknown,B2-DB6-P-05,"24V DC DB-6,PASSAGE-14,DECK-10","24V EMERGENCY LIGHT(04Z2-EL-6),STAIRS,DECK-04",65.0,1.0,65.0,"107_E10A-C-01, 107_E10A-C-02, 107_L45B-CC-08, 10-91-C-G-1, 107_L45B-CC-07, 10-89-C-G-1, 107_L45B-CC-06, 10-87-C-G-1, 107_L45B-CC-05, 10-85-C-G-1, 10-84-C-G-1, 107_L45B-C-04, 10-82-C-G-1, 107_L45B-C-03, 10-80-C-G-1, 107_L45B-C-02, 10-78-C-G-1, 107_L45B-C-01, 10-76-C-B-01-(205X200), 112_L20D-C-06A, 112_L20D-C-05A, 112_L20D-C-04A, 112_L20D-C-03A, 112_L20D-C-02A, 112_L20D-C-01A, 114-L20D-C-03, 114-L20D-C-02, 114-L20D-C-01, 114-L20B-C-01, 114-L20D-C-04, 10-53-C-B-01-(200X200), 117-L20B-C-05, 117-L20B-C-04, 10-48-C-B-01-(200X200), 117-L20C-C-02, 117-L20C-C-01, 117-L20D-C-02, 117_L20B-C-06, 10-43-C-B-01-(250X200), 117_L45C-C-05, 01-44-C-D-03-(400X200), 132_L45C-C-06, 132_L45C-C-05, 02-44-C-D-03-(400X200), 143_L45C-C-06, 143_L45C-C-05, 03-44-C-D-03-(400X200), 151_L45C-C-03, 151_L45B-C-03, 04-44-C-D-03-(400X200), 161_L45C-C-06, 161_L45C-C-05, 04-44-C-B-01-(250X150), 161_L20B-C-02, 161_L20B-C-03, 161_L20B-C-04, 161_L20B-C-05, 161_L20B-C-06, LOCAL ROUTE, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
66,A,2X2.5,Unknown,B2-DB6-P-06,"24V DC DB-6,PASSAGE-14,DECK-10","24V EMERGENCY LIGHT(03Z2-EL-2),PASSAGE-5,DECK-03",65.0,1.0,65.0,"107_E10A-C-01, 107_E10A-C-02, 107_L45B-CC-08, 10-91-C-G-1, 107_L45B-CC-07, 10-89-C-G-1, 107_L45B-CC-06, 10-87-C-G-1, 107_L45B-CC-05, 10-85-C-G-1, 10-84-C-G-1, 107_L45B-C-04, 10-82-C-G-1, 107_L45B-C-03, 10-80-C-G-1, 107_L45B-C-02, 10-78-C-G-1, 107_L45B-C-01, 10-76-C-B-01-(205X200), 112_L20D-C-06A, 112_L20D-C-05A, 112_L20D-C-04A, 112_L20D-C-03A, 112_L20D-C-02A, 112_L20D-C-01A, 114-L20D-C-03, 114-L20D-C-02, 114-L20D-C-01, 114-L20B-C-01, 114-L20D-C-04, 10-53-C-B-01-(200X200), 117-L20B-C-05, 117-L20B-C-04, 10-48-C-B-01-(200X200), 117-L20C-C-02, 117-L20C-C-01, 117-L20D-C-02, 117_L20B-C-06, 10-43-C-B-01-(250X200), 117_L45C-C-05, 01-44-C-D-03-(400X200), 132_L45C-C-06, 132_L45C-C-05, 02-44-C-D-03-(400X200), 143_L45C-C-06, 143_L45C-C-05, 03-44-C-D-03-(400X200), 151_L45C-C-03, 151_L45B-C-03, 03-43-C-B-01-(250X200), 153_L20B-C-03, 153_L20B-C-02, 153_L20B-C-01, 150_L20D-C-01, LOCAL ROUTE, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
66,A,2X2.5,Unknown,B2-DB6-P-07,"24V DC DB-6,PASSAGE-14,DECK-10","24V EMERGENCY LIGHT(03Z2-EL-9),PASSAGE-6,DECK-03",65.0,1.0,65.0,"107_E10A-C-01, 107_E10A-C-02, 107_L45B-CC-08, 10-91-C-G-1, 107_L45B-CC-07, 10-89-C-G-1, 107_L45B-CC-06, 10-87-C-G-1, 107_L45B-CC-05, 10-85-C-G-1, 10-84-C-G-1, 107_L45B-C-04, 10-82-C-G-1, 107_L45B-C-03, 10-80-C-G-1, 107_L45B-C-02, 10-78-C-G-1, 107_L45B-C-01, 10-76-C-B-01-(205X200), 112_L20D-C-06A, 112_L20D-C-05A, 112_L20D-C-04A, 112_L20D-C-03A, 112_L20D-C-02A, 112_L20D-C-01A, 114-L20D-C-03, 114-L20D-C-02, 114-L20D-C-01, 114-L20B-C-01, 114-L20D-C-04, 10-53-C-B-01-(200X200), 117-L20B-C-05, 117-L20B-C-04, 10-48-C-B-01-(200X200), 117-L20C-C-02, 117-L20C-C-01, 117-L20D-C-02, 117_L20B-C-06, 10-43-C-B-01-(250X200), 117_L45C-C-05, 01-44-C-D-03-(400X200), 132_L45C-C-06, 132_L45C-C-05, 02-44-C-D-03-(400X200), 143_L45C-C-06, 143_L45C-C-05, 03-44-C-D-03-(400X200), 151_L45C-C-03, 151_L45B-C-03, 03-43-C-B-01-(250X200), 153_L20B-C-03, 153_L20B-C-04, 153_L20B-C-05, 153_L20B-C-06, 152_L20D-C-01, LOCAL ROUTE, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
66,A,2X2.5,Unknown,B2-DB6-P-08,"24V DC DB-6,PASSAGE-14,DECK-10","24V EMERGENCY LIGHT(02Z2-EL-1),PASSAGE-8,DECK-02",73.0,1.0,73.0,"107_E10A-C-01, 107_E10A-C-02, 107_L45B-CC-08, 10-91-C-G-1, 107_L45B-CC-07, 10-89-C-G-1, 107_L45B-CC-06, 10-87-C-G-1, 107_L45B-CC-05, 10-85-C-G-1, 10-84-C-G-1, 107_L45B-C-04, 10-82-C-G-1, 107_L45B-C-03, 10-80-C-G-1, 107_L45B-C-02, 10-78-C-G-1, 107_L45B-C-01, 10-76-C-B-01-(205X200), 112_L20D-C-06A, 112_L20D-C-05A, 112_L20D-C-04A, 112_L20D-C-03A, 112_L20D-C-02A, 112_L20D-C-01A, 114-L20D-C-03, 114-L20D-C-02, 114-L20D-C-01, 114-L20B-C-01, 114-L20D-C-04, 10-53-C-B-01-(200X200), 117-L20B-C-05, 117-L20B-C-04, 10-48-C-B-01-(200X200), 117-L20C-C-02, 117-L20C-C-01, 117-L20D-C-02, 117_L20B-C-06, 10-43-C-B-01-(250X200), 117_L45C-C-05, 01-44-C-D-03-(400X200), 132_L45C-C-06, 132_L45C-C-05, 02-44-C-D-03-(400X200), 143_L45C-C-06, 143_L45C-C-05, 02-43-C-B-01-(250X200), 143_L20D-C-01, 143_L20C-C-01, 143_L20B-C-01, 143_L20B-C-26, 143_L20B-C-24, 143_L20B-C-22, 143_L20B-C-20, 143_L20B-C-18, LOCAL ROUTE, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
66,A,2X2.5,Unknown,B2-DB6-P-09,"24V DC DB-6,PASSAGE-14,DECK-10","24V EMERGENCY LIGHT(02Z3-EL-10),PASSAGE-7,DECK-02",85.0,1.0,85.0,"107_E10A-C-01, 107_E10A-C-02, 107_L45B-CC-08, 10-91-C-G-1, 107_L45B-CC-07, 10-89-C-G-1, 107_L45B-CC-06, 10-87-C-G-1, 107_L45B-CC-05, 10-85-C-G-1, 10-84-C-G-1, 107_L45B-C-04, 10-82-C-G-1, 107_L45B-C-03, 10-80-C-G-1, 107_L45B-C-02, 10-78-C-G-1, 107_L45B-C-01, 10-76-C-B-01-(205X200), 112_L20D-C-06A, 112_L20D-C-05A, 112_L20D-C-04A, 112_L20D-C-03A, 112_L20D-C-02A, 112_L20D-C-01A, 114-L20D-C-03, 114-L20D-C-02, 114-L20D-C-01, 114-L20B-C-01, 114-L20D-C-04, 10-53-C-B-01-(200X200), 117-L20B-C-05, 117-L20B-C-04, 10-48-C-B-01-(200X200), 117-L20C-C-02, 117-L20C-C-01, 117-L20D-C-02, 117_L20B-C-06, 10-43-C-B-01-(250X200), 117_L45C-C-05, 01-44-C-D-03-(400X200), 132_L45C-C-06, 132_L45C-C-05, 02-44-C-D-03-(400X200), 143_L45C-C-06, 143_L45C-C-05, 02-43-C-B-01-(250X200), 143_L20D-C-01, 143_L20C-C-01, 143_L20B-C-01, 143_L20B-C-27, 143_L20B-C-28, 143_L20B-C-29, 143_L20B-C-30, 143_L20B-C-31, 143_L20B-C-32, 02-53-C-B-01-(250X150), 140_L20C-C-01, 140_L20B-C-01, 140_L20B-C-03, 140_L20B-C-05, 140_L20B-C-11, 140_L20B-C-06, 140_L20B-C-08, 140_L20B-C-09, 139_L20B-C-01, 139_L20B-C-02, 139_L20B-C-03, 139_L20B-C-04, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
66,A,2X2.5,Unknown,B2-DB6-P-10,"24V DC DB-6,PASSAGE-14,DECK-10","24V EMERGENCY LIGHT(01Z1-EL-2),PASSAGE-13,DECK-01",75.0,1.0,75.0,"107_E10A-C-01, 107_E10A-C-02, 107_L45B-CC-08, 10-91-C-G-1, 107_L45B-CC-07, 10-89-C-G-1, 107_L45B-CC-06, 10-87-C-G-1, 107_L45B-CC-05, 10-85-C-G-1, 10-84-C-G-1, 107_L45B-C-04, 10-82-C-G-1, 107_L45B-C-03, 10-80-C-G-1, 107_L45B-C-02, 10-78-C-G-1, 107_L45B-C-01, 10-76-C-B-01-(205X200), 112_L20D-C-06A, 112_L20D-C-05A, 112_L20D-C-04A, 112_L20D-C-03A, 112_L20D-C-02A, 112_L20D-C-01A, 114-L20D-C-03, 114-L20D-C-02, 114-L20D-C-01, 114-L20B-C-01, 114-L20D-C-04, 10-53-C-B-01-(200X200), 117-L20B-C-05, 117-L20B-C-04, 10-48-C-B-01-(200X200), 117-L20C-C-02, 117-L20C-C-01, 117-L20D-C-02, 117_L20B-C-06, 10-43-C-B-01-(250X200), 117_L45C-C-05, 01-44-C-D-03-(400X200), 132_L45C-C-06, 132_L45C-C-05, 01-43-C-B-01-(250X200), 132_L30B-C-01, 132_L30B-C-02, 132_L30B-C-02, 132_L30D-C-01, 132_L20B-C-01, 132_L20B-C-02, 01-33-C-B-01-(250X150), 133_L20B-C-04, 133_L20B-C-03, 133_L20B-C-02, 133_L20B-C-01, 01-25-C-G-01-(250X150), 133_L20B-C-06, 01-23-C-G-01-(250X150), 133_L20B-C-05, 01-21-C-B-01-(100X150), 134_L20C-C-02, 134_L20C-C-01, LOCAL ROUTE, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
66,A,2X2.5,Unknown,B2-DB6-P-11,"24V DC DB-6,PASSAGE-14,DECK-10","24V EMERGENCY LIGHT(01Z3-EL-10),PASSAGE-10,DECK-01",80.0,1.0,80.0,"107_E10A-C-01, 107_E10A-C-02, 107_L45B-CC-08, 10-91-C-G-1, 107_L45B-CC-07, 10-89-C-G-1, 107_L45B-CC-06, 10-87-C-G-1, 107_L45B-CC-05, 10-85-C-G-1, 10-84-C-G-1, 107_L45B-C-04, 10-82-C-G-1, 107_L45B-C-03, 10-80-C-G-1, 107_L45B-C-02, 10-78-C-G-1, 107_L45B-C-01, 10-76-C-B-01-(205X200), 112_L20D-C-06A, 112_L20D-C-05A, 112_L20D-C-04A, 112_L20D-C-03A, 112_L20D-C-02A, 112_L20D-C-01A, 114-L20D-C-03, 114-L20D-C-02, 114-L20D-C-01, 114-L20B-C-01, 114-L20D-C-04, 10-53-C-B-01-(200X200), 117-L20B-C-05, 117-L20B-C-04, 10-48-C-B-01-(200X200), 117-L20C-C-02, 117-L20C-C-01, 117-L20D-C-02, 117_L20B-C-06, 10-43-C-B-01-(250X200), 117_L45C-C-05, 01-44-C-D-03-(400X200), 132_L45C-C-06, 132_L45C-C-05, 01-43-C-B-01-(250X200), 132_L30B-C-01, 132_L30B-C-02, 132_L20D-C-01, 130_L20B-C-01, 130_L20B-C-02, 130_L20B-C-03, 130_L20B-C-04, 130_L20B-C-05, 130_L20B-C-10, 01-53-C-B-01-(250X150), 130_L20B-C-09, 130_L20B-C-08, 130_L20B-C-07, 130_L20B-C-06, 127_L20B-C-01, 127_L20B-C-02, 127_L20B-C-03, 127_L20B-C-04, 127_L20B-C-05, 127_SCH20-C-07, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
66,A,2X2.5,Unknown,B2-DB6-P-12,"24V DC DB-6,PASSAGE-14,DECK-10","24V EMERGENCY LIGHT(01Z3-EL-21),EXPOSED DECK,DECK-01",35.0,1.0,35.0,"10-92-C-B-1(100X100), 109_L45B-C-02, 109_L45B-C-03, 109_SCH45-C-09, 109_SCH45-C-10, 109_L45D-C-01, 10-102-C-B-02-(325X250), 108_SCH45-C-01, 109_L45B-C-04, 01-103-C-D-01-(325X250), 125_L45B-C-04, 125_L45B-C-03, 125_L30C-C-01, 125_L45B-C-02, 125_L45B-C-01, 125_L65C-C-13, 125_L65C-C-12, 125_L65C-C-11, 123_L65C-C-03, 123_SCH65-C-04, 123_SCH65-C-03, 125_L65C-C-09, LOCAL ROUTE, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
66,A,2X2.5,Unknown,B2-DB7-P-01,"24V DC DB-7,PASSAGE-14,DECK-10","24V EMERGENCY LIGHT(10Z1-EL-2),PASSAGE-18,DECK-10",95.0,1.0,95.0,"106_L30B-C-04, 106_L30B-C-03, 10-125-C-B-01-(250X200), 105_L30C-C-02, 105_L30C-C-01, 105_L30B-C-09, 105_L30B-C-08, 105_L30B-C-07, 105_L30B-C-03, 10-127-C-B-01-(250X200), 107_L45B-CC-25, 10-126-C-G-1, 107_L45B-CC-24, 10-124-C-G-1, 107_L45B-CC-23, 107_L45B-CC-52, 10-120-C-G-1, 107_L45B-CC-53, 10-119-C-G-1, 107_L45D-CC-02, 10-118-C-G-1, 107_L45B-CC-60, 107_L45B-CC-59, 107_L45B-CC-58, 107_L45B-CC-10, 10-110-C-G-1, 107_L45B-CC-18, 10-108-C-G-1, 107_L45B-CC-17, 10-10C-P-G-1, 10-105-C-G-1, 107_L45B-CC-15, 107_L45B-CC-14, 107_L45B-CC-13, 107_L45B-CC-12, 107_L45B-CC-11, 107_L45B-CC-09, 107_L45B-CC-08, 107_L45B-CC-05, 10-85-C-G-1, 10-84-C-G-1, 107_L45B-C-04, 10-82-C-G-1, 107_L45B-C-03, 10-80-C-G-1, 107_L45B-C-02, 10-78-C-G-1, 107_L45B-C-01, 10-76-C-B-01-(205X200), 112_L20D-C-06A, 112_L20D-C-05A, 112_L20D-C-04A, 112_L20D-C-03A, 112_L20D-C-02A, 112_L20D-C-01A, 114-L20D-C-03, 114-L20D-C-02, 114-L20D-C-01, 114-L20B-C-01, 114-L20D-C-04, 10-53-C-B-01-(200X200), 117-L20B-C-05, 117-L20B-C-04, 10-48-C-B-01-(200X200), 117-L20C-C-02, 117-L20C-C-01, 117-SCH20-C-11, 117-L20D-C-02, 117-L20D-C-01, 117-L20B-C-03, 117-L20B-C-02, 117-L20B-C-01, 10-33-C-B-01-(200X150), 118-L20B-C-06, 118-L20B-C-05, 118-L20B-C-03, 118-L20B-C-01, 10-21-C-B-01-(250X150), 119_L20B-C-05, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
66,A,2X2.5,Unknown,B2-DB7-P-02,"24V DC DB-7,PASSAGE-14,DECK-10","24V EMERGENCY LIGHT(10Z3-EL-11),ROV CONTROL ROOM,DECK-10",70.0,1.0,70.0,"106_L30B-C-04, 106_L30B-C-03, 10-125-C-B-01-(250X200), 105_L30C-C-02, 105_L30C-C-01, 105_L30B-C-09, 105_L30B-C-08, 105_L30B-C-07, 105_L30B-C-03, 10-127-C-B-01-(250X200), 107_L45B-CC-25, 10-126-C-G-1, 107_L45B-CC-24, 10-124-C-G-1, 107_L45B-CC-23, 107_L45B-CC-52, 10-120-C-G-1, 107_L45B-CC-53, 10-119-C-G-1, 107_L45D-CC-02, 10-118-C-G-1, 107_L45B-CC-60, 107_L45B-CC-59, 107_L45B-CC-58, 107_L45B-CC-10, 10-110-C-G-1, 107_L45B-CC-18, 10-108-C-G-1, 107_L45B-CC-17, 10-10C-P-G-1, 10-105-C-G-1, 107_L45B-CC-15, 107_L45B-CC-14, 107_L45B-CC-13, 107_L45B-CC-12, 107_L45B-CC-11, 107_L45B-CC-09, 107_L45B-CC-08, 107_L45B-CC-05, 10-85-C-G-1, 10-84-C-G-1, 107_L45B-C-04, 10-82-C-G-1, 107_L45B-C-03, 10-80-C-G-1, 107_L45B-C-02, 10-78-C-G-1, 107_L45B-C-01, 10-76-C-B-01-(205X200), 112_L20D-C-06A, 112_L20D-C-05A, 112_L20D-C-04A, 112_L20D-C-03A, 112_L20D-C-02A, 112_L20D-C-01A, 114-L20D-C-03, 114-L20D-C-02, 114-L20D-C-01, LOCAL ROUTE, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
66,A,2X2.5,Unknown,B2-DB7-P-03,"24V DC DB-7,PASSAGE-14,DECK-10","24V EMERGENCY LIGHT(10Z3-EL-18),PASSAGE-14,DECK-10",15.0,1.0,15.0,LOCAL ROUTE,2023-12-14 18:26:13,0.0
66,A,2X2.5,Unknown,B2-DB7-P-04,"24V DC DB-7,PASSAGE-14,DECK-10","24V EMERGENCY LIGHT(20Z2-EL-3),REF PLANT,DECK-20",115.0,1.0,115.0,"106_L30B-C-04, 106_L30B-C-03, 10-125-C-B-01-(250X200), 105_L30C-C-02, 105_L30C-C-01, 105_L30B-C-09, 105_L30B-C-08, 105_L30B-C-07, 105_L30B-C-03, 10-127-C-B-01-(250X200), 107_L45B-CC-25, 10-126-C-G-1, 107_L45B-CC-24, 10-124-C-G-1, 107_L45B-CC-23, 107_L45B-CC-52, 10-120-C-G-1, 107_L45B-CC-53, 10-119-C-G-1, 107_L45D-CC-02, 10-118-C-G-1, 107_L45B-CC-60, 107_L45B-CC-59, 107_L45B-CC-58, 107_L45B-CC-10, 10-110-C-G-1, 107_L45B-CC-18, 10-108-C-G-1, 107_L45B-CC-17, 10-10C-P-G-1, 10-105-C-G-1, 107_L45B-CC-15, 107_L45B-CC-14, 107_L45B-CC-13, 107_L45B-CC-12, 107_L45B-CC-11, 107_L45B-CC-09, 107_L45B-CC-08, 107_L45B-CC-05, 10-85-C-G-1, 10-84-C-G-1, 107_L45B-C-04, 10-82-C-G-1, 107_L45B-C-03, 10-80-C-G-1, 107_L45B-C-02, 10-78-C-G-1, 107_L45B-C-01, 10-76-C-B-01-(205X200), 112_L20D-C-06A, 112_L20D-C-05A, 112_L20D-C-04A, 112_L20D-C-03A, 112_L20D-C-02A, 112_L20D-C-01A, 114-L20D-C-03, 114-L20D-C-02, 114-L20D-C-01, 114-L20B-C-01, 114-L20D-C-04, 10-53-C-B-01-(200X200), 117-L20B-C-05, 117-L20B-C-04, 10-48-C-B-01-(200X200), 117-L20C-C-02, 117-L20C-C-01, 117-SCH20-C-11, 117-L20D-C-02, 117_L20B-C-06, 10-43-C-B-01-(250X200), 117_L45C-C-05, 117_L45C-C-06, 10-44-C-D-03-(400X200), 095_L65C-C-08, 095_L65C-C-09, 095_L65C-C-10, 095_L30B-C-11, 20-46-C-G-01-(400X200), 095_L30C-C-04, 095_L45B-C-04, 095_L45B-C-05, 095_L45B-C-06, 20-41-P-B-6-(325x250), 096_L45B-CC-03, 096_L45B-CC-02, 096_L45B-CC-01, 20-33-C-B-2-(400X250), 097_L45B-C-10, 097_L45B-C-09, 097_L45B-C-08, 097_L45B-C-07, 097_L45B-C-11, 097_L45B-C-12, , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
66,A,2X2.5,Unknown,B2-DB7-P-05,"24V DC DB-7,PASSAGE-14,DECK-10","24V EMERGENCY LIGHT(20Z2-EL-7),FWD MSB ROOM,DECK-20",85.0,1.0,85.0,"106_L30B-C-04, 106_L30B-C-03, 10-125-C-B-01-(250X200), 105_L30C-C-02, 105_L30C-C-01, 105_L30B-C-09, 105_L30B-C-08, 105_L30B-C-07, 105_L30B-C-03, 10-127-C-B-01-(250X200), 107_L45B-CC-25, 10-126-C-G-1, 107_L45B-CC-24, 10-124-C-G-1, 107_L45B-CC-23, 107_L45B-CC-52, 10-120-C-G-1, 107_L45B-CC-53, 10-119-C-G-1, 107_L45D-CC-02, 10-118-C-G-1, 107_L45B-CC-60, 107_L45B-CC-59, 107_L45B-CC-58, 107_L45B-CC-10, 10-110-C-G-1, 107_L45B-CC-18, 10-108-C-G-1, 107_L45B-CC-17, 10-10C-P-G-1, 10-105-C-G-1, 107_L45B-CC-15, 107_L45B-CC-14, 107_L45B-CC-13, 107_L45B-CC-12, 107_L45B-CC-11, 107_L45B-CC-09, 107_L45B-CC-08, 107_L45B-CC-05, 10-85-C-G-1, 10-84-C-G-1, 107_L45B-C-04, 10-82-C-G-1, 107_L45B-C-03, 10-80-C-G-1, 107_L45B-C-02, 10-78-C-G-1, 107_L45B-C-01, 10-76-C-B-01-(205X200), 112_L20D-C-06A, 112_L20D-C-05A, 112_L20D-C-04A, 112_L20D-C-03A, 112_L20D-C-02A, 112_L20D-C-01A, 114-L20D-C-03, 114-L20D-C-02, 114-L20D-C-01, 114-L20B-C-01, 114-L20D-C-04, 10-53-C-B-01-(200X200), 117-L20B-C-05, 117-L20B-C-04, 10-48-C-B-01-(200X200), 117-L20C-C-02, 117-L20C-C-01, 117-SCH20-C-11, 117-L20D-C-02, 117_L20B-C-06, 10-43-C-B-01-(250X200), 117_L45C-C-05, 117_L45C-C-06, 10-44-C-D-03-(400X200), LOCAL ROUTE, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
66,A,2X2.5,Unknown,B2-DB7-P-06,"24V DC DB-7,PASSAGE-14,DECK-10","24V EMERGENCY LIGHT(40Z3-EL-11),MOON POOL AREA-2,DECK-40",45.0,1.0,45.0,"10-126-C-D-01-(250X200), 085_L20C-C-01, 085_L20C-C-02, 085_L20B-C-01, 085_L45B-C-12, 20-124-C-G-2, 085_L45B-C-14, 20-122-C-G-2, 085_L45B-C-13, 20-120-C-G-1, 085_L45B-C-15, 20-118-C-G-1, 085_L45B-C-16, 20-116-C-G-2., 085_L45B-C-17, 20-114-C-G-2., 085_L45B-C-18, 085_L45B-C-19, 085_L45B-C-21, 20-106-C-G-2, 20-105-C-B-1-(400x200), 087_L75B-CC-11, 087_L75B-CC-36, 087_L75B-CC-33, 087_L75B-CC-32, 087_L75B-CC-31, 087_L75B-CC-30, 087_L75B-CC-38, 087_L75B-CC-25, 087_L75B-CC-24, 087_L75B-CC-23, 087_L75B-CC-22, 087_SCH75-CC-59, 20-84-C-B-2(325X250), 087_L45B-C-04, 20-84-C-B-7-(325x250), 090_L30C-C-02, 090_L30C-C-01, 20-84-C-D-1(250X200), 061_L30C-C-03, 061_L30C-C-02, LOCAL ROUTE, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
66,A,2X2.5,Unknown,B2-DB7-P-07,"24V DC DB-7,PASSAGE-14,DECK-10","24V EMERGENCY LIGHT(20Z3-EL-24),FWD PROP ROOM,DECK-20",25.0,1.0,25.0,"10-126-C-D-01-(250X200), 085_L20C-C-01, 085_L20C-C-02, 085_L20B-C-01, 085_L45B-C-12, 20-124-C-G-2, 085_L45B-C-14, 20-122-C-G-2, 085_L45B-C-13, 20-120-C-G-1, 085_L45B-C-15, 20-118-C-G-1, 085_L45B-C-16, 20-116-C-G-2., 085_L45B-C-17, 20-114-C-G-2., 085_L45B-C-18, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
66,A,2X2.5,Unknown,B2-DB7-P-08,"24V DC DB-7,PASSAGE-14,DECK-10","24V EMERGENCY LIGHT(20Z4-EL-27),AFT PROP.ROOM,DECK-20",25.0,1.0,25.0,"10-126-C-D-01-(250X200), 085_L20C-C-01, 085_L20C-C-02, 085_L20B-C-01, 085_L45B-C-12, 20-126-C-B-2-(400x200), 083_L45B-C-21, 20-128-C-G-2., 083_L45B-C-20, 20-130-C-G-2., 083_L45B-C-19, 20-132-C-G-2., 083_L45B-C-18, LOCAL ROUTE, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
66,A,2X2.5,Unknown,B2-DB7-P-09,"24V DC DB-7,PASSAGE-14,DECK-10","24V EMERGENCY LIGHT(20Z4-EL-31),PASSAGE-20,DECK-20",35.0,1.0,35.0,"10-126-C-D-01-(250X200), 085_L20C-C-01, 085_L20C-C-02, 085_L20B-C-01, 085_L45B-C-12, 20-124-C-G-2, 085_L45B-C-14, 20-122-C-G-2, 085_L45B-C-13, 085_010_L30C-C-01, 085_010-L30C-C-02, 20-122-C-G-4., 085_L45B-CC-22, 20-124-C-G-4., 085_L45B-CC-23, 20-126-C-B-1-(400x200), 083_L45B-CC-39, 20-128-C-G-4., 083_L45B-CC-38, 20-130-C-G-4., 083_L45B-CC-37, 20-132-C-G-4., 083_L45B-CC-36, 20-134-C-G-4., 083_L45B-CC-33, 083_L45B-CC-32, 20-140-C-G-4., 083_L45B-CC-29, 20-142-C-G-4., 083_L45B-CC-28, 20-144-C-G-4., 083_L45B-CC-27, 20-146-C-G-4., 083_L45B-CC-26, 20-148-C-B-1-(325x250), LOCAL ROUTE, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
66,A,2X2.5,Unknown,B2-DB7-P-10,"24V DC DB-7,PASSAGE-14,DECK-10","24V EMERGENCY LIGHT(20Z4-EL-39),STEERING GEAR RM,DECK-20",60.0,1.0,60.0,"10-126-C-D-01-(250X200), 085_L20C-C-01, 085_L20C-C-02, 085_L20B-C-01, 085_L45B-C-12, 20-124-C-G-2, 085_L45B-C-14, 20-122-C-G-2, 085_L45B-C-13, 085_010_L30C-C-01, 085_010-L30C-C-02, 20-122-C-G-4., 085_L45B-CC-22, 20-124-C-G-4., 085_L45B-CC-23, 20-126-C-B-1-(400x200), 083_L45B-CC-39, 20-128-C-G-4., 083_L45B-CC-38, 20-130-C-G-4., 083_L45B-CC-37, 20-132-C-G-4., 083_L45B-CC-36, 20-134-C-G-4., 083_L45B-CC-33, 083_L45B-CC-32, 20-140-C-G-4., 083_L45B-CC-29, 20-142-C-G-4., 083_L45B-CC-28, 20-144-C-G-4., 083_L45B-CC-27, 20-146-C-G-4., 083_L45B-CC-26, 20-148-C-B-1-(325x250), 076_L45D-CC-01, 20-151-P-B-1-(325x200), 20-152-P-G-3, 076_L45B-CC-16, 20-154-P-G-3, 076_L45B-CC-15, 20-156-P-G-3, 076_L45B-CC-14, 20-158-P-G-3, 076_L45B-CC-13, 20-160-P-B-1-(325x250), 076_L45B-CC-12, 20-162-P-G-3, 076_L45B-CC-11, 20-164-P-G-3, 076_L45B-CC-10, 20-166-P-G-3, 076_L45B-CC-09, 20-168-P-G-3, 20-169-P-B-1-(325x250), 20-170-P-G-3, 077_L45B-CC-06, 20-172-P-B-1-(325x250), 074_L45B-CC-07, 20-174-P-G-3, 074_L45B-CC-08, 20-176-P-G-3, 074_L45B-CC-09, LOCAL ROUTE, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
66,A,2X2.5,Unknown,B2-DB7-P-11,"24V DC DB-7,PASSAGE-14,DECK-10","24V EMERGENCY LIGHT(30Z2-EL-2),FWD DA ROOM,DECK-30",115.0,1.0,115.0,"106_L30B-C-04, 106_L30B-C-03, 10-125-C-B-01-(250X200), 105_L30C-C-02, 105_L30C-C-01, 105_L30B-C-09, 105_L30B-C-08, 105_L30B-C-07, 105_L30B-C-03, 10-127-C-B-01-(250X200), 107_L45B-CC-25, 10-126-C-G-1, 107_L45B-CC-24, 10-124-C-G-1, 107_L45B-CC-23, 107_L45B-CC-52, 10-120-C-G-1, 107_L45B-CC-53, 10-119-C-G-1, 107_L45D-CC-02, 10-118-C-G-1, 107_L45B-CC-60, 107_L45B-CC-59, 107_L45B-CC-58, 107_L45B-CC-10, 10-110-C-G-1, 107_L45B-CC-18, 10-108-C-G-1, 107_L45B-CC-17, 10-10C-P-G-1, 10-105-C-G-1, 107_L45B-CC-15, 107_L45B-CC-14, 107_L45B-CC-13, 107_L45B-CC-12, 107_L45B-CC-11, 107_L45B-CC-09, 107_L45B-CC-08, 107_L45B-CC-05, 10-85-C-G-1, 10-84-C-G-1, 107_L45B-C-04, 10-82-C-G-1, 107_L45B-C-03, 10-80-C-G-1, 107_L45B-C-02, 10-78-C-G-1, 107_L45B-C-01, 10-76-C-B-01-(205X200), 112_L20D-C-06A, 112_L20D-C-05A, 112_L20D-C-04A, 112_L20D-C-03A, 112_L20D-C-02A, 112_L20D-C-01A, 114-L20D-C-03, 114-L20D-C-02, 114-L20D-C-01, 114-L20B-C-01, 114-L20D-C-04, 10-53-C-B-01-(200X200), 117-L20B-C-05, 117-L20B-C-04, 10-48-C-B-01-(200X200), 117-L20C-C-02, 117-L20C-C-01, 117-SCH20-C-11, 117-L20D-C-02, 117_L20B-C-06, 10-43-C-B-01-(250X200), 117_L45C-C-05, 117_L45C-C-06, 10-44-C-D-03-(400X200), 095_L65C-C-08, 095_L65C-C-09, 095_L65C-C-10, 20-46-C-G-01-(400X200), 095_L30C-C-04, 095_L45B-C-04, 095_L45B-C-05, 095_L45B-C-06, 20-41-P-B-6-(325x250), 095_VL30D-C-03, 20-41-C-B-5-(250x200), 095_HL30B-C-23, 095_HL30B-C-24, 20-45-C-D-1-(325X250), 072_L45C-C-02, 072_L45C-C-01, 072_L75B-C-04, 072_L75B-C-03, , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
66,A,2X2.5,Unknown,B2-DB7-P-12,"24V DC DB-7,PASSAGE-14,DECK-10","24V EMERGENCY LIGHT(30Z3-EL-7),AFT DA ROOM,DECK-30",125.0,1.0,125.0,"106_L30B-C-04, 106_L30B-C-03, 10-125-C-B-01-(250X200), 105_L30C-C-02, 105_L30C-C-01, 105_L30B-C-09, 105_L30B-C-08, 105_L30B-C-07, 105_L30B-C-03, 10-127-C-B-01-(250X200), 107_L45B-CC-25, 10-126-C-G-1, 107_L45B-CC-24, 10-124-C-G-1, 107_L45B-CC-23, 107_L45B-CC-52, 10-120-C-G-1, 107_L45B-CC-53, 10-119-C-G-1, 107_L45D-CC-02, 10-118-C-G-1, 107_L45B-CC-60, 107_L45B-CC-59, 107_L45B-CC-58, 107_L45B-CC-10, 10-110-C-G-1, 107_L45B-CC-18, 10-108-C-G-1, 107_L45B-CC-17, 10-10C-P-G-1, 10-105-C-G-1, 107_L45B-CC-15, 107_L45B-CC-14, 107_L45B-CC-13, 107_L45B-CC-12, 107_L45B-CC-11, 107_L45B-CC-09, 107_L45B-CC-08, 107_L45B-CC-05, 10-85-C-G-1, 10-84-C-G-1, 107_L45B-C-04, 10-82-C-G-1, 107_L45B-C-03, 10-80-C-G-1, 107_L45B-C-02, 10-78-C-G-1, 107_L45B-C-01, 10-76-C-B-01-(205X200), 112_L20D-C-06A, 112_L20D-C-05A, 112_L20D-C-04A, 112_L20D-C-03A, 112_L20D-C-02A, 112_L20D-C-01A, 114-L20D-C-03, 114-L20D-C-02, 114-L20D-C-01, 114-L20B-C-01, 114-L20D-C-04, 10-53-C-B-01-(200X200), 117-L20B-C-05, 117-L20B-C-04, 10-48-C-B-01-(200X200), 117-L20C-C-02, 117-L20C-C-01, 117-SCH20-C-11, 117-L20D-C-02, 117_L20B-C-06, 10-43-C-B-01-(250X200), 117_L45C-C-05, 117_L45C-C-06, 10-44-C-D-03-(400X200), 095_L65C-C-08, 095_L65C-C-09, 095_L65C-C-10, 20-46-C-G-01-(400X200), 095_L30C-C-04, 095_L45B-C-03, 095_L45B-C-02, 095_L45B-C-01, 20-53-P-B-10-(400x250), 091_L75B-C-48, 091_L75B-C-49, 091_L75B-C-50, 091_L75B-C-51, 091_L75B-C-52, 091_L45B-C-01, 091_L45B-C-02, 091_L45B-C-03, 091_L45B-C-04, 091_VL75C-C-01, 20-73-C-D-1(200X150), LOCAL ROUTE, , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
66,A,2X2.5,Unknown,B2-DB7-P-13,"24V DC DB-7,PASSAGE-14,DECK-10","24V EMERGENCY LIGHT(40Z2-EX-2),AVCAT PUMP ROOM,DECK-40",115.0,1.0,115.0,"106_L30B-C-04, 106_L30B-C-03, 10-125-C-B-01-(250X200), 105_L30C-C-02, 105_L30C-C-01, 105_L30B-C-09, 105_L30B-C-08, 105_L30B-C-07, 105_L30B-C-03, 10-127-C-B-01-(250X200), 107_L45B-CC-25, 10-126-C-G-1, 107_L45B-CC-24, 10-124-C-G-1, 107_L45B-CC-23, 107_L45B-CC-52, 10-120-C-G-1, 107_L45B-CC-53, 10-119-C-G-1, 107_L45D-CC-02, 10-118-C-G-1, 107_L45B-CC-60, 107_L45B-CC-59, 107_L45B-CC-58, 107_L45B-CC-10, 10-110-C-G-1, 107_L45B-CC-18, 10-108-C-G-1, 107_L45B-CC-17, 10-10C-P-G-1, 10-105-C-G-1, 107_L45B-CC-15, 107_L45B-CC-14, 107_L45B-CC-13, 107_L45B-CC-12, 107_L45B-CC-11, 107_L45B-CC-09, 107_L45B-CC-08, 107_L45B-CC-05, 10-85-C-G-1, 10-84-C-G-1, 107_L45B-C-04, 10-82-C-G-1, 107_L45B-C-03, 10-80-C-G-1, 107_L45B-C-02, 10-78-C-G-1, 107_L45B-C-01, 10-76-C-B-01-(205X200), 112_L20D-C-06A, 112_L20D-C-05A, 112_L20D-C-04A, 112_L20D-C-03A, 112_L20D-C-02A, 112_L20D-C-01A, 114-L20D-C-03, 114-L20D-C-02, 114-L20D-C-01, 114-L20B-C-01, 114-L20D-C-04, 10-53-C-B-01-(200X200), 117-L20B-C-05, 117-L20B-C-04, 10-48-C-B-01-(200X200), 117-L20C-C-02, 117-L20C-C-01, 117-SCH20-C-11, 117-L20D-C-02, 117_L20B-C-06, 10-43-C-B-01-(250X200), 117_L45C-C-05, 117_L45C-C-06, 10-44-C-D-03-(400X200), 095_L65C-C-08, 095_L65C-C-07, 095_L65C-C-02, 095_L30B-C-06, 095_L30B-C-05, 095_L30B-C-04, 095_L30D-C-01, 095_L30D-C-02, 095_L30D-C-03, 095_L30C-C-02, 095_L30C-C-03, 20-33-C-B-1-(400X250), 095_L30B-C-01, 097_L30D-C-01-HL, LOCAL ROUTE, , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
68,A,3X16,Unknown,ESB-4P-024,"415V EMERGENCY SWITCHBOARD LOC: ESB ROOM, DK.01","RHIB DAVIT STARTER PANEL (PORT) LOC:PASSAGE-19, DK.20",60.0,1.0,60.0,"01-109-P-D-1-(250X200), 108_L65D-P-01, 108_L45B-P-05, 108_L45B-P-01, 108_L45B-P-02, 10-111-P-D-01(400X200), 085_L45D-P-01, 085_L45C-P-07, 085_L45C-P-07, 085_L45C-P-06, 085_L45B-PC-09, 085_L45B-PC-08, 085_L45B-PC-07, 085_L45B-PC-06, 085_L45C-PC-05, 085_L45B-PC-01, 085_L45B-PC-02, 20-126-P-B-2-(400x250), 083_L45B-PC-08, 083_L45B-PC-07, 083_L45B-PC-06, 083_L45B-PC-05, 083_L45B-PC-22, 083_L45B-PC-21, 083_L45B-PC-20, 20-139-P-B-2-(325x250), 083_L45B-PC-04, 083_L45B-PC-03, 083_L45B-PC-02, 083_L45B-PC-01, 20-148-P-B-2-(325x250), 076_SCH45-PC-07, 076_SCH45-PC-06, 076_SCH45-PC-05, 078_L45D-PC-01, 076_SCH45-C-04, 076_SCH45-PC-03, 20-151-P-B-2-(325x250), 076_SCH45-PC-01, 076_L45B-PC-08, 076_L45B-PC-07, 076_L45B-PC-06, 076_L45B-PC-05, 20-160-P-B-2-(325x250), 076_L45B-PC-04, 076_L45B-PC-03, 076_L45B-PC-02, 076_L45B-PC-01, 077_SCH45-P-03, 077_SCH45-PC-02, 20-169-P-B-2-(325x250), 077_SCH45-PC-01, 077_L45B-PC-06, LOCAL ROUTE, , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
68,A,3X16,Unknown,ESB-4P-025,"415V EMERGENCY SWITCHBOARD  LOC: ESB ROOM, DK.01","RHIB DAVIT STARTER PANEL (STBD) LOC: PASSAGE-19, DK.20",54.0,1.0,54.0,"01-109-P-D-1-(250X200), 108_L65D-P-01, 108_L45B-P-05, 108_L45B-P-01, 108_L45B-P-02, 10-111-P-D-01(400X200), 085_L45D-P-01, 085_L45C-P-07, 085_L45C-P-06, 085_L45B-PC-09, 085_L45B-PC-08, 085_L45B-PC-07, 085_L45B-PC-06, 085_L45C-PC-05, 085_141-L30D-P-01, 085_L45B-PC-19, 085_L45B-PC-20, 085_L45B-PC-21, 20-126-P-B-4-(400x250), 083_L45B-PC-12, 083_L45B-PC-11, 083_L45B-PC-10, 083_L45B-PC-09, 083_SCH45-PC-01, 083_SCH45-PC-02, 083_L45C-PC-03, 083_SCH45-PC-11, 083_SCH45-PC-12, 083_L45B-PC-13, 083_L45B-PC-14, 083_L45B-PC-15, 083_SCH45-PC-08, 20-143-P-B-2-(325x250), 083_SCH45-PC-10, 083_L45B-PC-23, 083_L45B-PC-24, 20-148-P-B-5-(325x250), 078_L45B-PC-05, 078_L45B-PC-04, 078_L45B-PC-03, 078_L45B-PC-02, 078_SCH45-PC-04, 078_SCH45-PC-03, 20-157-P-B-2-(325x250), 078_L45B-PC-01, 20-160-P-B-4-(325x250), 077_L45B-PC-05, LOCAL ROUTE, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
68,A,2X1.5,Unknown,D3T-P-1,"3 TON DAVIT STARTER PANEL (PORT) LOC:PASSAGE -19, DK.20","3 TON  DAVIT CONTROL PANEL (PORT) LOC:PASSAGE-19, DK.20",5.0,1.0,5.0,LOCAL ROUTE,2023-12-14 18:26:13,0.0
68,A,2X1.5,Unknown,D3T-P-2,"3 TON DAVIT STARTER PANEL (PORT) LOC:PASSAGE -19, DK.20","3 TON  DAVIT CONTROL PANEL (PORT) LOC:PASSAGE-19, DK.20",5.0,1.0,5.0,LOCAL ROUTE,2023-12-14 18:26:13,0.0
68,A,12X1.5,Unknown,D3T-P-3,"3 TON DAVIT STARTER PANEL (PORT) LOC:PASSAGE -19, DK.20","3 TON  DAVIT CONTROL DESK (PORT) LOC:WEATHER DECK, DK.10",25.0,1.0,25.0,"LOCAL ROUTE THROUGH RCC COMPLEX STORE BY  GOOSE NECK CONDUIT PIPE, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
68,A,3X16,Unknown,D3T-P-4,"3 TON DAVIT STARTER PANEL (PORT) LOC:PASSAGE -19, DK.20","3 TON  DAVIT ELECTRIC MOTOR (PORT), LOC:WEATHER DECK, DK.10",30.0,1.0,30.0,"LOCAL ROUTE THROUGH RCC COMPLEX STORE BY GOOSE NECK CONDUIT PIPE, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
68,A,3X16,Unknown,D3T-P-5,"3 TON DAVIT STARTER PANEL (PORT) LOC:PASSAGE -19, DK.20","3 TON  DAVIT ELECTRIC MOTOR (PORT) LOC:WEATHER DECK, DK.10",30.0,1.0,30.0,"LOCAL ROUTE THROUGH RCC COMPLEX STORE BY GOOSE NECK CONDUIT PIPE, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
68,A,2X1,Unknown,D3T-P-6,"3 TON DAVIT STARTER PANEL (PORT) LOC:PASSAGE -19, DK.20","3 TON  DAVIT MOTOR THERMISTER (PORT) LOC:WEATHER DECK, DK.10",30.0,1.0,30.0,"LOCAL ROUTE THROUGH RCC COMPLEX STORE BY GOOSE NECK CONDUIT PIPE, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
68,A,2X1,Unknown,D3T-P-7,"3 TON DAVIT STARTER PANEL (PORT) LOC:PASSAGE -19, DK.20","3 TON  DAVIT MOTOR HEATER (PORT) LOC:WEATHER DECK, DK.10",30.0,1.0,30.0,"LOCAL ROUTE THROUGH RCC COMPLEX STORE BY GOOSE NECK CONDUIT PIPE, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
68,A,12X1.5,Unknown,D3T-P-8,"3 TON  DAVIT CONTROL PANEL (PORT) LOC:PASSAGE-19, DK.20","3 TON  DAVIT CONTROL DESK (PORT), LOC:WEATHER DECK, DK.10",25.0,1.0,25.0,"LOCAL ROUTE THROUGH RCC COMPLEX STORE BY GOOSE NECK CONDUIT PIPE, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
68,A,14X1.5,Unknown,D3T-P-9,"3 TON  DAVIT CONTROL PANEL (PORT), LOC:PASSAGE-19, DK.20","3 TON  DAVIT CONTROL DESK (PORT), LOC:WEATHER DECK, DK.10",25.0,1.0,25.0,"LOCAL ROUTE THROUGH RCC COMPLEX STORE BY GOOSE NECK CONDUIT PIPE, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
68,A,14X1.5,Unknown,D3T-P-10,"3 TON  DAVIT CONTROL PANEL (PORT), LOC:PASSAGE-19, DK.20","3 TON  DAVIT CONTROL DESK (PORT), LOC:WEATHER DECK, DK.10",25.0,1.0,25.0,"LOCAL ROUTE THROUGH RCC COMPLEX STORE BY GOOSE NECK CONDUIT PIPE, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
68,A,27X1.5,Unknown,D3T-P-11,"3 TON  DAVIT CONTROL PANEL (PORT), LOC:PASSAGE-19, DK.20","3 TON  DAVIT CONTROL DESK (PORT), LOC:WEATHER DECK, DK.10",25.0,1.0,25.0,"LOCAL ROUTE THROUGH RCC COMPLEX STORE BY GOOSE NECK CONDUIT PIPE, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
68,A,27X1.5,Unknown,D3T-P-12,"3 TON  DAVIT CONTROL DESK (PORT)  LOC:WEATHER DECK, DK.10","3 TON DAVIT JUNCTION BOX (PORT) LOC: WEATHER DECK, DK.10",10.0,1.0,10.0,"LOCAL ROUTE, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
68,A,27X1.5,Unknown,D3T-P-13,"3 TON  DAVIT CONTROL DESK (PORT)  LOC:WEATHER DECK, DK.10","3 TON DAVIT JUNCTION BOX (PORT) LOC: WEATHER DECK, DK.10",10.0,1.0,10.0,"LOAL ROUTE, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
68,A,27X1.5,Unknown,D3T-P-14,"3 TON  DAVIT CONTROL DESK (PORT) LOC:WEATHER DECK, DK.10","3 TON DAVIT PENDENT (PORT) LOC: WEATHER DECK, DK.10",10.0,1.0,10.0,"LOCAL ROUTE, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
68,A,2X1.5,Unknown,D3T-S-1,"3 TON DAVIT STARTER PANEL (STBD) LOC:PASSAGE -19, DK.20","3 TON  DAVIT CONTROL PANEL (STBD), LOC: VFD-AFT, DK.20",15.0,1.0,15.0,"LOCAL ROUTE, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
68,A,2X1.5,Unknown,D3T-S-2,"3 TON DAVIT STARTER PANEL (STBD) LOC:PASSAGE -19, DK.20","3 TON  DAVIT CONTROL PANEL (STBD), LOC: VFD-AFT, DK.20",15.0,1.0,15.0,"LOAL ROUTE, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
68,A,12X1.5,Unknown,D3T-S-3,"3 TON DAVIT STARTER PANEL (STBD) LOC:PASSAGE -19, DK.20","3 TON  DAVIT CONTROL DESK (STBD), LOC:WEATHER DECK, DK.10",25.0,1.0,25.0,"LOCAL ROUTE THROUGH PORTABLE EDUCTOR STORE BY GOOSE NECK CONDUIT PIPE, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
68,A,3X16,Unknown,D3T-S-4,"3 TON DAVIT STARTER PANEL (STBD) LOC:PASSAGE -19, DK.20","3 TON  DAVIT ELECTRIC MOTOR (STBD), LOC:WEATHER DECK, DK.10",35.0,1.0,35.0,"LOCAL ROUTE THROUGH PORTABLE EDUCTOR STORE BY GOOSE NECK CONDUIT PIPE, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
68,A,3X16,Unknown,D3T-S-5,"3 TON DAVIT STARTER PANEL (STBD) LOC:PASSAGE -19, DK.20","3 TON  DAVIT ELECTRIC MOTOR (STBD), LOC:WEATHER DECK, DK.10",35.0,1.0,35.0,"LOCAL ROUTE THROUGH PORTABLE EDUCTOR STORE BY GOOSE NECK CONDUIT PIPE, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
68,A,2X1,Unknown,D3T-S-6,"3 TON DAVIT STARTER PANEL (STBD) LOC:PASSAGE -19, DK.20","3 TON  DAVIT MOTOR THERMISTER (STBD), LOC:WEATHER DECK, DK.10",35.0,1.0,35.0,"LOCAL ROUTE THROUGH PORTABLE EDUCTOR STORE BY GOOSE NECK CONDUIT PIPE, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
68,A,2X1,Unknown,D3T-S-7,"3 TON DAVIT STARTER PANEL (STBD) LOC:PASSAGE -19, DK.20","3 TON  DAVIT MOTOR HEATER (STBD), LOC:WEATHER DECK, DK.10",35.0,1.0,35.0,"LOCAL ROUTE THROUGH PORTABLE EDUCTOR STORE BY GOOSE NECK CONDUIT PIPE, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
68,A,12X1.5,Unknown,D3T-S-8,"3 TON  DAVIT CONTROL PANEL (STBD) LOC: VFD-AFT, DK.20","3 TON  DAVIT CONTROL DESK (STBD), LOC:WEATHER DECK, DK.10",35.0,1.0,35.0,"LOCAL ROUTE THROUGH PORTABLE EDUCTOR STORE BY GOOSE NECK CONDUIT PIPE, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
68,A,14X1.5,Unknown,D3T-S-9,"3 TON  DAVIT CONTROL PANEL (STBD) LOC: VFD-AFT, DK.20","3 TON  DAVIT CONTROL DESK (STBD), LOC:WEATHER DECK, DK.10",35.0,1.0,35.0,"LOCAL ROUTE THROUGH PORTABLE EDUCTOR STORE BY GOOSE NECK CONDUIT PIPE, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
68,A,14X1.5,Unknown,D3T-S-10,"3 TON  DAVIT CONTROL PANEL (STBD) LOC: VFD-AFT, DK.20","3 TON  DAVIT CONTROL DESK (STBD), LOC:WEATHER DECK, DK.10",35.0,1.0,35.0,"LOCAL ROUTE THROUGH PORTABLE EDUCTOR STORE BY GOOSE NECK CONDUIT PIPE, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
68,A,27X1.5,Unknown,D3T-S-11,"3 TON  DAVIT CONTROL PANEL (STBD) LOC: VFD-AFT, DK.20","3 TON  DAVIT CONTROL DESK (STBD), LOC:WEATHER DECK, DK.10",35.0,1.0,35.0,"LOCAL ROUTE THROUGH PORTABLE EDUCTOR STORE BY GOOSE NECK CONDUIT PIPE, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
68,A,27X1.5,Unknown,D3T-S-12,"3 TON  DAVIT CONTROL DESK (STBD)  LOC:WEATHER DECK, DK.10","3 TON DAVIT JUNCTION BOX (STBD) LOC: WEATHER DECK, DK.10",10.0,1.0,10.0,LOCAL ROUTE,2023-12-14 18:26:21,0.0
68,A,27X1.5,Unknown,D3T-S-13,"3 TON  DAVIT CONTROL DESK (STBD)  LOC:WEATHER DECK, DK.10","3 TON DAVIT JUNCTION BOX (STBD) LOC: WEATHER DECK, DK.10",10.0,1.0,10.0,LOCAL ROUTE,2023-12-14 18:26:21,0.0
68,A,27X1.5,Unknown,D3T-S-14,"3 TON  DAVIT CONTROL DESK (STBD)  LOC:WEATHER DECK, DK.10","3 TON DAVIT PENDENT (STBD) LOC: WEATHER DECK, DK.10",10.0,1.0,10.0,LOCAL ROUTE,2023-12-14 18:26:21,0.0
69,A,CAT 6,Unknown,IBS-NW_211,"NETWORK SWITCH-1, F4 CONSOLE,BRIDGE, DK 06,DK 06","RSIU 1,F6 CONSOLE,FWD BRIDGE, DK 06",15.0,1.0,15.0,"DK06,175_L30B-C-10,175_L30B-C-09,175_L30B-C-08,175_L30B-C-07,175_L30B-C-06,175_L30B-C-05,175_L30B-C-04,175_L30B-C-03,175_L30B-C-02.",2023-08-22 15:15:18,0.0
69,A,CAT 6,Unknown,IBS-NW_212,"NETWORK SWITCH-1, F4 CONSOLE,BRIDGE, DK 06,DK 06","MFC 1, F2 CONSOLE,FWD BRIDGE, DK 06",15.0,1.0,15.0,"DK06,175_L30B-C-09,175_L30B-C-10,175_L30B-C-11.",2023-08-22 15:15:18,0.0
69,A,CAT 6,Unknown,IBS-NW_213,"NETWORK SWITCH-1, F4 CONSOLE,BRIDGE, DK 06,DK 06","MFC 2,F5 CONSOLE, FWD BRIDGE, DK 06",20.0,1.0,20.0,"DK06,175_L30B-C-09,175_L30B-C-10,175_L30B-C-11,175_L30B-C-12,175_L30B-C-13,175_L30B-C-14.",2023-08-22 15:15:18,0.0
69,A,CAT 6,Unknown,IBS-NW_215,"NETWORK SWITCH-1, F4 CONSOLE,BRIDGE, DK 06,DK 06","ICC 1,ENCL BRIDGE, DK 06, DK 06",15.0,1.0,15.0,"DK06,175_L30B-C-10,175_L30B-C-09,175_L30B-C-08,175_L30C-C-01,175_L30C-C-02,175_L30C-C-03.",2023-08-22 15:15:18,0.0
69,A,FO,Unknown,IBS-NW_218,"NETWORK SWITCH-1, F4 CONSOLE,BRIDGE, DK 06,DK 06","NETWORK SWITCH-2, F4 CONSOLE,BRIDGE, DK 06",3.0,1.0,3.0,INTERNAL ROUTE,2023-08-22 15:15:18,0.0
69,A,CAT 6,Unknown,IBS-NW_221,"NETWORK SWITCH-2, F4 CONSOLE,BRIDGE, DK 06,DK 06","RSIU-2, F7 CONSOLE, FWD BRIDGE, DK 06",12.0,1.0,12.0,"175_L30B-C-09,175_L30B-C-10,175_L30B-C-11,175_L30B-C-12,175_L30B-C-13.",2023-08-22 15:15:18,0.0
69,A,CAT 6,Unknown,IBS-NW_222,"NETWORK SWITCH-2, F4 CONSOLE,BRIDGE, DK 06,DK 06","MFC-3, F3 CONSOLE, FWD BRIDGE, DK 06",55.0,1.0,55.0,"175_L30B-C-10,175_L30B-C-09,175_L30C-C-04,175_L30C-C-05,175_L30C-C-06,06-44-C-D-02-(400X200),DK05,171_L45C-C-03,171_L45C-C-04,05-44-C-D-02-(400X200),DK04,161_L45C-C-03,161_L45C-C-04,04-44-C-D-02-(400X200),DK03,151_L45B-C-02,03-43-C-B-01-(250X200),153_L20B-C-02,153_L20B-C-01,150_L20D-C-01,150_L20D-C-02,150_L20B-C-20,150_L20B-C-19,150_L20B-C-07,150_L20B-C-06,150_L20B-C-05,150_L20B-C-04,150_L20B-C-03,150_L20B-C-02,150_L20B-C-01.",2023-08-22 15:15:18,0.0
69,A,CAT 6,Unknown,IBS-NW_223,"NETWORK SWITCH-2, F4 CONSOLE,BRIDGE, DK 06,DK 06","MFC4, F8 CONSOLE, FWD BRIDGE, DK 06",10.0,1.0,10.0,"175_L30B-C-09,175_L30B-C-08,175_L30B-C-07,175_L30B-C-06,175_L30B-C-05,175_L30B-C-04.",2023-08-22 15:15:18,0.0
69,A,CAT 6,Unknown,IBS-NW_224,"NETWORK SWITCH-2, F4 CONSOLE,BRIDGE, DK 06,DK 06","PDU SOCKET 1 , ENCL BRIDGE, DK 06, DK 06",25.0,1.0,25.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
69,A,CAT 6,Unknown,IBS-NW_225,"NETWORK SWITCH-2, F4 CONSOLE,BRIDGE, DK 06,DK 06","ICC 2, ENCLOSED BRIDGE, DK 06, DK 06",15.0,1.0,15.0,"175_L30B-C-09,175_L30B-C-08,175_L30C-C-04,175_L30C-C-05.",2023-08-22 15:15:18,0.0
69,A,CAT 6,Unknown,IBS-NW_226,"NETWORK SWITCH-2, F4 CONSOLE,BRIDGE, DK 06,DK 06","LAN 2, SWITCH 9, OPS ROOM,F 11 CONSOLE, DK 04",40.0,1.0,40.0,"175_L30B-C-10,175_L30B-C-09,175_L30C-C-04,175_L30C-C-05,175_L30C-C-06,06-44-C-D-02-(400X200),DK05,171_L45C-C-03,171_L45C-C-04,05-44-C-D-02-(400X200),DK04,161_L45C-C-03,04-43-C-B-01-(250X200),161_L30B-C-14,161_L30B-C-06,161_L30B-C-07,161_L30B-C-08,161_L30B-C-09,161_L30B-C-10,161_L30B-C-11,161_L30B-C-12,161_L30B-C-13,161_L30B-C-01,161_L30B-C-02,161_L30B-C-03,04-62-C-B-02-(250X150),156_L30C-C-01,156_L30D-C-01,156_L30D-C-02,156_L30D-C-03.",2023-08-22 15:15:18,0.0
69,A,FO,Unknown,IBS-NW_228,"NETWORK SWITCH-2, F4 CONSOLE,BRIDGE, DK 06,DK 06","NETWORK SWITCH-3, F4 CONSOLE,BRIDGE, DK 06",3.0,1.0,3.0,INTERNAL ROUTE,2023-08-22 15:15:18,0.0
69,A,CAT 6,Unknown,IBS-NW_231,"NETWORK SWITCH-3, F4 CONSOLE,BRIDGE, DK 06,DK 06","RSIU 3, F1 CONSOLE, FWD BRIDGE, DK 06",17.0,1.0,17.0,"175_L30B-C-09,175_L30B-C-08,175_L30B-C-07,175_L30B-C-06,175_L30B-C-05,175_L30B-C-04,175_L30B-C-03,175_L30B-C-02,175_L30B-C-01.",2023-08-22 15:15:18,0.0
69,A,CAT 6,Unknown,IBS-NW_232,"NETWORK SWITCH-3, F4 CONSOLE,BRIDGE, DK 06,DK 06","MFC 7,F9 CONSOLE, FWD BRIDGE, DK 06,DK 06",17.0,1.0,17.0,"175_L30B-C-09,175_L30B-C-08,175_L30C-C-04,175_L30C-C-05,175_L30C-C-06,175_L45B-C-01,175_L45B-C-02,175_L45B-C-03.",2023-08-22 15:15:18,0.0
