REV_NUMBER,REV_ALPHABET,CABLE_SIZE,PROCURED_BY,CABLE_TAG,START_EQPT,END_EQPT,LENGTH_SRRL,NO_OF_RUNS,TOTAL_DESIGN_LENGTH,CABLE_ROUTE,TIMESTAMP,LENGTH_VARIANCE
69,A,CAT 6,Unknown,IBS-NW_233,"NETWORK SWITCH-3, F4 CONSOLE,BRIDGE, DK 06,DK 06","VDR DAU,BRIDGE, DK 06",32.0,1.0,32.0,"175_L30B-C-09,175_L30B-C-08,175_L30C-C-04,175_L30C-C-05,175_L30C-C-06,175_L45B-C-01,175_L45B-C-02,175_L45B-C-03,175_L30B-CC-16,175_L30B-CC-17,175_L30B-CC-18,175_L30B-CC-19,175_L45B-P-03,175_L45B-P-10,175_L45B-P-11.",2023-08-22 15:15:18,0.0
69,A,CAT 6,Unknown,IBS-NW_234,"NETWORK SWITCH-3, F4 CONSOLE,BRIDGE, DK 06,DK 06","AWOS MIU,BRIDGE, DK 06",32.0,1.0,32.0,"175_L30B-C-09,175_L30B-C-08,175_L30C-C-04,175_L30C-C-05,175_L30C-C-06,175_L45B-C-01,175_L45B-C-02,175_L45B-C-03,175_L30B-CC-16,175_L30B-CC-17,175_L30B-CC-18,175_L30B-CC-19,175_L45B-P-03,175_L45B-P-10,175_L45B-P-11.",2023-08-22 15:15:18,0.0
69,A,CAT 6,Unknown,IBS-NW_235,"NETWORK SWITCH-3, F4 CONSOLE,BRIDGE, DK 06","MFD1,ENCL BRIDGE, DK 06",25.0,1.0,25.0,"175_L30B-C-10,175_L30B-C-09,175_L30B-C-08,175_L30C-C-01,175_L30C-C-02,175_L30C-C-03,175_L30B-CC-16,175_L30B-CC-17,175_L30B-CC-18,175_L30B-CC-19.",2023-08-22 15:15:18,0.0
69,A,CAT 6,Unknown,IBS-NW_236,"NETWORK SWITCH-3, F4 CONSOLE,BRIDGE, DK 06","MFD 2,ENCL BRIDGE, DK 06",25.0,1.0,25.0,"175_L30B-C-10,175_L30B-C-09,175_L30B-C-08,175_L30C-C-01,175_L30C-C-02,175_L30C-C-03,175_L30B-CC-16,175_L30B-CC-17.",2023-08-22 15:15:18,0.0
69,A,FO,Unknown,IBS-NW_238,"NETWORK SWITCH-3, F4 CONSOLE,BRIDGE, DK 06","NETWORK SWITCH-4, F4 CONSOLE,BRIDGE, DK 06",3.0,1.0,3.0,INTERNAL ROUTE,2023-08-22 15:15:18,0.0
69,A,CAT 6,Unknown,IBS-NW_241,"NETWORK SWITCH-4, F4 CONSOLE,BRIDGE, DK 06","AWOS INTERFACE UNIT, ENCL BRIDGE, DK 06",25.0,1.0,25.0,"175_L30B-C-09,175_L30B-C-08,175_L30C-C-04,175_L30C-C-05,175_L30C-C-06,175_L45B-C-01,175_L45B-C-02,175_L45B-C-03,175_L30B-CC-16,175_L30B-CC-17,175_L30B-CC-18,175_L30B-CC-19,175_L45B-P-03,175_L45B-P-10,175_L45B-P-11.",2023-08-22 15:15:18,0.0
69,A,CAT 6,Unknown,IBS-NW_242,"NETWORK SWITCH-4, F4 CONSOLE,BRIDGE, DK 06","MFD3, INSTRUMENT CONSOLE 3 , AFT BRIDGE",45.0,1.0,45.0,"175_L30B-C-11,175_L30B-C-12,175_L30B-C-13,175_L30B-C-14,175_L30B-C-15,175_L30B-C-16,175_L20B-C-01,175_L20B-C-02,175_L20B-C-03,175_L20B-C-04,175_L20B-C-06,175_L45B-C-13,175_L45B-C-12,175_L45B-C-11,175_L45B-C-10,175_L45B-C-09,175_L45B-C-08,175_L45B-C-07,175_L45B-C-06,175_L45B-C-05,175_L45B-C-17,175_L45B-C-16,175_L45B-C-15,175_L45B-C-14,175_L20B-C-25,175_L20B-C-26.",2023-08-22 15:15:18,0.0
69,A,CAT 6,Unknown,IBS-NW_243,"NETWORK SWITCH-4, F4 CONSOLE,BRIDGE, DK 06","IPMS GATEWAY1 , F2 CONSOLE, BRIDGE",20.0,1.0,20.0,"175_L30B-C-08,175_L30B-C-09,175_L30B-C-10.",2023-08-22 15:15:18,0.0
69,A,CAT 6,Unknown,IBS-NW_245,"NETWORK SWITCH-4, F4 CONSOLE,BRIDGE, DK 06","MFD4, BRIDGE WING(P), DK 06",50.0,1.0,50.0,"175_L30B-C-10,175_L30B-C-09,175_L30C-C-04,175_L30C-C-05,175_L30C-C-06,06-44-C-D-02-(400X200),DK05,171_L45C-C-03,05-43-C-B-02-(400X200),171_L45C-C-07,171_L45B-C-02,171_L45B-C-01,05-36-C-B-01-(250X200),171_L30B-C-02,171_L30B-C-01,169_L30B-C-02,169_L30B-C-01,169_L30D-C-02,169_L30D-C-01,169_L20B-C-01.",2023-08-22 15:15:18,0.0
69,A,FO,Unknown,IBS-NW_248,"NETWORK SWITCH-4, F4 CONSOLE,BRIDGE, DK 06","NETWORK SWITCH-5, F4 CONSOLE,BRIDGE, DK 06",3.0,1.0,3.0,INTERNAL ROUTE,2023-08-22 15:15:18,0.0
69,A,CAT 6,Unknown,IBS-NW_251,"NETWORK SWITCH-5, F4 CONSOLE,BRIDGE, DK 06","MFD5, BRIDGE WING(S), DK 06",50.0,1.0,50.0,"175_L30B-C-10,175_L30B-C-09,175_L30C-C-04,175_L30C-C-05,175_L30C-C-06,06-44-C-D-02-(400X200),DK05,171_L45C-C-03,05-43-C-B-02-(400X200),171_L45C-C-07,171_L45B-C-02,171_L45B-C-01,05-36-C-B-01-(250X200),171_L30B-C-02,171_L30B-C-03,171_L30B-C-04,171_L30B-C-05,171_L30B-C-06,172_L30D-C-01,172_L30B-C-01,172_L30B-C-02,172_L20B-C-01.",2023-08-22 15:15:18,0.0
69,A,CAT 6,Unknown,IBS-NW_252,"NETWORK SWITCH-5, F4 CONSOLE,BRIDGE, DK 06","MFD6, CHART HOUSE, DK 06",20.0,1.0,20.0,"175_L30B-C-09,175_L30B-C-08,175_L30C-C-04,175_L30C-C-05,175_L30C-C-06,175_L45B-C-01,175_L45B-C-02,175_L45B-C-03.",2023-08-22 15:15:18,0.0
69,A,CAT 6,Unknown,IBS-NW_253,"NETWORK SWITCH-5, F4 CONSOLE,BRIDGE, DK 06","MFD 7, NO CABIN",0.0,1.0,0.0,Unknown,2023-08-22 15:15:18,0.0
69,A,CAT 6,Unknown,IBS-NW_254,"NETWORK SWITCH-5, F4 CONSOLE,BRIDGE, DK 06","MFD8, CO DAY CABIN, DK 05",36.0,1.0,36.0,"175_L30B-C-10,175_L30B-C-09,175_L30C-C-04,175_L30C-C-05,175_L30C-C-06,06-44-C-D-02-(400X200),DK05,171_L45C-C-03,05-43-C-B-02-(400X200),171_L45C-C-07,171_L45B-C-02,171_L45B-C-01,05-36-C-B-01-(250X200),171_L30B-C-02,171_L30B-C-03,171_L30B-C-04,171_L30B-C-05,171_L30B-C-06,172_L30D-C-01,172_L30B-C-01,172_L30B-C-02,172_L20B-C-01.",2023-08-22 15:15:18,0.0
69,A,CAT 6,Unknown,IBS-NW_255,"NETWORK SWITCH-5, F4 CONSOLE,BRIDGE, DK 06","MFD9, LSO ,DK 05",35.0,1.0,35.0,"175_L30B-C-10,175_L30B-C-09,175_L30C-C-04,175_L30C-C-05,175_L30C-C-06,06-44-C-D-02-(400X200),DK05,05-43-C-B-02-(400X200),171_L45C-C-07,171_L45B-C-02,171_L45B-C-01,05-36-C-B-01-(250X200),171_L30B-C-02,05-34-C-B-01-(100X150).",2023-08-22 15:15:18,0.0
69,A,CAT 6,Unknown,IBS-NW_256,"NETWORK SWITCH-5, F4 CONSOLE,BRIDGE, DK 06","MFD10, ECP, DK 03",54.0,1.0,54.0,"175_L30B-C-10,175_L30B-C-09,175_L30C-C-04,175_L30C-C-05,175_L30C-C-06,06-44-C-D-02-(400X200),DK05,171_L45C-C-03,171_L45C-C-04,05-44-C-D-02-(400X200),DK04,161_L45C-C-03,161_L45C-C-04,04-44-C-D-02-(400X200),DK03,151_L45B-C-02,03-43-C-B-01-(250X200),153_L20B-C-02,153_L20B-C-01,150_L20D-C-01,150_L20D-C-02,150_L20B-C-20,150_L20B-C-19,150_L20B-C-07,150_L20B-C-06,150_L20B-C-05,150_L20B-C-04,150_L20B-C-04,150_L20B-C-03,150_L20B-C-02,150_L20B-C-01.",2023-08-22 15:15:18,0.0
69,A,FO,Unknown,IBS-NW_258,"NETWORK SWITCH-5, F5CONSOLE,BRIDGE, DK 06","NETWORK SWITCH-6, F4 CONSOLE,BRIDGE, DK 06",3.0,1.0,3.0,INTERNAL CABLE,2023-08-22 15:15:18,0.0
69,A,CAT 6,Unknown,IBS-NW_261,"NETWORK SWITCH-6, F4 CONSOLE,BRIDGE, DK 06","MFC5, IBS F11 CONSOLE, OPS ROOM",42.0,1.0,42.0,"175_L30B-C-10,175_L30B-C-09,175_L30C-C-04,175_L30C-C-05,175_L30C-C-06,06-44-C-D-02-(400X200),DK05,171_L45C-C-03,171_L45C-C-04,05-44-C-D-02-(400X200),DK04,161_L45C-C-03,04-43-C-B-01-(250X200),161_L30B-C-14,161_L30B-C-06,161_L30B-C-07,161_L30B-C-08,161_L30B-C-09,161_L30B-C-10,161_L30B-C-11,161_L30B-C-12,161_L30B-C-13,161_L30B-C-01,161_L30B-C-02,161_L30B-C-03,04-62-C-B-02-(250X150),156_L30C-C-01,156_L30D-C-01,156_L30D-C-02,156_L30D-C-03.",2023-08-22 15:15:18,0.0
69,A,CAT 6,Unknown,IBS-NW_262,"NETWORK SWITCH-6, F4 CONSOLE,BRIDGE, DK 06","MFD11, SATURATION DIVE CONTROL ROOM, DK 10",84.0,1.0,84.0,"175_L30B-C-10,175_L30B-C-09,175_L30C-C-04,175_L30C-C-05,175_L30C-C-06,06-44-C-D-02-(400X200),DK05,171_L45C-C-03,171_L45C-C-04,05-44-C-D-02-(400X200),DK04,161_L45C-C-03,161_L45C-C-04,04-44-C-D-02-(400X200),DK03,151_L45B-C-03,151_L45C-C-03,03-44-C-D-03-(400X200),DK02,143_L45C-C-05,143_L45C-C-06,02-44-C-D-03-(400X200),DK01,132_L45C-C-05,143_L45C-C-06,01-44-C-D-03-(400X200),DK10,117_L45C-C-05,117_L45C-C-06,10-44-C-D-03-(400X200), FWD  MSB,095_L30B-C-07,095_L30B-C-08,20-46-C-G-02-(400X200),095_L30B-C-09,095_L30B-C-10,20-46-C-G-01-(400X200),095_L30C-C-04,095_L45B-C-04,095_L45B-C-03,095_L45B-C-02,095_L45B-C-01,20-53-P-B-10-(400x250),AFT  MSB,095_L45B-C-5,095_L45B-C-2,095_L45B-C-1,091_L45B-C-01,091_L45B-C-02,091_L45B-C-03,091_L45B-C-04,20-73-C-B-1-(325X250),MOONPOOL,20-74-P-G-7,089_L75B-CC-08,20-76-P-G-7,089_L75B-CC-09,20-78-P-G-7,089_L75B-CC-10,20-80-P-G-7,089_L75B-CC-11,20-82-P-G-7,20-84-CC-B-4-(325x250),DDC,20-84-C-B-2(325X250),087_L45B-C-04,087_L45B-C-05",2023-08-22 15:15:18,0.0
69,A,CAT 6,Unknown,IBS-NW_263,"NETWORK SWITCH-6, F4 CONSOLE,BRIDGE, DK 06","MFD-12,STEERING ROOM, DK 20, ",150.0,1.0,150.0,"175_L30B-C-10,175_L30B-C-09,175_L30C-C-04,175_L30C-C-05,175_L30C-C-06,06-44-C-D-02-(400X200),DK05,171_L45C-C-03,171_L45C-C-04,05-44-C-D-02-(400X200),DK04,161_L45C-C-03,161_L45C-C-04,04-44-C-D-02-(400X200),DK03,151_L45B-C-03,151_L45C-C-03,03-44-C-D-03-(400X200),DK02,143_L45C-C-05,143_L45C-C-06,02-44-C-D-03-(400X200),DK01,132_L45C-C-05,132_L45C-C-06,01-44-C-D-03-(400X200),DK10,117_L45C-C-05,117_L45C-C-06,10-44-C-D-03-(400X200), FWD  MSB,095_L30B-C-07,095_L30B-C-08,20-46-C-G-02-(400X200),095_L30B-C-09,095_L30B-C-10,20-46-C-G-01-(400X200),095_L30C-C-04,095_L45B-C-04,095_L45B-C-03,095_L45B-C-02,095_L45B-C-01,20-53-P-B-10-(400x250),AFT  MSB,095_L45B-C-5,095_L45B-C-2,095_L45B-C-1,091_L45B-C-01,091_L45B-C-02,091_L45B-C-03,091_L45B-C-04,20-73-C-B-1-(325X250),MOONPOOL,20-74-P-G-7,089_L75B-CC-08,20-76-P-G-7,089_L75B-CC-09,20-78-P-G-7,089_L75B-CC-10,20-80-P-G-7,089_L75B-CC-11,20-82-P-G-7,20-84-CC-B-4-(325x250),DDC,087_L75B-CC-22,087_L75B-CC-23,087_L75B-CC-24,087_L75B-CC-25,087_L75B-CC-38,087_L75B-CC-30,087_L75B-CC-31,087_L75B-CC-32,087_L75B-CC-33,087_L75B-CC-36,087_L75B-CC-11,20-105-C-B-1-(400x200),E/R FWD,20-106-C-G-2.,085_L45B-C-21,20-108-C-G-2,085_L45B-C-20,20-110-C-G-2,085_L45B-C-19,20-112-C-G-2,085_L45B-C-18,20-114-C-G-2.,085_L45B-C-17,20-116-C-G-2,085_L45B-C-16,20-118-C-G-1,085_L45B-C-15,20-120-C-G-1.,085_L45B-C-13,20-122-C-G-2,085_L45B-C-14,20-124-C-G-2,085_L45B-C-12,20-126-C-B-2-(400x200),E/R AFT,083_L45B-C-21,20-128-C-G-2,083_L45B-C-20,20-130-C-G-2.,083_L45B-C-19,20-132-C-G-2.,083_L45B-C-18,20-134-C-G-2.,083_L45C-C-04,20-136-C-G-1.,083_L45B-C-15,20-138-C-G-1.,083_L45B-C-16,20-140-C-G-2.,083_L45B-C-17,20-142-C-G-2.,20-143-C-B-1-(400x250),HPWM ROOM,078_L45B-C-05,20-150-P-G-2,078_L45B-C-04,20-152-P-G-2,078_L45B-C-03,20-154-P-G-2,078_L45B-C-02,20-156-P-G-2,20-157-P-B-2-(325x250),20-158-P-G-2,078_L45B-C-01,20-160-P-B-4-(325x250),CHILLER/ HYDRAULIC STORE,077_L45B-C-05,20-162-P-G-2,20-163-P-B-2-(325x250),20-164-P-G-2,077_L45B-C-01,20-166-P-G-2,077_L45B-C-02,20-168-P-G-2,077_L45B-C-03,20-170-P-G-2,077_L45B-C-04,STGR ROOM,20-172-P-B-3-(325x250),074_L20B-C-26/H-900,074_L20B-C-25/H-900,074_L20B-C-24/H-900.",2023-08-22 15:15:18,0.0
69,A,CAT 6,Unknown,IBS-NW_264,"NETWORK SWITCH-6, F4 CONSOLE,BRIDGE, DK 06","MFD-13,DSRV CONTROL ROOM, DK 01",85.0,1.0,85.0,"175_L30B-C-10,175_L30B-C-09,175_L30C-C-04,175_L30C-C-05,175_L30C-C-06,06-44-C-D-02-(400X200),DK05,171_L45C-C-03,171_L45C-C-04,05-44-C-D-02-(400X200),DK04,161_L45C-C-03,161_L45C-C-04,04-44-C-D-02-(400X200),DK03,151_L45B-C-03,151_L45C-C-03,03-44-C-D-03-(400X200),DK02,143_L45C-C-05,143_L45C-C-06,02-44-C-D-03-(400X200),DK01,132_L45C-C-05,01-43-C-B-01-(250X200),132_L30B-C-01,132_L30B-C-02,132_L20D-C-01,130_L20B-C-01,130_L20B-C-02,130_L20B-C-03,130_L20B-C-04,130_L20B-C-05,130_L20B-C-10,01-53-C-B-01-(250X150),130_L20B-C-09,130_L20B-C-08,130_L20B-C-07,130_L20B-C-06,127_L20B-C-01,127_L20B-C-02,127_L20B-C-03,127_L20B-C-04,127_L20B-C-05,127_L20C-C-01,127_L20B-C-06,127_L20B-C-07,127_L20B-C-08,127_L20B-C-09,127_L20B-C-10,127_L20B-C-11,127_SCH30-C-01,01-75-C-B-01-(250X200),127_SCH30-C-02,01-76-P-B-01-(250X200),125_L30C-C-05,125_L30C-C-06,125_L30C-C-07,125_L30C-C-08,125_L30B-C-01,125_L30B-C-02,125_L30C-C-04,125_L30C-C-03,125_L30C-C-02,125_L30C-C-01,01-104-C-B-01-(250X200),123_L45D-C-01,123_L45B-C-01,123_L45B-C-02,123_L45B-C-03,123_L45C-C-01,123_L45C-C-02,01-114-C-B-01-(250X200),123_L45D-C-02,123_L45D-C-03.",2023-08-22 15:15:18,0.0
69,A,CAT 6,Unknown,IBS-NW_282,"NETWORK SWITCH-6, F4 CONSOLE,BRIDGE, DK 06","SDN GATEWAY1, BRIDGE, DK 06",30.0,1.0,30.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
69,A,FO,Unknown,IBS-NW_268,"NETWORK SWITCH-6, F4 CONSOLE,BRIDGE, DK 06","NETWORK SWITCH-7, F4 CONSOLE,BRIDGE, DK 06",3.0,1.0,3.0,INTERNAL CABLE,2023-08-22 15:15:18,0.0
69,A,CAT 6,Unknown,IBS-NW_271,"NETWORK SWITCH-7, F4 CONSOLE,BRIDGE, DK 06","MFC6, F12 CONSOLE, OPS ROOM",40.0,1.0,40.0,"175_L30B-C-10,175_L30B-C-09,175_L30C-C-04,175_L30C-C-05,175_L30C-C-06,06-44-C-D-02-(400X200),DK05,171_L45C-C-03,171_L45C-C-04,05-44-C-D-02-(400X200),DK04,161_L45C-C-03,04-43-C-B-01-(250X200),161_L30B-C-14,161_L30B-C-06,161_L30B-C-07,161_L30B-C-08,161_L30B-C-09,161_L30B-C-10,161_L30B-C-11,161_L30B-C-12,161_L30B-C-13,161_L30B-C-01,161_L30B-C-02,161_L30B-C-03,04-62-C-B-02-(250X150),156_L30C-C-01,156_L30D-C-01,156_L30D-C-02,156_L30D-C-03.",2023-08-22 15:15:18,0.0
69,A,CAT 6,Unknown,IBS-NW_272,"NETWORK SWITCH-7, F4 CONSOLE,BRIDGE, DK 06","MFD14, OPS ROOM, DK 04",40.0,1.0,40.0,"175_L30B-C-10,175_L30B-C-09,175_L30C-C-04,175_L30C-C-05,175_L30C-C-06,06-44-C-D-02-(400X200),DK05,171_L45C-C-03,171_L45C-C-04,05-44-C-D-02-(400X200),DK04,161_L45C-C-03,04-43-C-B-01-(250X200),161_L30B-C-14,161_L30B-C-06,161_L30B-C-07,161_L30B-C-08,161_L30B-C-09,161_L30B-C-10,161_L30B-C-11,161_L30B-C-12,161_L30B-C-13,161_L30B-C-01,161_L30B-C-02,161_L30B-C-03,04-62-C-B-02-(250X150),156_L30C-C-01,156_L30D-C-01,156_L30D-C-02,156_L30D-C-03.",2023-08-22 15:15:18,0.0
69,A,CAT 6,Unknown,IBS-NW_273,"NETWORK SWITCH-7, F4 CONSOLE,BRIDGE, DK 06","MFD15, OPS ROOM, DK 04",40.0,1.0,40.0,"175_L30B-C-10,175_L30B-C-09,175_L30C-C-04,175_L30C-C-05,175_L30C-C-06,06-44-C-D-02-(400X200),DK05,171_L45C-C-03,171_L45C-C-04,05-44-C-D-02-(400X200),DK04,161_L45C-C-03,04-43-C-B-01-(250X200),161_L30B-C-14,161_L30B-C-06,161_L30B-C-07,161_L30B-C-08,161_L30B-C-09,161_L30B-C-10,161_L30B-C-11,161_L30B-C-12,161_L30B-C-13,161_L30B-C-01,161_L30B-C-02,161_L30B-C-03,04-62-C-B-02-(250X150),156_L30C-C-01,156_L30D-C-01,156_L30D-C-02,156_L30D-C-03.",2023-08-22 15:15:18,0.0
69,A,CAT 6,Unknown,IBS-NW_274,"NETWORK SWITCH-7, F4 CONSOLE,BRIDGE, DK 06","MFD16, OPS ROOM, DK 04",40.0,1.0,40.0,"175_L30B-C-10,175_L30B-C-09,175_L30C-C-04,175_L30C-C-05,175_L30C-C-06,06-44-C-D-02-(400X200),DK05,171_L45C-C-03,171_L45C-C-04,05-44-C-D-02-(400X200),DK04,161_L45C-C-03,04-43-C-B-01-(250X200),161_L30B-C-14,161_L30B-C-06,161_L30B-C-07,161_L30B-C-08,161_L30B-C-09,161_L30B-C-10,161_L30B-C-11,161_L30B-C-12,161_L30B-C-13,161_L30B-C-01,161_L30B-C-02,161_L30B-C-03,04-62-C-B-02-(250X150),156_L30C-C-01,156_L30D-C-01,156_L30D-C-02,156_L30D-C-03.",2023-08-22 15:15:18,0.0
69,A,CAT 6,Unknown,IBS-NW_376,"NETWORK SWITCH-7, F4 CONSOLE,BRIDGE, DK 06","LAN2, SWITCH 14, F11 CONSOLE OPS ROOM, DK 04",40.0,1.0,40.0,"175_L30B-C-10,175_L30B-C-09,175_L30C-C-04,175_L30C-C-05,175_L30C-C-06,06-44-C-D-02-(400X200),DK05,171_L45C-C-03,171_L45C-C-04,05-44-C-D-02-(400X200),DK04,161_L45C-C-03,04-43-C-B-01-(250X200),161_L30B-C-14,161_L30B-C-06,161_L30B-C-07,161_L30B-C-08,161_L30B-C-09,161_L30B-C-10,161_L30B-C-11,161_L30B-C-12,161_L30B-C-13,161_L30B-C-01,161_L30B-C-02,161_L30B-C-03,04-62-C-B-02-(250X150),156_L30C-C-01,156_L30D-C-01,156_L30D-C-02,156_L30D-C-03.",2023-08-22 15:15:18,0.0
69,A,CAT 6,Unknown,IBS_NW-614,"NETWORK SWITCH-7, F4 CONSOLE,BRIDGE, DK 06","A3 PRINTER , BRIDGE, DK 06",30.0,1.0,30.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
69,A,CAT 6,Unknown,IBS-NW_311,"NETWORK SWITCH-8, F11 CONSOLE, OPS ROOM, DK 04","RSIU 1,F6 CONSOLE,FWD BRIDGE, DK 06",40.0,1.0,40.0,"156_L30D-C-03,156_L30D-C-02,156_L30D-C-01,156_L30C-C-01,04-62-C-B-02-(250X150),156_L30B-C-03,156_L30B-C-02,156_L30B-C-01,161_L30B-C-13,161_L30B-C-12,161_L30B-C-11,161_L30B-C-10,161_L30B-C-09,161_L30B-C-08,161_L30B-C-07,161_L30B-C-06,161_L30B-C-14,161_L30B-C-15,04-43-C-B-01-(250X200),161_L45C-C-03,DK 05,05-44-C-D-02-(400X200),171_L45C-C-04,171_L45C-C-03,DK 06,06-44-C-D-02-(400X200),175_L45B-C-01,175_L30C-C-03,175_L30C-C-02,175_L30C-C-01,175_L30B-C-08,175_L30B-C-07,175_L30B-C-06,175_L30B-C-05,175_L30B-C-04,175_L30B-C-03.",2023-08-22 15:15:18,0.0
69,A,CAT 6,Unknown,IBS-NW_312,"NETWORK SWITCH-8, F11 CONSOLE, OPS ROOM, DK 04","MFC 1, F2 CONSOLE,FWD BRIDGE, DK 06",35.0,1.0,35.0,"156_L30D-C-03,156_L30D-C-02,156_L30D-C-01,156_L30C-C-01,04-62-C-B-02-(250X150),156_L30B-C-03,156_L30B-C-02,156_L30B-C-01,161_L30B-C-13,161_L30B-C-12,161_L30B-C-11,161_L30B-C-10,161_L30B-C-09,161_L30B-C-08,161_L30B-C-07,161_L30B-C-06,161_L30B-C-14,161_L30B-C-15,04-43-C-B-01-(250X200),161_L45C-C-03,DK 05,05-44-C-D-02-(400X200),171_L45C-C-04,171_L45C-C-03,DK 06,06-44-C-D-02-(400X200),175_L45B-C-01,175_L30C-C-03,175_L30C-C-02,175_L30C-C-01,175_L30B-C-08,175_L30B-C-09,175_L30B-C-10,175_L30B-C-11.",2023-08-22 15:15:18,0.0
69,A,CAT 6,Unknown,IBS-NW_313,"NETWORK SWITCH-8, F11 CONSOLE, OPS ROOM, DK 04","MFC 2,F5 CONSOLE, FWD BRIDGE, DK 06",40.0,1.0,40.0,"156_L30D-C-03,156_L30D-C-02,156_L30D-C-01,156_L30C-C-01,04-62-C-B-02-(250X150),156_L30B-C-03,156_L30B-C-02,156_L30B-C-01,161_L30B-C-13,161_L30B-C-12,161_L30B-C-11,161_L30B-C-10,161_L30B-C-09,161_L30B-C-08,161_L30B-C-07,161_L30B-C-06,161_L30B-C-14,161_L30B-C-15,04-43-C-B-01-(250X200),161_L45C-C-03,DK 05,05-44-C-D-02-(400X200),171_L45C-C-04,171_L45C-C-03,DK 06,06-44-C-D-02-(400X200),175_L45B-C-01,175_L30C-C-03,175_L30C-C-02,175_L30C-C-01,175_L30B-C-08,175_L30B-C-09,175_L30B-C-10,175_L30B-C-11,175_L30B-C-12,175_L30B-C-13,175_L30B-C-14.",2023-08-22 15:15:18,0.0
69,A,CAT 6,Unknown,IBS-NW_315,"NETWORK SWITCH-8, F11 CONSOLE, OPS ROOM, DK 04","ICC 1,ENCL BRIDGE, DK 06, DK 06",35.0,1.0,35.0,"156_L30D-C-03,156_L30D-C-02,156_L30D-C-01,156_L30C-C-01,04-62-C-B-02-(250X150),156_L30B-C-03,156_L30B-C-02,156_L30B-C-01,161_L30B-C-13,161_L30B-C-12,161_L30B-C-11,161_L30B-C-10,161_L30B-C-09,161_L30B-C-08,161_L30B-C-07,161_L30B-C-06,161_L30B-C-14,161_L30B-C-15,04-43-C-B-01-(250X200),161_L45C-C-03,DK 05,05-44-C-D-02-(400X200),171_L45C-C-04,171_L45C-C-03,DK 06,06-44-C-D-02-(400X200),175_L45B-C-01,175_L30C-C-03,175_L30C-C-02.",2023-08-22 15:15:18,0.0
69,A,FO,Unknown,IBS-NW_318,"NETWORK SWITCH-8, F11 CONSOLE, OPS ROOM, DK 04","NETWORK SWITCH-9, F11 CONSOLE, OPS ROOM, DK 04",3.0,1.0,3.0,INTERNAL ROUTE,2023-08-22 15:15:18,0.0
69,A,CAT 6,Unknown,IBS-NW_321,"NETWORK SWITCH-8, F11 CONSOLE, OPS ROOM, DK 04","RSIU-2, F7 CONSOLE, FWD BRIDGE, DK 06",40.0,1.0,40.0,"156_L30D-C-03,156_L30D-C-02,156_L30D-C-01,156_L30C-C-01,04-62-C-B-02-(250X150),156_L30B-C-03,156_L30B-C-02,156_L30B-C-01,161_L30B-C-13,161_L30B-C-12,161_L30B-C-11,161_L30B-C-10,161_L30B-C-09,161_L30B-C-08,161_L30B-C-07,161_L30B-C-06,161_L30B-C-14,161_L30B-C-15,04-43-C-B-01-(250X200),161_L45C-C-03,DK 05,05-44-C-D-02-(400X200),171_L45C-C-04,171_L45C-C-03,DK 06,06-44-C-D-02-(400X200),175_L45B-C-01,175_L30C-C-03,175_L30C-C-02,175_L30C-C-01,175_L30B-C-08,175_L30B-C-09,175_L30B-C-10,175_L30B-C-11,175_L30B-C-12,175_L30B-C-13.",2023-08-22 15:15:18,0.0
69,A,CAT 6,Unknown,IBS-NW_322,"NETWORK SWITCH-8, F11 CONSOLE, OPS ROOM, DK 04","MFC-3, F3 CONSOLE, FWD BRIDGE, DK 06",55.0,1.0,55.0,"156_L30D-C-03,156_L30D-C-02,156_L30D-C-01,156_L30C-C-01,04-62-C-B-02-(250X150),156_L30B-C-03,156_L30B-C-02,156_L30B-C-01,161_L30B-C-13,161_L30B-C-12,161_L30B-C-11,161_L30B-C-10,161_L30B-C-09,161_L30B-C-08,161_L30B-C-07,161_L30B-C-06,161_L30B-C-14,161_L30B-C-15,04-43-C-B-01-(250X200),161_L45C-C-03,161_L45C-C-04,04-44-C-D-02-(400X200),DK03,151_L45B-C-02,03-43-C-B-01-(250X200),153_L20B-C-03,153_L20B-C-02,153_L20B-C-01,150_L20D-C-01,150_L20D-C-02,150_L20B-C-20,150_L20B-C-19,150_L20B-C-07,150_L20B-C-06,150_L20B-C-05,150_L20B-C-04,150_L20B-C-03,150_L20B-C-02,150_L20B-C-01.",2023-08-22 15:15:18,0.0
69,A,CAT 6,Unknown,IBS-NW_323,"NETWORK SWITCH-8, F11 CONSOLE, OPS ROOM, DK 04","MFC4, F8 CONSOLE, FWD BRIDGE, DK 06",35.0,1.0,35.0,"156_L30D-C-03,156_L30D-C-02,156_L30D-C-01,156_L30C-C-01,04-62-C-B-02-(250X150),156_L30B-C-03,156_L30B-C-02,156_L30B-C-01,161_L30B-C-13,161_L30B-C-12,161_L30B-C-11,161_L30B-C-10,161_L30B-C-09,161_L30B-C-08,161_L30B-C-07,161_L30B-C-06,161_L30B-C-14,161_L30B-C-15,04-43-C-B-01-(250X200),161_L45C-C-03,DK 05,05-44-C-D-02-(400X200),171_L45C-C-04,171_L45C-C-03,DK 06,06-44-C-D-02-(400X200),175_L45B-C-01,175_L30C-C-03,175_L30C-C-02,175_L30C-C-01,175_L30B-C-08,175_L30B-C-07,175_L30B-C-06,175_L30B-C-05.",2023-08-22 15:15:18,0.0
69,A,CAT 6,Unknown,IBS-NW_325,"NETWORK SWITCH-8, F11 CONSOLE, OPS ROOM, DK 04","ICC 2, ENCLOSED BRIDGE, DK 06, DK 06",35.0,1.0,35.0,"156_L30D-C-03,156_L30D-C-02,156_L30D-C-01,156_L30C-C-01,04-62-C-B-02-(250X150),156_L30B-C-03,156_L30B-C-02,156_L30B-C-01,161_L30B-C-13,161_L30B-C-12,161_L30B-C-11,161_L30B-C-10,161_L30B-C-09,161_L30B-C-08,161_L30B-C-07,161_L30B-C-06,161_L30B-C-14,161_L30B-C-15,04-43-C-B-01-(250X200),161_L45C-C-03,DK 05,05-44-C-D-02-(400X200),171_L45C-C-04,171_L45C-C-03,DK 06,06-44-C-D-02-(400X200),175_L45B-C-01,175_L30C-C-03,175_L30C-C-02.",2023-08-22 15:15:18,0.0
69,A,FO,Unknown,IBS-NW_328,"NETWORK SWITCH-9, F11 CONSOLE, OPS ROOM, DK 04","NETWORK SWITCH-10, F11 CONSOLE, OPS ROOM, DK 04",3.0,1.0,3.0,INTERNAL ROUTE,2023-08-22 15:15:18,0.0
69,A,CAT 6,Unknown,IBS-NW_331,"NETWORK SWITCH-9, F11 CONSOLE, OPS ROOM, DK 04","RSIU 3, F1 CONSOLE, FWD BRIDGE, DK 06",43.0,1.0,43.0,"156_L30D-C-03,156_L30D-C-02,156_L30D-C-01,156_L30C-C-01,04-62-C-B-02-(250X150),156_L30B-C-03,156_L30B-C-02,156_L30B-C-01,161_L30B-C-13,161_L30B-C-12,161_L30B-C-11,161_L30B-C-10,161_L30B-C-09,161_L30B-C-08,161_L30B-C-07,161_L30B-C-06,161_L30B-C-14,161_L30B-C-15,04-43-C-B-01-(250X200),161_L45C-C-03,DK 05,05-44-C-D-02-(400X200),171_L45C-C-04,171_L45C-C-03,DK 06,06-44-C-D-02-(400X200),175_L45B-C-01,175_L30C-C-03,175_L30C-C-02,175_L30C-C-01,175_L30B-C-08,175_L30B-C-07,175_L30B-C-06,175_L30B-C-05,175_L30B-C-04,175_L30B-C-03,175_L30B-C-02,175_L30B-C-01.",2023-08-22 15:15:18,0.0
69,A,CAT 6,Unknown,IBS-NW_332,"NETWORK SWITCH-9, F11 CONSOLE, OPS ROOM, DK 04","MFC 7,F9 CONSOLE, FWD BRIDGE, DK 06,DK 06",35.0,1.0,35.0,"156_L30D-C-03,156_L30D-C-02,156_L30D-C-01,156_L30C-C-01,04-62-C-B-02-(250X150),156_L30B-C-03,156_L30B-C-02,156_L30B-C-01,161_L30B-C-13,161_L30B-C-12,161_L30B-C-11,161_L30B-C-10,161_L30B-C-09,161_L30B-C-08,161_L30B-C-07,161_L30B-C-06,161_L30B-C-14,161_L30B-C-15,04-43-C-B-01-(250X200),161_L45C-C-03,DK 05,05-44-C-D-02-(400X200),171_L45C-C-04,171_L45C-C-03,DK 06,06-44-C-D-02-(400X200),175_L30C-C-07,175_L30C-C-08,175_L30C-C-09.",2023-08-22 15:15:18,0.0
69,A,CAT 6,Unknown,IBS-NW_333,"NETWORK SWITCH-9, F11 CONSOLE, OPS ROOM, DK 04","17""DATA LOGGER , ECP,DK 03",35.0,1.0,35.0,"156_L30D-C-03,156_L30D-C-02,156_L30D-C-01,156_L30C-C-01,04-62-C-B-02-(250X150),156_L30B-C-03,156_L30B-C-02,156_L30B-C-01,161_L30B-C-13,161_L30B-C-12,161_L30B-C-11,161_L30B-C-10,161_L30B-C-09,161_L30B-C-08,161_L30B-C-07,161_L30B-C-06,161_L30B-C-14,161_L30B-C-15,04-43-C-B-01-(250X200),161_L45C-C-03,DK 05,05-44-C-D-02-(400X200),171_L45C-C-04,171_L45C-C-03,DK 06,06-44-C-D-02-(400X200),175_L30B-CC-16,175_L30B-CC-17,175_L30B-CC-18,175_L30B-CC-19,175_L20B-C-09,175_L20B-C-10,175_L20B-C-11.",2023-08-22 15:15:18,0.0
69,A,CAT 6,Unknown,IBS-NW_334,"NETWORK SWITCH-9, F11 CONSOLE, OPS ROOM, DK 04","AWOS MIU,BRIDGE, DK 06",35.0,1.0,35.0,"156_L30D-C-03,156_L30D-C-02,156_L30D-C-01,156_L30C-C-01,04-62-C-B-02-(250X150),156_L30B-C-03,156_L30B-C-02,156_L30B-C-01,161_L30B-C-13,161_L30B-C-12,161_L30B-C-11,161_L30B-C-10,161_L30B-C-09,161_L30B-C-08,161_L30B-C-07,161_L30B-C-06,161_L30B-C-14,161_L30B-C-15,04-43-C-B-01-(250X200),161_L45C-C-03,DK 05,05-44-C-D-02-(400X200),171_L45C-C-04,171_L45C-C-03,DK 06,06-44-C-D-02-(400X200),175_L30B-CC-16,175_L30B-CC-17,175_L30B-CC-18,175_L30B-CC-19,175_L20B-C-09,175_L20B-C-10,175_L20B-C-11,175_L20B-C-12.",2023-08-22 15:15:18,0.0
69,A,CAT 6,Unknown,IBS-NW_335,"NETWORK SWITCH-9, F11 CONSOLE, OPS ROOM, DK 04","MFD1,ENCL BRIDGE, DK 06",35.0,1.0,35.0,"156_L30D-C-03,156_L30D-C-02,156_L30D-C-01,156_L30C-C-01,04-62-C-B-02-(250X150),156_L30B-C-03,156_L30B-C-02,156_L30B-C-01,161_L30B-C-13,161_L30B-C-12,161_L30B-C-11,161_L30B-C-10,161_L30B-C-09,161_L30B-C-08,161_L30B-C-07,161_L30B-C-06,161_L30B-C-14,161_L30B-C-15,04-43-C-B-01-(250X200),161_L45C-C-03,DK 05,05-44-C-D-02-(400X200),171_L45C-C-04,171_L45C-C-03,DK 06,06-44-C-D-02-(400X200),175_L30B-CC-16,175_L30B-CC-17,175_L30B-CC-18,175_L30B-CC-19.",2023-08-22 15:15:18,0.0
69,A,CAT 6,Unknown,IBS-NW_336,"NETWORK SWITCH-9, F11 CONSOLE, OPS ROOM, DK 04","MFD 2,ENCL BRIDGE, DK 06",35.0,1.0,35.0,"156_L30D-C-03,156_L30D-C-02,156_L30D-C-01,156_L30C-C-01,04-62-C-B-02-(250X150),156_L30B-C-03,156_L30B-C-02,156_L30B-C-01,161_L30B-C-13,161_L30B-C-12,161_L30B-C-11,161_L30B-C-10,161_L30B-C-09,161_L30B-C-08,161_L30B-C-07,161_L30B-C-06,161_L30B-C-14,161_L30B-C-15,04-43-C-B-01-(250X200),161_L45C-C-03,DK 05,05-44-C-D-02-(400X200),171_L45C-C-04,171_L45C-C-03,DK 06,06-44-C-D-02-(400X200),175_L30B-CC-16.",2023-08-22 15:15:18,0.0
69,A,FO,Unknown,IBS-NW_338,"NETWORK SWITCH-10, F11 CONSOLE, OPS ROOM, DK 04","NETWORK SWITCH-11, F11 CONSOLE, OPS ROOM, DK 04",3.0,1.0,3.0,INTERNAL ROUTE,2023-08-22 15:15:18,0.0
69,A,CAT 6,Unknown,IBS-NW_780,"NETWORK SWITCH-10, F11 CONSOLE, OPS ROOM, DK 04","AWOS INTERFACE UNIT, ENCL BRIDGE, DK 06",33.0,1.0,33.0,"156_L30D-C-03,156_L30D-C-02,156_L30D-C-01,156_L30C-C-01,04-62-C-B-02-(250X150),156_L30B-C-03,156_L30B-C-02,156_L30B-C-01,161_L30B-C-13,161_L30B-C-12,161_L30B-C-11,161_L30B-C-10,161_L30B-C-11,161_L30B-C-10,161_L30B-C-09,161_L30B-C-08,161_L30B-C-07,161_L30B-C-06,161_L30B-C-14,161_L30B-C-15,04-43-C-B-01-(250X200),161_L45C-C-03,DK 05,05-44-C-D-02-(400X200),171_L45C-C-04,171_L45C-C-03,DK 06,06-44-C-D-02-(400X200),175_L30B-CC-16.",2023-08-22 15:15:18,0.0
69,A,CAT 6,Unknown,IBS-NW_342,"NETWORK SWITCH-10, F11 CONSOLE, OPS ROOM, DK 04","MFD3, INSTRUMENT CONSOLE 3 , AFT BRIDGE",60.0,1.0,60.0,"156_L30D-C-03,156_L30D-C-02,156_L30D-C-01,156_L30C-C-01,04-62-C-B-02-(250X150),156_L30B-C-03,156_L30B-C-02,156_L30B-C-01,161_L30B-C-13,161_L30B-C-12,161_L30B-C-11,161_L30B-C-10,161_L30B-C-09,161_L30B-C-08,161_L30B-C-07,161_L30B-C-06,161_L30B-C-14,161_L30B-C-15,04-43-C-B-01-(250X200),161_L45C-C-03,DK 05,05-44-C-D-02-(400X200),171_L45C-C-04,171_L45C-C-03,DK 06,06-44-C-D-02-(400X200),175_L30C-C-07,175_L30C-C-08,175_L30C-C-09,175_L45B-C-13,175_L45B-C-12,175_L45B-C-11,175_L45B-C-10,175_L45B-C-9,175_L45B-C-8,175_L45B-C-7,175_L45B-C-6,175_L45B-C-5,175_L45B-C-17,175_L45B-C-16,175_L45B-C-15,175_L45B-C-14,175_L45C-C-01,175_L20B-C-25,175_L20B-C-26.",2023-08-22 15:15:18,0.0
69,A,CAT 6,Unknown,IBS-NW_343,"NETWORK SWITCH-10, F11 CONSOLE, OPS ROOM, DK 04","IPMS GATEWAY2 , F11 CONSOLE, OPS ROOM",35.0,1.0,35.0,"156_L30D-C-03,156_L30D-C-02,156_L30D-C-01,156_L30C-C-01,04-62-C-B-02-(250X150),156_L30B-C-03,156_L30B-C-02,156_L30B-C-01,161_L30B-C-13,161_L30B-C-12,161_L30B-C-11,161_L30B-C-10,161_L30B-C-09,161_L30B-C-08,161_L30B-C-07,161_L30B-C-06,161_L30B-C-14,161_L30B-C-15,04-43-C-B-01-(250X200),161_L45C-C-03,DK 05,05-44-C-D-02-(400X200),171_L45C-C-04,171_L45C-C-03,DK 06,06-44-C-D-02-(400X200),175_L45B-C-01,175_L30C-C-03,175_L30C-C-02,175_L30C-C-01,175_L30B-C-08,175_L30B-C-09,175_L30B-C-10,175_L30B-C-11.",2023-08-22 15:15:18,0.0
69,A,CAT 6,Unknown,IBS-NW_345,"NETWORK SWITCH-10, F11 CONSOLE, OPS ROOM, DK 04","MFD4, BRIDGE WING(P), DK 06",60.0,1.0,60.0,"156_L30D-C-03,156_L30D-C-02,156_L30D-C-01,156_L30C-C-01,04-62-C-B-02-(250X150),156_L30B-C-03,156_L30B-C-02,156_L30B-C-01,161_L30B-C-13,161_L30B-C-12,161_L30B-C-11,161_L30B-C-10,161_L30B-C-09,161_L30B-C-08,161_L30B-C-07,161_L30B-C-06,161_L30B-C-14,161_L30B-C-15,04-43-C-B-01-(250X200),161_L45C-C-03,DK 05,05-44-C-D-02-(400X200),171_L45C-C-04,171_L45C-C-03,05-43-C-B-02-(400X200),171_L45C-C-07,171_L45B-C-02,171_L45B-C-01,05-36-C-B-01-(250X200),171_L30B-C-02,171_L30B-C-01,169_L30B-C-02,169_L30B-C-01,169_L30D-C-02,169_L30D-C-01.",2023-08-22 15:15:18,0.0
69,A,FO,Unknown,IBS-NW_348,"NETWORK SWITCH-11, F11 CONSOLE, OPS ROOM, DK 04","NETWORK SWITCH-12, F11 CONSOLE, OPS ROOM, DK 04",3.0,1.0,3.0,INTERNAL ROUTE,2023-08-22 15:15:18,0.0
69,A,CAT 6,Unknown,IBS-NW_351,"NETWORK SWITCH-11, F11 CONSOLE, OPS ROOM, DK 04","MFD5, BRIDGE WING(S), DK 06",60.0,1.0,60.0,"156_L30D-C-03,156_L30D-C-02,156_L30D-C-01,156_L30C-C-01,04-62-C-B-02-(250X150),156_L30B-C-03,156_L30B-C-02,156_L30B-C-01,161_L30B-C-13,161_L30B-C-12,161_L30B-C-11,161_L30B-C-10,161_L30B-C-09,161_L30B-C-08,161_L30B-C-07,161_L30B-C-06,161_L30B-C-14,161_L30B-C-15,04-43-C-B-01-(250X200),161_L45C-C-03,DK 05,05-44-C-D-02-(400X200),171_L45C-C-04,171_L45C-C-03,05-43-C-B-02-(400X200),171_L45C-C-07,171_L45B-C-02,171_L45B-C-01,05-36-C-B-01-(250X200),171_L30B-C-03,171_L30B-C-04,171_L30B-C-05,172_L30D-C-01,172_L30B-C-01,172_L30B-C-02,172_L20B-C-01.",2023-08-22 15:15:18,0.0
69,A,CAT 6,Unknown,IBS-NW_352,"NETWORK SWITCH-11, F11 CONSOLE, OPS ROOM, DK 04","MFD6, CHART HOUSE, DK 06",35.0,1.0,35.0,"156_L30D-C-03,156_L30D-C-02,156_L30D-C-01,156_L30C-C-01,04-62-C-B-02-(250X150),156_L30B-C-03,156_L30B-C-02,156_L30B-C-01,161_L30B-C-13,161_L30B-C-12,161_L30B-C-11,161_L30B-C-10,161_L30B-C-09,161_L30B-C-08,161_L30B-C-07,161_L30B-C-06,161_L30B-C-14,161_L30B-C-15,04-43-C-B-01-(250X200),161_L45C-C-03,DK 05,05-44-C-D-02-(400X200),171_L45C-C-04,171_L45C-C-03,DK 06,06-44-C-D-02-(400X200),175_L30C-C-07,175_L30C-C-08,175_L30C-C-09.",2023-08-22 15:15:18,0.0
69,A,CAT 6,Unknown,IBS-NW_353,"NETWORK SWITCH-11, F11 CONSOLE, OPS ROOM, DK 04","MFD 7, NO CABIN",0.0,1.0,0.0,Unknown,2023-08-22 15:15:18,0.0
69,A,CAT 6,Unknown,IBS-NW_354,"NETWORK SWITCH-11, F11 CONSOLE, OPS ROOM, DK 04","MFD8, CO DAY CABIN, DK 05",50.0,1.0,50.0,"156_L30D-C-03,156_L30D-C-02,156_L30D-C-01,156_L30C-C-01,04-62-C-B-02-(250X150),156_L30B-C-03,156_L30B-C-02,156_L30B-C-01,161_L30B-C-13,161_L30B-C-12,161_L30B-C-11,161_L30B-C-10,161_L30B-C-09,161_L30B-C-08,161_L30B-C-07,161_L30B-C-06,161_L30B-C-14,161_L30B-C-15,04-43-C-B-01-(250X200),161_L45C-C-03,DK 05,05-44-C-D-02-(400X200),171_L45C-C-04,171_L45C-C-03,05-43-C-B-02-(400X200),171_L45C-C-07,171_L45B-C-02,171_L45B-C-01,05-36-C-B-01-(250X200),171_L30B-C-03,171_L30B-C-04,171_L30B-C-05,172_L30D-C-01,172_L30B-C-01,172_L30B-C-02,172_L20B-C-01.",2023-08-22 15:15:18,0.0
69,A,CAT 6,Unknown,IBS-NW_355,"NETWORK SWITCH-11, F11 CONSOLE, OPS ROOM, DK 04","MFD9, LSO ,DK 05",42.0,1.0,42.0,"156_L30D-C-03,156_L30D-C-02,156_L30D-C-01,156_L30D-C-01,04-62-C-B-02-(250X150),156_L30B-C-03,156_L30B-C-02,156_L30B-C-01,161_L30B-C-13,161_L30B-C-12,161_L30B-C-11,161_L30B-C-10,161_L30B-C-09,161_L30B-C-08,161_L30B-C-07,161_L30B-C-06,161_L30B-C-14,161_L30B-C-15,04-43-C-B-01-(250X200),161_L45C-C-03,DK 05,05-44-C-D-02-(400X200),171_L45C-C-04,171_L45C-C-03,05-43-C-B-02-(400X200),171_L45C-C-07,171_L45B-C-02,171_L45B-C-01,05-36-C-B-01-(250X200),171_L30B-C-03,05-34-C-B-01-(100X150).",2023-08-22 15:15:18,0.0
69,A,CAT 6,Unknown,IBS-NW_356,"NETWORK SWITCH-11, F11 CONSOLE, OPS ROOM, DK 04","MFD10, ECP, DK 03",60.0,1.0,60.0,"156_L30D-C-03,156_L30D-C-02,156_L30D-C-01,156_L30C-C-01,04-62-C-B-02-(250X150),156_L30B-C-03,156_L30B-C-02,156_L30B-C-01,161_L30B-C-13,161_L30B-C-12,161_L30B-C-11,161_L30B-C-10,161_L30B-C-09,161_L30B-C-08,161_L30B-C-07,161_L30B-C-06,161_L30B-C-14,161_L30B-C-15,04-43-C-B-01-(250X200),161_L45C-C-03,161_L45C-C-04,DK03,04-44-C-D-02-(400X200),151_L45B-C-02,03-43-C-B-01-(250X200),153_L20B-C-03,153_L20B-C-02,153_L20B-C-01,150_L20D-C-01,150_L20D-C-02,150_L20B-C-20,150_L20B-C-19,150_L20B-C-07,150_L20B-C-06,150_L20B-C-05,150_L20B-C-04,150_L20B-C-03,150_L20B-C-02,150_L20B-C-01.",2023-08-22 15:15:18,0.0
69,A,FO,Unknown,IBS-NW_358,"NETWORK SWITCH-12, F11 CONSOLE, OPS ROOM, DK 04","NETWORK SWITCH-13, F11 CONSOLE, OPS ROOM, DK 04",3.0,1.0,3.0,INTERNAL ROUTE,2023-08-22 15:15:18,0.0
69,A,CAT 6,Unknown,IBS-NW_361,"NETWORK SWITCH-12, F11 CONSOLE, OPS ROOM, DK 04","MFC5, IBS F11 CONSOLE, OPS ROOM",3.0,1.0,3.0,INTERNAL ROUTE,2023-08-22 15:15:18,0.0
69,A,CAT 6,Unknown,IBS-NW_362,"NETWORK SWITCH-12, F11 CONSOLE, OPS ROOM, DK 04","MFD11, SATURATION DIVE CONTROL ROOM, DK 10",85.0,1.0,85.0,"156_L30D-C-03,156_L30D-C-02,156_L30D-C-01,156_L30C-C-01,04-62-C-B-02-(250X150),156_L30B-C-03,156_L30B-C-02,156_L30B-C-01,161_L30B-C-13,161_L30B-C-12,161_L30B-C-11,161_L30B-C-10,161_L30B-C-09,161_L30B-C-08,161_L30B-C-07,161_L30B-C-06,161_L30B-C-14,161_L30B-C-15,04-43-C-B-01-(250X200),161_L45C-C-03,161_L45C-C-04,DK03,151_L45B-C-03,151_L45C-C-03,03-44-C-D-03-(400X200),DK02,143_L45C-C-05,143_L45C-C-06,02-44-C-D-03-(400X200),DK01,132_L45C-C-05,132_L45C-C-06,01-44-C-D-03-(400X200),DK10,117_L45C-C-05,117_L45C-C-06,10-44-C-D-03-(400X200), FWD  MSB,095_L30B-C-07,095_L30B-C-08,20-46-C-G-02-(400X200),095_L30B-C-09,095_L30B-C-10,20-46-C-G-01-(400X200),095_L30C-C-04,095_L45B-C-04,095_L45B-C-03,095_L45B-C-02,095_L45B-C-01,20-53-P-B-10-(400x250),AFT  MSB,095_L45B-C-5,095_L45B-C-2,095_L45B-C-1,091_L45B-C-01,091_L45B-C-02,091_L45B-C-03,091_L45B-C-04,20-73-C-B-1-(325X250),MOONPOOL,20-74-P-G-7,089_L75B-CC-08,20-76-P-G-7,089_L75B-CC-09,20-78-P-G-7,089_L75B-CC-10,20-80-P-G-7,089_L75B-CC-11,20-82-P-G-7,20-84-CC-B-4-(325x250),DDC,20-84-C-B-2(325X250),087_L45B-C-04,087_L45B-C-05.",2023-08-22 15:15:18,0.0
69,A,CAT 6,Unknown,IBS-NW_363,"NETWORK SWITCH-12, F11 CONSOLE, OPS ROOM, DK 04","MFD-12,STEERING ROOM, DK 20, ",148.0,1.0,148.0,"156_L30D-C-03,156_L30D-C-02,156_L30D-C-01,156_L30C-C-01,04-62-C-B-02-(250X150),156_L30B-C-03,156_L30B-C-02,156_L30B-C-01,161_L30B-C-13,161_L30B-C-12,161_L30B-C-11,161_L30B-C-10,161_L30B-C-09,161_L30B-C-08,161_L30B-C-07,161_L30B-C-06,161_L30B-C-14,161_L30B-C-15,04-43-C-B-01-(250X200),161_L45C-C-03,161_L45C-C-04,DK03,151_L45B-C-03,151_L45C-C-03,03-44-C-D-03-(400X200),DK02,143_L45C-C-05,143_L45C-C-06,02-44-C-D-03-(400X200),DK01,132_L45C-C-05,132_L45C-C-06,01-44-C-D-03-(400X200),DK10,117_L45C-C-05,117_L45C-C-06,10-44-C-D-03-(400X200), FWD  MSB,095_L30B-C-07,095_L30B-C-08,20-46-C-G-02-(400X200),095_L30B-C-09,095_L30B-C-10,20-46-C-G-01-(400X200),095_L30C-C-04,095_L45B-C-04,095_L45B-C-03,095_L45B-C-02,095_L45B-C-01,20-53-P-B-10-(400x250),AFT  MSB,095_L45B-C-5,095_L45B-C-2,095_L45B-C-1,091_L45B-C-01,091_L45B-C-02,091_L45B-C-03,091_L45B-C-04,20-73-C-B-1-(325X250),MOONPOOL,20-74-P-G-7,089_L75B-CC-08,20-76-P-G-7,089_L75B-CC-09,20-78-P-G-7,089_L75B-CC-10,20-80-P-G-7,089_L75B-CC-11,20-82-P-G-7,20-84-CC-B-4-(325x250),DDC,087_L75B-CC-22,087_L75B-CC-23,087_L75B-CC-24,087_L75B-CC-25,087_L75B-CC-38,087_L75B-CC-30,087_L75B-CC-31,087_L75B-CC-32,087_L75B-CC-33,087_L75B-CC-36,087_L75B-CC-11,20-105-C-B-1-(400x200),E/R FWD,20-106-C-G-2.,085_L45B-C-21,20-108-C-G-2,085_L45B-C-20,20-110-C-G-2,085_L45B-C-19,20-112-C-G-2,085_L45B-C-18,20-114-C-G-2.,085_L45B-C-17,20-116-C-G-2,085_L45B-C-16,20-118-C-G-1,085_L45B-C-15,20-120-C-G-1.,085_L45B-C-13,20-122-C-G-2,085_L45B-C-14,20-124-C-G-2,085_L45B-C-12,20-126-C-B-2-(400x200),E/R AFT,083_L45B-C-21,20-128-C-G-2,083_L45B-C-20,20-130-C-G-2.,083_L45B-C-19,20-132-C-G-2.,083_L45B-C-18,20-134-C-G-2.,083_L45C-C-04,20-136-C-G-1.,083_L45B-C-15,083_L45B-C-16,20-140-C-G-2.,083_L45B-C-17,20-142-C-G-2.,20-143-C-B-1-(400x250),HPWM ROOM,078_L45B-C-05,20-150-P-G-2,078_L45B-C-04,20-152-P-G-2,078_L45B-C-03,20-154-P-G-2,078_L45B-C-02,20-156-P-G-2,20-157-P-B-2-(325x250),20-158-P-G-2,078_L45B-C-01,20-160-P-B-4-(325x250),CHILLER/ HYDRAULIC STORE,077_L45B-C-05,20-162-P-G-2,20-163-P-B-2-(325x250),20-164-P-G-2,077_L45B-C-01,20-166-P-G-2,077_L45B-C-02,20-168-P-G-2,077_L45B-C-03,20-170-P-G-2,077_L45B-C-04,STGR ROOM,20-172-P-B-3-(325x250),074_L20B-C-26/H-900,074_L20B-C-25/H-900,074_L20B-C-24/H-900.",2023-08-22 15:15:18,0.0
69,A,CAT 6,Unknown,IBS-NW_364,"NETWORK SWITCH-12, F11 CONSOLE, OPS ROOM, DK 04","MFD-13,DSRV CONTROL ROOM, DK 01",85.0,1.0,85.0,"156_L30D-C-03,156_L30D-C-02,156_L30D-C-01,156_L30C-C-01,04-62-C-B-02-(250X150),156_L30B-C-03,156_L30B-C-02,156_L30B-C-01,161_L30B-C-13,161_L30B-C-12,161_L30B-C-11,161_L30B-C-10,161_L30B-C-09,161_L30B-C-08,161_L30B-C-07,161_L30B-C-06,161_L30B-C-14,161_L30B-C-15,04-43-C-B-01-(250X200),161_L45C-C-03,161_L45C-C-04,DK03,151_L45B-C-03,151_L45C-C-03,03-44-C-D-03-(400X200),DK02,143_L45C-C-05,143_L45C-C-06,02-44-C-D-03-(400X200),DK01,132_L45C-C-05,01-43-C-B-01-(250X200),132_L30B-C-01,132_L30B-C-02,132_L20D-C-01,130_L20B-C-01,130_L20B-C-02,130_L20B-C-03,130_L20B-C-04,130_L20B-C-05,130_L20B-C-10,01-53-C-B-01-(250X150),130_L20B-C-09,130_L20B-C-08,130_L20B-C-07,130_L20B-C-06,127_L20B-C-01,127_L20B-C-02,127_L20B-C-03,127_L20B-C-04,127_L20B-C-05,127_L20C-C-01,127_L20B-C-06,127_L20B-C-07,127_L20B-C-08,127_L20B-C-09,127_L20B-C-10,127_L20B-C-11,127_SCH30-C-01,01-75-C-B-01-(250X200),127_SCH30-C-02,01-76-P-B-01-(250X200),125_L30C-C-05,125_L30C-C-06,125_L30C-C-07,125_L30C-C-08,125_L30B-C-01,125_L30B-C-02,125_L30C-C-04,125_L30C-C-03,125_L30C-C-02,125_L30C-C-01,01-104-C-B-01-(250X200),123_L45D-C-01,123_L45B-C-01,123_L45B-C-02,123_L45B-C-03,123_L45C-C-01,123_L45C-C-02,01-114-C-B-01-(250X200),123_L45D-C-02,123_L45D-C-03.",2023-08-22 15:15:18,0.0
69,A,CAT 6,Unknown,IBS-NW_382,"NETWORK SWITCH-12, F11 CONSOLE, OPS ROOM, DK 04","SDN GATEWAY2, OPS ROOM, DK 06",20.0,1.0,20.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
69,A,FO,Unknown,IBS-NW_368,"NETWORK SWITCH-13, F11 CONSOLE, OPS ROOM, DK 04","NETWORK SWITCH-14, F11 CONSOLE, OPS ROOM, DK 04",3.0,1.0,3.0,INTERNAL ROUTE,2023-08-22 15:15:18,0.0
69,A,CAT 6,Unknown,IBS-NW_371,"NETWORK SWITCH-13, F11 CONSOLE, OPS ROOM, DK 04","MFC6, F12 CONSOLE, OPS ROOM",10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
69,A,CAT 6,Unknown,IBS-NW_372,"NETWORK SWITCH-13, F11 CONSOLE, OPS ROOM, DK 04","MFD14, OPS ROOM, DK 04",10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
69,A,CAT 6,Unknown,IBS-NW_373,"NETWORK SWITCH-13, F11 CONSOLE, OPS ROOM, DK 04","MFD15, OPS ROOM, DK 04",15.0,1.0,15.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
69,A,CAT 6,Unknown,IBS-NW_374,"NETWORK SWITCH-13, F11 CONSOLE, OPS ROOM, DK 04","MFD16, OPS ROOM, DK 04",15.0,1.0,15.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
71,A,4X2X0.5,Unknown,IBS-DGPS1_444,DGPS-1 ANTENNA  ( MAST) ,DGPS JB-1 IBS F5  MFC2/ECP CONSOLE,40.0,1.0,40.0,"FOR_DGPS_WINDS,175_E10B-C-01,175_E10A-C-01,06-46-P-B-01-(65D),175_E10A-C-04,175_E10A-C-03,175_E10A-C-02,175_L30C-C-03,175_L30C-C-02,175_L30C-C-01,175_L30B-C-08,175_L30B-C-07.",2023-08-22 15:15:18,0.0
71,A,2X0.75,Unknown,IBS-DGPS1_448(DP_W-2980),  DGPS JB-1 IBS F5  MFC2/ECP CONSOLE,"MGC1 JB,GYRO ROOM,DK 40",75.0,1.0,75.0,"175_L30B-C-14, 175_L30B-C-12, 175_L30B-C-10, 175_L30B-C-04, 175_L30B-C-06, 06-44-C-D-02(400X200), 171_L45C-C-03, 171_L45C-C-04, 05-44-C-D-02(400X200),161_L45C-C-03, 161_L45C-C-04, 04-44-C-D-02(400X200),151_L45B-C-02, 151_L45C-C-02, 03-44-C-D-02(400X200),143_L45C-C-03, 143_L45C-C-04, 02-44-C-D-02(400X200),132_L45C-C-03, 132_L45C-C-06,01-44-C-D-02(400X200),10-43-C-B-01(250X200), 117-L20D-C-02, 117-SCH20-C-09, 117-L20C-C-02, 117-L20B-C-04, 117-L20B-C-05, 114-L20D-C-04, 114-L20B-C01, 114-SCH20-C-09, 114-SCH20-C-14, 114-L20D-C-01,114-L20D-C-02",2023-09-12 10:42:28,0.0
71,A,2X0.75,Unknown,IBS-449,  DGPS JB-1 IBS F5  MFC2/ECP CONSOLE,ECHO SOUNDER MASTER DISPLAY UNIT,33.0,1.0,33.0,"175_L45B-C-07,175_L45B-C-08,175_L45B-C-09,175_L45B-C-10,175_L45B-C-11,175_L45B-C-12,175_L45B-C-13,175_L20B-C-06,175_L20B-C-05,175_L20B-C-04,175_L20B-C-03,175_L20B-C-02,175_L20B-C-01,175_L30B-C-14.",2023-08-22 15:15:18,0.0
71,A,2X0.75,Unknown,IBS-451,  DGPS JB-1 IBS F5  MFC2/ECP CONSOLE , SPEED LOG MASTER UNIT ,35.0,1.0,35.0,"175_L45B-C-07,175_L45B-C-08,175_L45B-C-09,175_L45B-C-10,175_L45B-C-11,175_L45B-C-12,175_L45B-C-13,175_L20B-C-06,175_L20B-C-05,175_L20B-C-04,175_L20B-C-03,175_L20B-C-02,175_L20B-C-01,175_L30B-C-14.",2023-08-22 15:15:18,0.0
71,A,2X0.75,Unknown,IBS-DGPS1_452/SDN-3011,  DGPS JB-1 IBS F5  MFC2/ECP CONSOLE ," SDN2 CTP-A-2,BRIDGE,DK 06",30.0,1.0,30.0,LOCAL ROUTE,2023-09-12 10:42:28,0.0
71,A,2X0.75,Unknown,IBS-DGPS1_447,  DGPS JB-1 IBS F5  MFC2/ECP CONSOLE  ,"DGPS  SPLITTER-2 ,F3 CONSOLE",15.0,1.0,15.0,"175_L30B-C-14,175_L30B-C-13,175_L30B-C-12,175_L30B-C-11,175_L30B-C-10,175_L30B-C-09,175_L30B-C-08,175_L30B-C-07,175_L30B-C-06.",2023-08-22 15:15:18,0.0
71,A,2X0.75,Unknown,IBS-DGPS1_466,"  DGPS SPLITTER-1 ,IBS F5  MFC2/ECP CONSOLE   ", AIS JUNCTION BOX ( INSIDE SEC.2 F4 CONSOLE) ,12.0,1.0,12.0,"175_L30B-C-14,175_L30B-C-13,175_L30B-C-12,175_L30B-C-11,175_L30B-C-10,175_L30B-C-09,175_L30B-C-08.",2023-08-22 15:15:18,0.0
71,A,2X0.75,Unknown,IBS-DGPS1_454,"  DGPS SPLITTER-1 ,IBS F5  MFC2/ECP CONSOLE   ",OBD NAVIGATION INTERFACE UNIT-1( INSIDE F4  MANUAL STEERING CONSOLE) ,12.0,1.0,12.0,"175_L30B-C-14,175_L30B-C-13,175_L30B-C-12,175_L30B-C-11,175_L30B-C-10,175_L30B-C-09.",2023-08-22 15:15:18,0.0
71,A,2X0.75,Unknown,IBS-DGPS1_455,"  DGPS SPLITTER-1 ,IBS F5  MFC2/ECP CONSOLE   ",AWOS MIU ( BRIDGE DK 06) ,30.0,1.0,30.0,"175_L20B-C-14,175_L20B-C-13,175_L20B-C-12,175_L20B-C-11,175_L20B-C-10,175_L20B-C-09,175_L30B-CC-19,175_L30B-CC-18,175_L30B-CC-17,175_L30B-CC-16.",2023-08-22 15:15:18,0.0
71,A,1PX0.75-x,Unknown,IBS-DGPS1_456,"  DGPS SPLITTER-1 ,IBS F5  MFC2/ECP CONSOLE   "," MFC-2 ( IBS F5 CONSOLE, BRIGDE) ",3.0,1.0,3.0,INTERNAL ROUTE,2023-09-11 19:28:57,0.0
71,A,2X0.75,Unknown,IBS-DGPS1_457,"  DGPS SPLITTER-1 ,IBS F5  MFC2/ECP CONSOLE   ","NAVTEX RECEIVER ,BRIDGE",25.0,1.0,25.0,"175_L30B-C-14,175_L30B-C-13,175_L30B-C-12,175_L30B-C-11,175_L30B-C-10,175_L30B-C-09,175_L30B-C-08,175_L30C-C-01,175_L30C-C-02,175_L30C-C-03,175_L30B-CC-16,175_L30B-CC-17,175_L30B-CC-18,175_L30B-CC-19.",2023-08-22 15:15:18,0.0
71,A,2X0.75,Unknown,IBS-DGP1_458,"  DGPS SPLITTER-1 ,IBS F5  MFC2/ECP CONSOLE   ","MFC 6 ( F12 CONSOLE, OPS ROOM)",52.0,1.0,52.0,"175_L30B-C-14,175_L30B-C-13,175_L30B-C-12,175_L30B-C-11,175_L30B-C-10,175_L30B-C-09,175_L30B-C-08,175_L30C-C-04,175_L30C-C-05,175_L30C-C-06,06-44-C-D-02-(400X200),DK 05,171_L45C-C-03,171_L45C-C-04,05-44-C-D-02-(400X200),DK 04,161_L45C-C-03,04-43-C-B-01-(250X200),161_L30B-C-15,161_L30B-C-16,161_L30B-C-06,161_L30B-C-07,161_L30B-C-08,161_L30B-C-09,161_L30B-C-10,161_L30B-C-11,161_L30B-C-12,161_L30B-C-12,161_L30B-C-13,156_L30B-C-01,156_L30B-C-02,156_L30B-C-03,04-62-C-B-02-(250X150),156_L30C-C-01,156_L30D-C-01,156_L30D-C-02,156_L30D-C-03.",2023-08-22 15:15:18,0.0
71,A,1PX0.75-x,Unknown,IBS-DGPS1_459,"  DGPS SPLITTER-1 ,IBS F5  MFC2/ECP CONSOLE   ","12.7mm SRCG SCP, OPS ROOM",55.0,1.0,55.0,"175_L30B-C-14,175_L30B-C-13,175_L30B-C-12,175_L30B-C-11,175_L30B-C-10,175_L30B-C-09,175_L30B-C-08,175_L30C-C-04,175_L30C-C-05,175_L30C-C-06,06-44-C-D-02-(400X200),DK 05,171_L45C-C-03,171_L45C-C-04,05-44-C-D-02-(400X200),DK 04,161_L45C-C-03,04-43-C-B-01-(250X200),161_L30B-C-15,161_L30B-C-16,161_L30B-C-06,161_L30B-C-07,161_L30B-C-08,161_L30B-C-09,161_L30B-C-10,161_L30B-C-11,161_L30B-C-12,161_L30B-C-12,161_L30B-C-13,156_L30B-C-01,156_L30B-C-02,156_L30B-C-03,04-62-C-B-02-(250X150),156_L30C-C-01,156_L30D-C-01,156_L30D-C-02,156_L30D-C-03.",2023-09-11 19:28:57,0.0
71,A,1PX0.75-x,Unknown,IBS-DGPS1_460,"  DGPS SPLITTER-1 ,IBS F5  MFC2/ECP CONSOLE   ",VHF,20.0,1.0,20.0,LOCAL ROUTE,2023-09-11 19:28:57,0.0
71,A,Unknown,Unknown,IBS-DGPS1_445,"  DGPS CDU-1 ,IBS F5  MFC2/ECP CONSOLE   ",DGPS JB-1 IBS F5  MFC2/ECP CONSOLE,2.0,1.0,2.0,INTERNAL ROUTE,2023-08-22 15:15:18,0.0
71,A,Unknown,Unknown,IBS-DGPS1_441,"  DGPS CDU-1 ,IBS F5  MFC2/ECP CONSOLE   ","DGPS PSU-1,  IBS F5  MFC2/ECP CONSOLE",2.0,1.0,2.0,INTERNAL ROUTE,2023-08-22 15:15:18,0.0
71,A,2X0.75,Unknown,IBS-DGPS1_442,"  DGPS JB-1 ,IBS F5  MFC2/ECP CONSOLE   ","DGPS PSU-1,  IBS F5  MFC2/ECP CONSOLE",2.0,1.0,2.0,INTERNAL ROUTE,2023-08-22 15:15:18,0.0
71,A,2X0.75,Unknown,IBS-DGPS1_446,"  DGPS SPLITTER-1 ,IBS F5  MFC2/ECP CONSOLE   ","DGPS JB-1,  IBS F5  MFC2/ECP CONSOLE",2.0,1.0,2.0,INTERNAL ROUTE,2023-08-22 15:15:18,0.0
71,A,4X2X0.5,Unknown,IBS-DGPS2_464,DGPS -2 ANTENA MAST,DGPS JB-2   IBS F3  MFC3/ECP CONSOLE,40.0,1.0,40.0,"FOR_DGPS_WINDS,175_E10B-C-01,175_E10A-C-01,06-46-P-B-01-(65D),175_E10A-C-04,175_E10A-C-03, 175_L30C-C-02,175_L30C-C-01,175_L30B-C-08,175_L30B-C-07.",2023-08-22 15:15:18,0.0
71,A,2X0.75,Unknown,IBS-DGPS2_468/DP_W-2990,  DGPS JB-2   IBS F3  MFC3/ECP CONSOLE,"MGC2 JB,GYRO ROOM, DK 40",72.0,1.0,72.0,"175_L30B-C-10, 175_L30B-C-04, 175_L30B-C-06, 06-44-C-D-02(400X200), 171_L45C-C-03, 171_L45C-C-04, 05-44-C-D-02(400X200),161_L45C-C-03, 161_L45C-C-04, 04-44-C-D-02(400X200),151_L45B-C-02, 151_L45C-C-02, 03-44-C-D-02(400X200),143_L45C-C-03, 143_L45C-C-04, 02-44-C-D-02(400X200),132_L45C-C-03, 132_L45C-C-06,01-44-C-D-02(400X200),10-43-C-B-01(250X200), 117-L20D-C-02, 117-SCH20-C-09, 117-L20C-C-02, 117-L20B-C-04, 117-L20B-C-05, 114-L20D-C-04, 114-L20B-C01, 114-SCH20-C-09, 114-SCH20-C-14, 114-L20D-C-01,114-L20D-C-02",2023-09-12 10:42:28,0.0
71,A,2X0.75,Unknown,IBS-DGPS2_471/(LNK-60),  DGPS JB-2   IBS F3  MFC3/ECP CONSOLE," LINK 11 MC5, OPS ROOM, DK 04",55.0,1.0,55.0,"175_L30B-C-10,175_L30B-C-09,175_L30B-C-08,175_L30C-C-04,175_L30C-C-05,175_L30C-C-06,06-44-C-D-02-(400X200),DK 05,171_L45C-C-03,171_L45C-C-04,05-44-C-D-02-(400X200),DK 04,161_L45C-C-03,04-43-C-B-01-(250X200),161_L30B-C-15,161_L30B-C-16,161_L30B-C-06,161_L30B-C-07,161_L30B-C-08,161_L30B-C-09,161_L30B-C-10,161_L30B-C-11,161_L30B-C-12,161_L30B-C-13,156_L30B-C-01,156_L30B-C-02,156_L30B-C-03,04-62-C-B-02-(250X150),156_L30C-C-01,156_L30D-C-01,156_L30D-C-02,156_L30D-C-03.",2023-09-12 10:42:28,0.0
71,A,2X0.75,Unknown,IBS-DGPS2_466,  DGPS JB-2   IBS F3  MFC3/ECP CONSOLE,"  DGPS SPLITTER-1 , IBS F5  MFC2/ECP CONSOLE  ",12.0,1.0,12.0,"175_L30B-C-14,175_L30B-C-13,175_L30B-C-12,175_L30B-C-11,175_L30B-C-10,175_L30B-C-09,175_L30B-C-08,175_L30B-C-07,175_L30B-C-06.",2023-08-22 15:15:18,0.0
71,A,2X0.75,Unknown,IBS-DGPS2_473,  DGPS splitter-2   IBS F3  MFC3/CONNING CONSOL  ," SDN 1 CTP-A-3, OPS ROOM , DK04",55.0,1.0,55.0,"175_L30B-C-10,175_L30B-C-09,175_L30B-C-08,175_L30C-C-04,175_L30C-C-05,175_L30C-C-06,DK 05,171_L45C-C-03,171_L45C-C-04,05-44-C-D-02-(400X200),DK 04,161_L45C-C-03,04-43-C-B-01-(250X200),161_L30B-C-15,161_L30B-C-16,161_L30B-C-06,161_L30B-C-07,161_L30B-C-08,161_L30B-C-09,161_L30B-C-10,161_L30B-C-11,161_L30B-C-12,161_L30B-C-13,156_L30B-C-01,156_L30B-C-02,156_L30B-C-03,04-62-C-B-02-(250X150),156_L30C-C-01,156_L30D-C-01,156_L30D-C-02,156_L30D-C-03.",2023-08-22 15:15:18,0.0
71,A,2X0.75,Unknown,IBS-DGPS2_474,  DGPS splitter-2   IBS F3  MFC3/CONNING CONSOL," VDR  DAU, BRIDGE,DK 06",30.0,1.0,30.0,"175_L20B-C-12,175_L20B-C-11,175_L20B-C-10,175_L20B-C-09,175_L30B-CC-19,175_L30B-CC-18,175_L30B-CC-17,175_L30B-CC-16,175_L30C-C-03,175_L30C-C-02,175_L30C-C-01,175_L30B-C-08,175_L30B-C-07.",2023-08-22 15:15:18,0.0
71,A,1PX0.75-x,Unknown,IBS-DGPS2_475,  DGPS splitter-2   IBS F3  MFC3/CONNING CONSOL   ," 12.7 SRCG SCP, OPS ROOM DK 04",55.0,1.0,55.0,"175_L30B-C-10,175_L30B-C-09,175_L30B-C-08,175_L30C-C-04,175_L30C-C-05,175_L30C-C-06,DK 05,171_L45C-C-03,171_L45C-C-04,05-44-C-D-02-(400X200),DK 04,161_L45C-C-03,04-43-C-B-01-(250X200),161_L30B-C-15,161_L30B-C-16,161_L30B-C-06,161_L30B-C-07,161_L30B-C-08,161_L30B-C-09,161_L30B-C-10,161_L30B-C-11,161_L30B-C-12,161_L30B-C-13,156_L30B-C-01,156_L30B-C-02,156_L30B-C-03,04-62-C-B-02-(250X150),156_L30C-C-01,156_L30D-C-01,156_L30D-C-02,156_L30D-C-03.",2023-09-11 19:28:57,0.0
71,A,2X0.75,Unknown,IBS-DGPS2_476,  DGPS splitter-2   IBS F3  MFC3/CONNING CONSOL  ,"MFC7,F9 CONSOLE",20.0,1.0,20.0,"175_L45B-C-01,175_L45B-C-02,175_L45B-C-03,175_L45B-C-04,175_L30C-C-03,175_L30C-C-02,175_L30C-C-01,175_L30B-C-08,175_L30B-C-07.",2023-08-22 15:15:18,0.0
71,A,2X0.75,Unknown,IBS-DGPS2_477,  DGPS splitter-2   IBS F3  MFC3/CONNING CONSOL ,"GYRO DDU,GYRO ROOM, DK 10",65.0,1.0,65.0,"175_L30B-C-07,175_L30B-C-08,175_L30C-C-01,175_L30C-C-02,175_L30C-C-03,06-44-C-D-02-(400X200),DK 05,171_L45C-C-03,171_L45C-C-04,05-44-C-D-02-(400X200),DK 04,161_L45C-C-03,161_L45C-C-04,04-44-C-D-02-(400X200),DK03,151_L45B-C-03,151_L45C-C-03,03-44-C-D-03-(400X200),DK02,143_L45C-C-05,143_L45C-C-06,02-44-C-D-03-(400X200),DK01,132_L45C-C-05,132_L45C-C-06,01-44-C-D-03-(400X200),DK10,117_L45C-C-03,10-43-C-B-01-(250X200),117_L20B-C-06,117-L20D-C-02,117-L20C-C-01,117-L20C-C-02,10-48-C-B-01-(120MM),117-L20B-C-04,117-L20B-C-05,10-53-C-B-01-(120MM),114-L20D-C-04,114-L20B-C-01,114-L20D-C-01,114-L20D-C-02.",2023-08-22 15:15:18,0.0
71,A,2X0.75,Unknown,IBS-DGPS2_478,  DGPS splitter-2   IBS F3  MFC3/CONNING CONSOL," DPC2 CABINET, SRE COMPT,DK 05 ",25.0,1.0,25.0,"175_L30B-C-07,175_L30B-C-08,175_L30C-C-01,175_L30C-C-02,175_L30C-C-03,06-44-C-D-02-(400X200),DK 05,171_L45C-C-03,05-43-C-B-02-(400X200),171_L45C-C-08,171_L45B-C-02,171_L45B-C-01.",2023-08-22 15:15:18,0.0
71,A,1PX0.75-x,Unknown,IBS-DGPS2_479,  DGPS splitter-2   IBS F3  MFC3/CONNING CONSOL ,"MF/HF TRANSCEIVER, BRIDGE, DK 06",20.0,1.0,20.0,"175_L30B-C-07,175_L30B-C-08,175_L30C-C-01,175_L30C-C-02,175_L30C-C-03,175_L30B-CC-16,175_L30B-CC-17,175_L30B-CC-18,175_L30B-CC-19.",2023-09-11 19:28:57,0.0
71,A,Unknown,Unknown,IBS-DGPS2_465,"  DGPS CDU-2,   IBS F3  MFC3/CONNING CONSOL ",  DGPS JB-2   IBS F3  MFC3/ECP CONSOLE,2.0,1.0,2.0,INTERNAL ROUTE,2023-08-22 15:15:18,0.0
71,A,Unknown,Unknown,IBS-DGPS2_461,"  DGPS CDU-2 ,  IBS F3  MFC3/CONNING CONSOL ",  DGPS PSU 2   IBS F3  MFC3/ECP CONSOLE,2.0,1.0,2.0,INTERNAL ROUTE,2023-08-22 15:15:18,0.0
71,A,2X0.75,Unknown,IBS-DGPS2_462,  DGPS JB-2   IBS F3  MFC3/CONNING CONSOL ,  DGPS PSU 2   IBS F3  MFC3/ECP CONSOLE,2.0,1.0,2.0,INTERNAL ROUTE,2023-08-22 15:15:18,0.0
71,A,2X0.75,Unknown,IBS-DGPS2_447,  DGPS JB-2   IBS F3  MFC3/CONNING CONSOL ,  DGPS splitter-2   IBS F3  MFC3/CONNING CONSOL,2.0,1.0,2.0,INTERNAL ROUTE,2023-08-22 15:15:18,0.0
72,A,3X4,Unknown,CT01-2P-01,"TRANSFORMER FOR COTS EQUIPMENTS(10KVA)(CT01),STAIR CASE AREA,DECK-05","230V RPP-1, ,STAIR CASE AREA,DECK-05",5.0,1.0,5.0,LOCAL ROUTE,2023-12-14 18:26:26,0.0
