REV_NUMBER,REV_ALPHABET,CABLE_SIZE,PROCURED_BY,CABLE_TAG,START_EQPT,END_EQPT,LENGTH_SRRL,NO_OF_RUNS,TOTAL_DESIGN_LENGTH,CABLE_ROUTE,TIMESTAMP,LENGTH_VARIANCE
72,A,2X1.5,Unknown,CT01-2P-02,"TRANSFORMER FOR COTS EQUIPMENTS(10KVA)(CT01),STAIR CASE AREA,DECK-05","230V RPP-1, ,STAIR CASE AREA,DECK-05",5.0,1.0,5.0,LOCAL ROUTE,2023-12-14 18:26:26,0.0
72,A,3X4,Unknown,CT02-2P-01,"TRANSFORMER FOR COTS EQUIPMENTS(10KVA)(CT02),STAIR CASE AREA,DECK-03","230V RPP-2 , STAIR CASE AREA,DECK-03",5.0,1.0,5.0,LOCAL ROUTE,2023-12-14 18:26:26,0.0
72,A,2X1.5,Unknown,CT02-2P-02,"TRANSFORMER FOR COTS EQUIPMENTS(10KVA)(CT02),STAIR CASE AREA,DECK-03","230V RPP-2 , STAIR CASE AREA,DECK-03",5.0,1.0,5.0,LOCAL ROUTE,2023-12-14 18:26:26,0.0
72,A,3X4,Unknown,CT03-2P-01,"TRANSFORMER FOR COTS EQUIPMENTS(10KVA)(CT03),STAIR CASE AREA,DECK-01","230V RPP-3 , STAIR CASE AREA,DECK-01",5.0,1.0,5.0,LOCAL ROUTE,2023-12-14 18:26:26,0.0
72,A,2X1.5,Unknown,CT03-2P-02,"TRANSFORMER FOR COTS EQUIPMENTS(10KVA)(CT03),STAIR CASE AREA,DECK-01","230V RPP-3 , STAIR CASE AREA,DECK-01",5.0,1.0,5.0,LOCAL ROUTE,2023-12-14 18:26:26,0.0
72,A,3X4,Unknown,CT04-2P-01,"TRANSFORMER FOR COTS EQUIPMENTS(10KVA)(CT04),STAIR CASE AREA,DECK-10","230V RPP-4 , STAIR CASE AREA,DECK-10",5.0,1.0,5.0,LOCAL ROUTE,2023-12-14 18:26:26,0.0
72,A,2X1.5,Unknown,CT04-2P-02,"TRANSFORMER FOR COTS EQUIPMENTS(10KVA)(CT04),STAIR CASE AREA,DECK-10","230V RPP-4 , STAIR CASE AREA,DECK-10",5.0,1.0,5.0,LOCAL ROUTE,2023-12-14 18:26:26,0.0
72,A,2X4,Unknown,RPP01-01,"230V RPP-1, ,STAIR CASE AREA,DECK-05","230VRDB-1 , WHEEL HOUSE,DECK-06",55.0,1.0,55.0,"169_L20B-P-07, 169_L20B-P-06, 169_L20B-P-05, 169_L20B-P-04, 169_L20B-P-03, 169_L20B-P-02, 169_L20B-P-01, 169_L30C-P-02, 169_L30C-P-01, 169_L30B-P-02, 169_L30B-P-01, 171_L30B-P-06, 171_L30B-P-05, 171_L30B-P-04, 171_L30B-P-03, 05-36-P-B-01-(250X200), 171_L45B-P-01, 171_L45B-P-02, 171_L45C-P-05, 05-43-P-B-02-(400X200), 171_L45C-P-03, 06-44-P-D-02-(400X200), 175_L20C-P-11, 175_L20C-P-12, 175_L20C-P-13, 175_L20C-P-06, 175_L20C-P-07, 175_L20C-P-08, 175_L20C-P-09, 175_L20C-P-10, 175_L20B-P-09, 175_L20B-P-10, 175_L20B-P-11, 175_L20B-P-12, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
72,A,2X4,Unknown,RPP01-02,"230V RPP-1, ,STAIR CASE AREA,DECK-05","230V RDB-2 , SRE/INSTRUMENTATION ROOM,DECK-05",40.0,1.0,40.0,"169_L20B-P-07, 169_L20B-P-06, 169_L20B-P-05, 169_L20B-P-04, 169_L20B-P-03, 169_L20B-P-02, 169_L20B-P-01, 169_L30C-P-02, 169_L30C-P-01, 169_L30B-P-02, 169_L30B-P-01, 171_L30B-P-06, 171_L30B-P-05, 171_L30B-P-04, 171_L30B-P-03, 05-36-P-B-01-(250X200), 171_L45B-P-01, 171_L45B-P-02, 171_L45C-P-05, LOCAL ROUTE, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
72,A,2X4,Unknown,RPP01-03,"230V RPP-1, ,STAIR CASE AREA,DECK-05","230V RDB-3 , PASSAGE-3,DECK-04",60.0,1.0,60.0,"169_L20B-P-07, 169_L20B-P-06, 169_L20B-P-05, 169_L20B-P-04, 169_L20B-P-03, 169_L20B-P-02, 169_L20B-P-01, 169_L30C-P-02, 169_L30C-P-01, 169_L30B-P-02, 169_L30B-P-01, 171_L30B-P-06, 171_L30B-P-05, 171_L30B-P-04, 171_L30B-P-03, 05-36-P-B-01-(250X200), 171_L45B-P-01, 171_L45B-P-02, 171_L45C-P-05, 05-43-P-B-02-(400X200), 171_L45C-P-03, 171_L45C-P-04, 05-44-P-D-02-(400X200), 161_L45C-P-03, 161_L45C-P-01, 04-43-P-B-01-(325X250), 161_L30C-P-02, 161_L30C-P-01, 161_L30C-P-03, 161_L30B-P-06, 161_L30B-P-07, 161_L30B-P-08, 161_L30B-P-09, 161_L30B-P-10, 161_L30B-P-11, 161_L30B-P-12, 156_L30B-P-01, 156_L30B-P-02, 156_L30B-P-03, 04-62-P-B-01-(250X200), 156_L30D-P-01, 156_L20B-P-01, 156_L20B-P-02, 04-70-P-B-01-(250X150), , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
72,A,2X4,Unknown,RPP02-01,"230V RPP-2 , STAIR CASE AREA,DECK-03","230V RDB-4 , STAIR CASE AREA,DECK-03",5.0,1.0,5.0,LOCAL ROUTE,2023-12-14 18:26:26,0.0
72,A,2X4,Unknown,RPP02-02,"230V RPP-2 , STAIR CASE AREA,DECK-03","230V RDB-5 , PASSAGE-8,DECK-02",40.0,1.0,40.0,"150_L20B-P-13, 150_L20B-P-12, 150_L20B-P-11, 150_L20B-P-10, 150_L20B-P-09, 150_L20B-P-08, 150_L20D-P-01, 150_L20D-P-02, 150_L20D-P-03, 153_L20B-P-01, 153_L20B-P-02, 153_L20B-P-03, 153_L20B-P-04, 03-43-P-B-01-(325X250), 151_L45B-P-01, 151_L45C-P-01, 03-44-P-D-01-(400X200), 143_L45C-P-01, 02-43-P-B-01-(325X250), 143_L20B-P-01, 143_L20B-P-20, 143_L20B-P-21, 143_L20B-P-22, 143_L20B-P-23, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
72,A,2X4,Unknown,RPP02-03,"230V RPP-2 , STAIR CASE AREA,DECK-03","230V RDB-6 , PASSAGE-11,DECK-01",45.0,1.0,45.0,"150_L20B-P-13, 150_L20B-P-12, 150_L20B-P-11, 150_L20B-P-10, 150_L20B-P-09, 150_L20B-P-08, 150_L20D-P-01, 150_L20D-P-02, 150_L20D-P-03, 153_L20B-P-01, 153_L20B-P-02, 153_L20B-P-03, 153_L20B-P-04, 03-43-P-B-01-(325X250), 151_L45B-P-01, 151_L45C-P-01, 03-44-P-D-01-(400X200), 143_L45C-P-01, 143_L45C-P-02, 02-44-P-D-01-(400X200), 01-43-P-B-01-(325X250), 132_L30D-P-01, 130_L30B-P-01, 130_L30B-P-02, 130_L30B-P-03, 130_L30B-P-04, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
72,A,2X4,Unknown,RPP03-01,"230V RPP-3 , STAIR CASE AREA,DECK-01","230V RDB-7 , PASSAGE-10,DECK-01",15.0,1.0,15.0,"130_E10A-P-01A, 01-51-P-B-01A(100d), 130_L30B-P-09, 01-53-P-B-01-(250X150), 130_L30B-P-05, 130_L30B-P-06, 130_L30B-P-07, 130_L30B-P-08, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
72,A,2X4,Unknown,RPP03-02,"230V RPP-3 , STAIR CASE AREA,DECK-01","230V RDB-8 ,PASSAGE-16,DECK-10",25.0,1.0,25.0,"130_E10A-P-01A, 01-51-P-B-01A(100d), 130_L30B-P-04, 130_L30B-P-03, 130_L30B-P-02, 130_L30B-P-01, 132_L30D-P-01, 01-43-P-B-01-(325X250), 132_L45C-P-01, 132_L45C-P-02, 01-44-P-D-01-(400X200), 117_L45C-P-01, 10-43-P-B-01-(325X250), 117_L30B-P-05, 117_L30C-P-01, 117_L30D-P-01, LOCAL ROUTE, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
72,A,2X4,Unknown,RPP03-03,"230V RPP-3 , STAIR CASE AREA,DECK-01","230V RDB-9 ,PASSAGE-14,DECK-10",70.0,1.0,70.0,"130_E10A-P-01A, 01-51-P-B-01A(100d), 130_L30B-P-09, 01-53-P-B-01-(250X150), 130_L30B-P-05, 130_L30B-P-06, 130_L30B-P-07, 130_L30B-P-08, 127_L30B-P-01, 127_L30B-P-02, 127_L30B-P-03, 127_L30B-P-04, 127_L30B-P-05, 127_L30C-P-01, 127_L30B-P-06, 127_L30B-P-07, 127_L30B-P-08, 127_L30B-P-09, 127_L30B-P-10, 127_SCH20-P-05, 01-74-P-B-01-(250X200), 127_SCH20-P-03, 127_SCH20-P-01, 01-76-C-B-01-(250X200), 125_L20B-P-08, 125_L20C-P-07, 125_L20C-P-06, 125_L30B-P-07, 125_L30B-P-08, 01-83-P-D-01-(250X200), 109_L30B-P-01, 109_L20B-P-06, 109_SCH20-P-09, 109_SCH20-P-09, 109_L20B-P-04, 109_L20B-P-05, 109_L45B-P-02, 109_L45B-P-03, 109_L45D-P-01, 109_SCH45-P-11, 10-102-P-B-01-(325X250), 108_L45C-P-01, 10-105-P-B-1-(250X150), 107_L30B-P-02, 107_L45B-P-01, 107_L45B-P-02, 107_L45B-P-03, 107_L45B-P-04, 107_L45B-P-05, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
72,A,2X4,Unknown,RPP04-01,"230V RPP-4 , STAIR CASE AREA,DECK-10","230V RDB-10 ,PASSAGE-14,DECK-10",75.0,1.0,75.0,"117_L30B-P-07, 117_L30B-P-06, 10-53-P-B-01-(200X200), 114_L30D-P-01, 114_L30B-P-01, 114_L30B-P-02, 114_L30B-P-03, 114_L30B-P-04, 114_L30B-P-05, 114_L30B-P-06, 112_L45D-P-01A, 112_L45D-P-02A, 112_L45D-P-03A, 112_L45D-P-41A, 112_L45D-P-05A, 112_L45D-P-06A, 10-76-P-B-01-(325X250), 107_L45B-P-10, 10-78-P-G-2, 107_L45B-P-09, 10-80-P-G-2, 107_L45B-P-08, 10-82-P-G-2, 107_L45B-P-07, 10-84-P-G-2, 10-85-P-G-2, 107_L45B-P-31, 10-87-P-G-2, 107_L45B-P-32, 10-89-P-G-2, 107_L45B-P-33, 107_L45B-P-34, 10-93-P-G-2, 107_L45B-P-35, 10-95-P-G-2, 107_L45B-P-36, 107_L45B-P-37, 107_L45B-P-38, 107_L45B-P-39, 10-103-P-G-2, 107_SCH45-P-21, 107_L45B-P-01, 107_L45B-P-02, 107_L45B-P-03, 107_L45B-P-04, 107_L45B-P-05, 107_L45B-P-06, 107_L45D-P-02, 107_L45D-P-01, 107_L30B-P-54, 10-123-P-B-01-(250X150), 107_L30B-P-55, 107_L30B-P-56, 106_L30B-P-57, 10-121-P-B-02-(250X150), 106_L30B-P-03, 106_L30B-P-04, 106_L30D-P-02, 106_L30B-P-02, 106_L30B-P-01, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
72,A,2X4,Unknown,RPP04-02,"230V RPP-4 , STAIR CASE AREA,DECK-10","230V RDB-11 ,AFT MSB ROOM,DECK-20",35.0,1.0,35.0,"10-48-P-B-01-(200X200), 117_L30D-P-01, 117_L30C-P-01, 117_L30B-P-05, 10-43-P-B-01-(325X250), 117_L45C-P-01, 117_L45C-P-02, 10-44-P-D-01-(400X200), 095_L75C-P-15, 095_L75C-P-12, 095_L75B-P-08, 095_L75B-P-07, 095_L75B-P-06, 095_L75B-P-05, 095_L75B-P-04, 20-53-P-B-9-(400x250), 091_L75B-P-29, 091_L75C-P-10, 095_L45B-P-10, 095_L45B-P-9, 095_L45B-P-8, 095_L45B-P-7, 095_L45B-P-6, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
72,A,2X4,Unknown,RPP04-03,"230V RPP-4 , STAIR CASE AREA,DECK-10","230V RDB-12 ,FWD PROP ROOM,DECK-20",90.0,1.0,90.0,"117_L30B-P-07, 117_L30B-P-06, 10-53-P-B-01-(200X200), 114_L30D-P-01, 114_L30B-P-01, 114_L30B-P-02, 114_L30B-P-03, 114_L30B-P-04, 114_L30B-P-05, 114_L30B-P-06, 112_L45D-P-01A, 112_L45D-P-02A, 112_L45D-P-03A, 112_L45D-P-41A, 112_L45D-P-05A, 112_L45D-P-06A, 10-76-P-B-01-(325X250), 107_L45B-P-10, 10-78-P-G-2, 107_L45B-P-09, 10-80-P-G-2, 107_L45B-P-08, 10-82-P-G-2, 107_L45B-P-07, 10-84-P-G-2, 10-85-P-G-2, 107_L45B-P-31, 10-87-P-G-2, 107_L45B-P-32, 10-89-P-G-2, 107_L45B-P-33, 107_L45B-P-34, 10-93-P-G-2, 107_L45B-P-35, 10-95-P-G-2, 107_L45B-P-36, 107_L45B-P-37, 107_L45B-P-38, 107_L45B-P-39, 10-103-P-G-2, 107_SCH45-P-21, 107_L45B-P-01, 107_L45B-P-02, 107_L45B-P-03, 107_L45B-P-04, 107_L45B-P-05, 107_L45B-P-06, 107_L45D-P-02, 106_L45B-P-02, 106_L45B-P-01, 10-120-P-D-01-(400X200), 085_L45B-P-13, 085_L45B-P-12, 085_L45C-PC-06, 085_L45C-PC-05, 085_141-L30D-P-01, 085_L45B-PC-24, 085_L45B-PC-25, 085_L45B-PC-26, 085_L45B-PC-27, 085_L45B-PC-14, 085_132_E5B-P-06, 085_132_E5B-P-05, 085_132_E5B-P-04, 085_132_E5B-P-03, 085_132_E5B-P-02, 085_132_E5B-P-01, 085_62_E50B-P-01, 085_62_E50B-P-02, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
72,A,2X2.5,Unknown,RDB01-1,"230VRDB-1 , WHEEL HOUSE,DECK-06","230V RJB-1, WHEELHOUSE,DECK-06",20.0,1.0,20.0,"175_L20B-P-12, 175_L20B-P-11, 175_L20B-P-10, 175_L20B-P-09, 175_L20C-P-10, 175_L20C-P-09, 175_L20C-P-08, 175_L20C-P-07, LOCAL ROUTE, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
72,A,2X2.5,Unknown,RDB01-2,"230VRDB-1 , WHEEL HOUSE,DECK-06","230V RJB-2, PASSAGE-1,DECK-05",35.0,1.0,35.0,"175_L20B-P-12, 175_L20B-P-11, 175_L20B-P-10, 175_L20B-P-09, 175_L20C-P-10, 175_L20C-P-09, 175_L20C-P-08, 175_L20C-P-07, 175_L20C-P-06, 175_L20C-P-13, 175_L20C-P-12, 175_L20C-P-11, 06-44-P-D-02-(400X200), 05-43-P-B-02-(400X200), 171_L45C-P-05, 171_L45B-P-02, 171_L45B-P-01, 05-36-P-B-01-(250X200), 171_L30B-P-03, 171_L30B-P-04, 171_L30B-P-05, 171_L30B-P-06, 169_L30B-P-01, LOCAL ROUTE, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
72,A,2X2.5,Unknown,RDB01-3,"230VRDB-1 , WHEEL HOUSE,DECK-06","230V RJB-3, PASSAGE-1,DECK-05",65.0,1.0,65.0,"175_L20B-P-12, 175_L20B-P-11, 175_L20B-P-10, 175_L20B-P-09, 175_L20C-P-10, 175_L20C-P-09, 175_L20C-P-08, 175_L20C-P-07, 175_L20C-P-06, 175_L20C-P-13, 175_L20C-P-12, 175_L20C-P-11, 06-44-P-D-02-(400X200), 05-43-P-B-02-(400X200), 171_L45C-P-05, 171_L45B-P-02, 171_L45B-P-01, 05-36-P-B-01-(250X200), 171_L30B-P-03, 171_L30B-P-04, 171_L30B-P-05, 171_L30B-P-06, 169_L30B-P-01, 169_L30B-P-02, 169_L30C-P-01, 169_L30C-P-02, 169_L20B-P-01, 169_L20B-P-02, 169_L20B-P-03, 169_L20B-P-04, 169_L20B-P-05, 169_L20B-P-06, 169_L20B-P-07, 169_L20B-P-08, 169_L20B-P-09, 169_L20B-P-10, 169_L20B-P-11, 169_L20B-P-12, 169_L20B-P-13, 169_L20B-P-14, 169_L20B-P-16, 169_L20C-P-01, 169_L20D-P-01, LOCAL ROUTE, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
72,A,2X2.5,Unknown,RDB02-1,"230V RDB-2 , SRE/INSTRUMENTATION ROOM,DECK-05","230V RJB-4, PASSAGE-2,DECK-05",20.0,1.0,20.0,"LOCAL ROUTE, 171_L45C-P-05, 171_L45B-P-02, 171_L45B-P-01, 05-36-P-B-01-(250X200), 171_L30B-P-03, 171_L30B-P-02, 171_L30B-P-01, 172_L20B-P-18, 172_L20B-P-19, LOCAL ROUTE, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
72,A,2X2.5,Unknown,RDB02-2,"230V RDB-2 , SRE/INSTRUMENTATION ROOM,DECK-05","230V RJB-5, PASSAGE-2DECK-05",20.0,1.0,20.0,"LOCAL ROUTE, 171_L45C-P-05, 171_L45B-P-02, 171_L45B-P-01, 05-36-P-B-01-(250X200), 171_L30B-P-03, 171_L30B-P-02, 171_L30B-P-01, 172_L20B-P-18, 172_L20B-P-19, LOCAL ROUTE, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
72,A,2X2.5,Unknown,RDB02-3,"230V RDB-2 , SRE/INSTRUMENTATION ROOM,DECK-05","230V RJB-6, PASSAGE-2,DECK-05",20.0,1.0,20.0,"LOCAL ROUTE, 171_L45C-P-05, 171_L45B-P-02, 171_L45B-P-01, 05-36-P-B-01-(250X200), 171_L30B-P-03, 171_L30B-P-02, 171_L30B-P-01, 172_L20B-P-18, 172_L20B-P-19, 172_L20B-P-20, LOCAL ROUTE, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
72,A,2X2.5,Unknown,RDB03-1,"230V RDB-3 , PASSAGE-3,DECK-04","230V RJB-7, PASSAGE-3DECK-04",5.0,1.0,5.0,LOCAL ROUTE,2023-12-14 18:26:31,0.0
72,A,2X2.5,Unknown,RDB03-2,"230V RDB-3 , PASSAGE-3,DECK-04","230V RJB-8,PASSAGE-3,DECK-04",5.0,1.0,5.0,LOCAL ROUTE,2023-12-14 18:26:31,0.0
72,A,2X2.5,Unknown,RDB03-3,"230V RDB-3 , PASSAGE-3,DECK-04","230V RJB-9,PASSAGE-5,DECK-03",35.0,1.0,35.0,"LOCAL ROUTE, 156_L30B-P-03, 156_L30B-P-02, 156_L30B-P-01, 161_L30B-P-12, 161_L30B-P-11, 161_L30B-P-10, 161_L30B-P-09, 161_L30B-P-08, 161_L30B-P-07, 161_L30B-P-06, 161_L30C-P-01, 161_L30C-P-02, 04-43-P-B-01-(325X250), 161_L45C-P-01, 161_L45C-P-02, 04-44-P-D-01-(400X200), 03-43-P-B-01-(325X250), 153_L20B-P-04, 153_L20B-P-03, 153_L20B-P-02, LOCAL ROUTE, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
72,A,2X2.5,Unknown,RDB04-1,"230V RDB-4 , STAIR CASE AREA,DECK-03","230V RJB-10,PASSAGE-5,DECK-03",10.0,1.0,10.0,LOCAL ROUTE,2023-12-14 18:26:33,0.0
72,A,2X2.5,Unknown,RDB04-2,"230V RDB-4 , STAIR CASE AREA,DECK-03","230V RJB-11,PASSAGE-6,DECK-03",35.0,1.0,35.0,"LOCAL ROUTE, 153_L20B-P-02, 153_L20B-P-03, 153_L20B-P-04, 153_L20B-P-05, 153_L20B-P-06, 152_L20B-P-01, 152_L20B-P-23, 152_L20C-P-01, 152_L20C-P-02, 152_L20B-P-09, 152_L20B-P-10, 152_L20B-P-11, 152_L20B-P-12, 152_L20B-P-13, 152_L20B-P-14, 152_L20B-P-15, 152_L20B-P-16, 152_L20B-P-17, 152_L20B-P-18, 152_L20B-P-19, 152_SCH20-P-13, 152_SCH20-P-14, 152_SCH20-P-15, 152_SCH20-P-16, 152_L20B-P-20, 152_L20B-P-21, 152_L20B-P-22, LOCAL ROUTE, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
72,A,2X2.5,Unknown,RDB04-3,"230V RDB-4 , STAIR CASE AREA,DECK-03","230V RJB-12,PASSAGE-5,DECK-03",10.0,1.0,10.0,LOCAL ROUTE,2023-12-14 18:26:34,0.0
72,A,2X2.5,Unknown,RDB05-1,"230V RDB-5 , PASSAGE-8,DECK-02","230V RJB-13,,PASSAGE-6,DECK-03",20.0,1.0,20.0,"143_L20B-P-23, 143_L20B-P-22, 143_L20B-P-21, 143_L20B-P-20, 143_L20B-P-01, 02-43-P-B-01-(325X250), 143_L45C-P-01, 03-44-P-D-01-(400X200), 151_L45C-P-01, 151_L45B-P-01, 03-43-P-B-01-(325X250), 153_L20B-P-04, 153_L20B-P-05, 153_L20B-P-06, 152_L20B-P-01, LOCAL ROUTE, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
72,A,2X2.5,Unknown,RDB05-2,"230V RDB-5 , PASSAGE-8,DECK-02","230V RJB-14,,PASSAGE-6,DECK-03",20.0,1.0,20.0,"143_L20B-P-23, 143_L20B-P-22, 143_L20B-P-21, 143_L20B-P-20, 143_L20B-P-01, 02-43-P-B-01-(325X250), 143_L45C-P-01, 03-44-P-D-01-(400X200), 151_L45C-P-01, 151_L45B-P-01, 03-43-P-B-01-(325X250), 153_L20B-P-04, 153_L20B-P-05, 153_L20B-P-06, 152_L20B-P-01, LOCAL ROUTE, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
72,A,2X2.5,Unknown,RDB05-3,"230V RDB-5 , PASSAGE-8,DECK-02","230V RJB-15,,PASSAGE-8,,DECK-02",15.0,1.0,15.0,"143_L20B-P-23, 143_L20B-P-22, 143_L20B-P-21, 143_L20B-P-20, 143_L20B-P-19, 143_L20B-P-18, 143_L20B-P-17, 143_L20B-P-16, 143_L20B-P-15, 143_L20B-P-14, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
72,A,2X2.5,Unknown,RDB06-1,"230V RDB-6 , PASSAGE-11,DECK-01","230V RJB-16,,PASSAGE-8,DECK-02",20.0,1.0,20.0,"130_L30B-P-04, 130_L30B-P-03, 130_L30B-P-02, 130_L30B-P-01, 132_L30D-P-01, 01-43-P-B-01-(325X250), 132_L45C-P-01, 02-44-P-D-01-(400X200), 143_L45C-P-02, 143_L45C-P-01, 02-43-P-B-01-(325X250), 143_L20B-P-01, 143_L20B-P-19, 143_L20B-P-18, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
72,A,2X2.5,Unknown,RDB06-2,"230V RDB-6 , PASSAGE-11,DECK-01","230V RJB-17,,PASSAGE-7,DECK-02",35.0,1.0,35.0,"130_L30B-P-04, 130_L30B-P-03, 130_L30B-P-02, 130_L30B-P-01, 132_L30D-P-01, 01-43-P-B-01-(325X250), 132_L45C-P-01, 02-44-P-D-01-(400X200), 143_L45C-P-02, 143_L45C-P-01, 02-43-P-B-01-(325X250), 143_L20B-P-01, 143_L20B-P-20, 143_L20B-P-21, 143_L20B-P-22, 143_L20B-P-23, 143_L20B-P-24, 02-53-P-B-01-(250X150), 140_SCH20-P-02, 140_L20C-P-01, 140_L20C-P-02, 140_L20C-P-03, 140_L20C-P-04, 140_L20B-P-01, 140_L20B-P-02, 140_L20B-P-03, 140_L20B-P-04, 140_L20B-P-05, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
72,A,2X2.5,Unknown,RDB06-3,"230V RDB-6 , PASSAGE-11,DECK-01","230V RJB-18,,PASSAGE-11,,DECK-01",15.0,1.0,15.0,"130_L30B-P-04, 130_L30B-P-03, 130_L30B-P-02, 130_L30B-P-01, 132_L30D-P-01, 132_L30D-P-03, 132_L30D-P-02, 132_L30B-P-01, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
72,A,2X2.5,Unknown,RDB07-1,"230V RDB-7 , PASSAGE-10,DECK-01","230V RJB-19,,PASSAGE-12,,DECK-01",25.0,1.0,25.0,"130_L30B-P-08, 130_L30B-P-07, 130_L30B-P-06, 130_L30B-P-05, 01-53-P-B-01-(250X150), 130_L30B-P-09, 130_L30B-P-04, 130_L30B-P-03, 130_L30B-P-02, 130_L30B-P-01, 132_L30D-P-01, 132_L30D-P-03, 132_L30D-P-02, 132_L30B-P-01, 132_L30B-P-02, 01-33-P-B-01-(250X200), 133_L30B-P-04, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
72,A,2X2.5,Unknown,RDB07-2,"230V RDB-7 , PASSAGE-10,DECK-01","230V RJB-20,PASSAGE-10,DECK-01",20.0,1.0,20.0,"130_L30B-P-08, 127_L30B-P-01, 127_L30B-P-02, 127_L30B-P-03, 127_L30B-P-04, 127_L30B-P-05, 127_L30C-P-01, 127_L30B-P-06, 127_L30B-P-07, 127_L30B-P-08, 127_L30B-P-09, 127_L30B-P-10, 127_SCH20-P-06, 127_SCH20-P-05, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
72,A,2X2.5,Unknown,RDB08-1,"230V RDB-8 ,PASSAGE-16,DECK-10","230V RJB-21,PASSAGE-17,DECK-10",25.0,1.0,25.0,"117_L30D-P-01, 117_L30C-P-01, 117_L30B-P-05, 117_L30B-P-04, 117_L30B-P-03, 117_L30B-P-02, 117_L30B-P-01, 10-33-P-B-01-(250X200), 118-L20D-P-03, 118-L20B-P-01, 118-L20D-P-02, 118-L20D-P-01, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
72,A,2X2.5,Unknown,RDB08-2,"230V RDB-8 ,PASSAGE-16,DECK-10","230V RJB-22,PASSAGE-17,DECK-10",25.0,1.0,25.0,"117_L30D-P-01, 117_L30C-P-01, 117_L30B-P-05, 117_L30B-P-04, 117_L30B-P-03, 117_L30B-P-02, 117_L30B-P-01, 10-33-P-B-01-(250X200), 118-L20D-P-03, 118-L20B-P-01, 118-L20D-P-02, 118-L20D-P-01, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
72,A,2X2.5,Unknown,RDB09-1,"230V RDB-9 ,PASSAGE-14,DECK-10","230V RJB-23,PASSAGE-15,DECK-10",40.0,1.0,40.0,"107_L45B-P-05, 107_L45B-P-04, 107_L45B-P-03, 107_L45B-P-02, 107_L45B-P-01, 107_SCH45-P-21, 10-103-P-G-2, 107_L45B-P-39, 10-101-P-G-2, 107_L45B-P-38, 10-99-P-G-2, 107_L45B-P-37, 10-97-P-G-2, 107_L45B-P-36, 10-95-P-G-2, 107_L45B-P-35, 10-93-P-G-2, 107_L45B-P-34, 10-91-P-G-2, 107_L45B-P-33, 10-89-P-G-2, 107_L45B-P-32, 10-87-P-G-2, 107_L45B-P-31, 10-85-P-G-2, 10-84-P-G-2, 107_L45B-P-07, 10-82-P-G-2, 107_L45B-P-08, 10-80-P-G-2, 107_L45B-P-09, 10-78-P-G-2, 107_L45B-P-10, 10-76-P-B-01-(325X250), 112_L45D-P-06A, 112_L45D-P-05A, 112_L45D-P-41A, 112_L45D-P-03A, 112_L45D-P-02A, 112_L45D-P-01A, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
72,A,2X2.5,Unknown,RDB09-2,"230V RDB-9 ,PASSAGE-14,DECK-10","230V RJB-24,PASSAGE-14,DECK-10",15.0,1.0,15.0,"107_L45B-P-05, 107_L45B-P-04, 107_L45B-P-03, 107_L45B-P-02, 107_L45B-P-01, 107_L30B-P-02, 107_L30B-P-01, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
72,A,2X2.5,Unknown,RDB10-1,"230V RDB-10 ,PASSAGE-14,DECK-10","230V RJB-25,PASSAGE-14,DECK-10",20.0,1.0,20.0,"106_L30B-P-01, 106_L30B-P-02, 106_L30D-P-02, 106_L30B-P-04, 106_L30B-P-03, 10-121-P-B-02-(250X150), 106_L30B-P-57, 107_L30B-P-56, 107_L30B-P-55, 10-123-P-B-01-(250X150), 107_L30B-P-54, 107_L45D-P-01, 107_L45D-P-02, 107_SCH45-P-06, 107_SCH45-P-24, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
72,A,2X2.5,Unknown,RDB10-2,"230V RDB-10 ,PASSAGE-14,DECK-10","230V RJB-26,PASSAGE-14,DECK-10",5.0,1.0,5.0,LOCAL ROUTE,2023-12-14 18:26:35,0.0
72,A,2X2.5,Unknown,RDB11-1,"230V RDB-11 ,AFT MSB ROOM,DECK-20","230V RJB-27,AFT MSB ROOM,DECK-20",30.0,1.0,30.0,"095_L45B-P-6, 095_L45B-P-7, 095_L45B-P-8, 095_L45B-P-9, 095_L45B-P-10, 091_L75C-P-10, 091_L75B-P-29, 095_L65B-P-10, 091_VL75B-P-34, 091_VL75B-P-33, 095_HL45B-P-01A, 095_HL30B-P-12A, 095_HL30B-P-17A, 095_HL30B-P-17, 091_HL20B-P-01A, 091_VL75D-P-01, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
72,A,2X2.5,Unknown,RDB11-2,"230V RDB-11 ,AFT MSB ROOM,DECK-20","230V RJB-28,AFT MSB ROOM,DECK-20",10.0,1.0,10.0,"095_L45B-P-6, 091_L75C-P-15, 091_L45B-P-01A, 091_L45B-P-02A, 091_L45B-P-03A, 091_L45B-P-04A, 091_L45B-P-05A, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
72,A,2X2.5,Unknown,RDB12-1,"230V RDB-12 ,FWD PROP ROOM,DECK-20","230V RJB-29,DDC CHAMBERS AREA,DECK-20",25.0,1.0,25.0,"085_62_E50B-P-02, 085_62_E50B-P-01, 085_132_E5B-P-01, 085_132_E5B-P-02, 085_132_E5B-P-03, 085_132_E5B-P-04, 085_132_E5B-P-05, 085_132_E5B-P-06, 085_L45B-PC-14, 085_L45B-PC-15, 085_L45B-PC-16, 085_L45B-PC-17, 085_L45B-PC-18, 20-105-P-B-2-(400x250), 087_SCH75-PC-07, 087_L75B-PC-34, 087_L75B-PC-35, 087_L75B-PC-36, 087_L45B-P-01, 087_L45B-P-09, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
72,A,2X2.5,Unknown,RDB12-2,"230V RDB-12 ,FWD PROP ROOM,DECK-20","230V RJB-30,PASSAGE-20,DECK-20",35.0,1.0,35.0,"085_62_E50B-P-02, 085_62_E50B-P-01, 085_132_E5B-P-01, 085_132_E5B-P-02, 085_132_E5B-P-03, 085_132_E5B-P-04, 085_132_E5B-P-05, 085_132_E5B-P-06, 085_L45B-PC-14, 085_L45B-PC-13, 085_L45B-PC-12, 085_L45B-PC-24, 085_141-L30D-P-01, 085_L45C-P-05, 085_L45B-PC-01, 085_L45B-PC-02, 20-126-P-B-2-(400x250), 083_L45B-PC-08, 083_L45B-PC-07, 083_L45B-PC-06, 083_L45B-PC-05, 083_L45B-PC-22, 083_L45B-PC-21, 20-139-P-B-2-(325x250), 083_L45B-PC-04, 083_L45B-PC-03, 083_L45B-PC-02, 083_L45B-PC-01, 20-148-P-B-2-(400x250), 078_L45D-P-02, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
73,A,2X1.5,Unknown,CB7-2P-8,"230V CONNECTION BOX-7 LOC: PASSAGE-14, DK.10","ACCOMMODATION LADDER STARTER PANEL (PORT) LOC: ACCO. LADDER AREA (PORT), DK.01",52.0,1.0,52.0,"107_L45B-P-04, 107_L45B-P-03, 107_L45B-P-02, 107_L45B-P-01, 107_L30B-P-02, 10-105-P-B-1-(250X150), 108_L45C-P-01, 10-102-P-B-01-(325X250), 109_L45D-P-01, 109_L45B-P-03, 109_L45B-P-02, 109_L20B-P-05, 109_L20B-P-04, 109_L20B-P-03, 109_L20B-P-06, 109_L30B-P-01, 01-83-P-D-01-(250X200), 125_L30B-P-08, 125_L30B-P-07, 125_L20C-P-06, 125_L20C-P-07, 125_L20B-P-08, 01-76-C-B-01-(250X200), 01-74-P-B-01-(250X200), 127_L30B-P-10, 127_L30B-P-09, 127_L30B-P-08, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
73,A,2X1.5,Unknown,CB14-2P-8,"230V CONNECTION BOX-14 LOC: PASSAGE-14, DK.10","ACCOMMODATION LADDER STARTER PANEL (STBD) LOC: ACCO. LADDER AREA (STBD), DK.01",52.0,1.0,52.0,"112_L45D-P-41A, 112_L45D-P-03A, 112_L45D-P-02A, 112_L45D-P-01A, 114_L30B-P-06, 114_L30B-P-05, 114_L30B-P-04, 114_L30B-P-03, 114_L30B-P-02, 114_L30B-P-01, 114_L30D-P-01, 10-53-P-B-01-(200X200), 117_L30B-P-06, 117_L30B-P-07, 10-48-P-B-01-(200X200), 117_L30D-P-01, 117_L30C-P-01, 10-43-P-B-01-(325X250), 117_L45C-P-01, 01-44-P-D-01-(400X200), 132_L45C-P-02, 132_L45C-P-01, 01-43-P-B-01-(325X250), 132_L30D-P-01, 130_L30B-P-01, 130_L20B-P-01, 130_L20B-P-02, 130_L20B-P-03, 130_L20B-P-04, 130_L20B-P-05, , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
73,A,3X2.5,Unknown,AL-P-1,"ACCOMMODATION LADDER STARTER PANEL (PORT) LOC: ACCO. LADDER AREA (PORT), DK.01",ACCOMMODATION LADDER ELECTRIC MOTOR (PORT),15.0,1.0,15.0,LOCAL ROUTE,2023-12-14 18:26:38,0.0
73,A,2X1,Unknown,AL-P-2,"ACCOMMODATION LADDER STARTER PANEL (PORT) LOC: ACCO. LADDER AREA (PORT), DK.01",MOTOR THERMISTER (PORT),15.0,1.0,15.0,LOCAL ROUTE,2023-12-14 18:26:38,0.0
73,A,2X1,Unknown,AL-P-3,"ACCOMMODATION LADDER STARTER PANEL (PORT) LOC: ACCO. LADDER AREA (PORT), DK.01",MOTOR SPACE HEATER (PORT),15.0,1.0,15.0,LOCAL ROUTE,2023-12-14 18:26:38,0.0
73,A,2X1,Unknown,AL-P-4,"ACCOMMODATION LADDER STARTER PANEL (PORT) LOC: ACCO. LADDER AREA (PORT), DK.01",MOTOR ELECTRO MAGNETIC BRAKE (PORT),15.0,1.0,15.0,LOCAL ROUTE,2023-12-14 18:26:38,0.0
73,A,2X1,Unknown,AL-P-5,"ACCOMMODATION LADDER STARTER PANEL (PORT) LOC: ACCO. LADDER AREA (PORT), DK.01",WINCH BOX LIMIT SWITCH FOR MANUAL OPERATION (PORT),15.0,1.0,15.0,LOCAL ROUTE,2023-12-14 18:26:38,0.0
73,A,2X1,Unknown,AL-P-6,"ACCOMMODATION LADDER STARTER PANEL (PORT) LOC: ACCO. LADDER AREA (PORT), DK.01",WINCH BOX LIMIT SWITCH FOR OVER HOIST (PORT),15.0,1.0,15.0,LOCAL ROUTE,2023-12-14 18:26:38,0.0
73,A,2X1,Unknown,AL-P-7,"ACCOMMODATION LADDER STARTER PANEL (PORT) LOC: ACCO. LADDER AREA (PORT), DK.01",WINCH BOX LIMIT DOWN (PORT),15.0,1.0,15.0,LOCAL ROUTE,2023-12-14 18:26:38,0.0
73,A,5X1,Unknown,AL-P-8,"ACCOMMODATION LADDER STARTER PANEL (PORT) LOC: ACCO. LADDER AREA (PORT), DK.01",REMOTE CONTROL,0.0,1.0,0.0,", , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
73,A,3X2.5,Unknown,AL-S-1,"ACCOMMODATION LADDER STARTER PANEL (STBD) LOC: ACCO. LADDER AREA (STBD), DK.01",ACCOMMODATION LADDER ELECTRIC MOTOR (STBD),15.0,1.0,15.0,LOCAL ROUTE,2023-12-14 18:26:38,0.0
73,A,2X1,Unknown,AL-S-2,"ACCOMMODATION LADDER STARTER PANEL (STBD) LOC: ACCO. LADDER AREA (STBD), DK.01",MOTOR THERMISTER (STBD),15.0,1.0,15.0,LOCAL ROUTE,2023-12-14 18:26:38,0.0
73,A,2X1,Unknown,AL-S-3,"ACCOMMODATION LADDER STARTER PANEL (STBD) LOC: ACCO. LADDER AREA (STBD), DK.01",MOTOR SPACE HEATER (STBD),15.0,1.0,15.0,LOCAL ROUTE,2023-12-14 18:26:38,0.0
73,A,2X1,Unknown,AL-S-4,"ACCOMMODATION LADDER STARTER PANEL (STBD) LOC: ACCO. LADDER AREA (STBD), DK.01",MOTOR ELECTRO MAGNETIC BRAKE (STBD),15.0,1.0,15.0,LOCAL ROUTE,2023-12-14 18:26:38,0.0
73,A,2X1,Unknown,AL-S-5,"ACCOMMODATION LADDER STARTER PANEL (STBD) LOC: ACCO. LADDER AREA (STBD), DK.01",WINCH BOX LIMIT SWITCH FOR MANUAL OPERATION (STBD),15.0,1.0,15.0,LOCAL ROUTE,2023-12-14 18:26:38,0.0
73,A,2X1,Unknown,AL-S-6,"ACCOMMODATION LADDER STARTER PANEL (STBD) LOC: ACCO. LADDER AREA (STBD), DK.01",WINCH BOX LIMIT SWITCH FOR OVER HOIST (STBD),15.0,1.0,15.0,LOCAL ROUTE,2023-12-14 18:26:38,0.0
73,A,2X1,Unknown,AL-S-7,"ACCOMMODATION LADDER STARTER PANEL (STBD) LOC: ACCO. LADDER AREA (STBD), DK.01",WINCH BOX LIMIT DOWN (STBD),15.0,1.0,15.0,LOCAL ROUTE,2023-12-14 18:26:38,0.0
73,A,5X1,Unknown,AL-S-8,"ACCOMMODATION LADDER STARTER PANEL (STBD) LOC: ACCO. LADDER AREA (STBD), DK.01",REMOTE CONTROL,0.0,1.0,0.0,", , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , , ",2023-08-22 15:15:18,0.0
74,A,4X2X0.5,Unknown,IBS-IBR1_001," I- BAND  TURNING UNIT 1,ON MAST  ","SLAVE JUNCTION BOX-1 , INSIDE F6 CONSOLE",30.0,1.0,30.0,"DGPS_WIND_2,DGPS_WIND_3,DGPS_WIND_4,175_E10B-C-01,175_E10A-C-01,06-46-P-B-01-(65D),175_E10A-C-04,175_E10A-C-03,175_E10A-C-02,175_L30C-C-07,175_L45B-C-01,175_L30C-C-03,175_L30C-C-02,175_L30C-C-01,175_L30B-C-08,175_L30B-C-07,175_L30B-C-06,175_L30B-C-05,175_L30B-C-04,175_L30B-C-03,175_L30B-C-02,175_L30B-C-01.",2023-08-22 15:15:18,0.0
74,A,RG59COAX),Unknown,IBS-IBR1_002," I- BAND  TURNING UNIT 1,ON MAST  ","SLAVE JUNCTION BOX-1 , INSIDE F6 CONSOLE",30.0,1.0,30.0,"DGPS_WIND_2,DGPS_WIND_3,DGPS_WIND_4,175_E10B-C-01,175_E10A-C-01,06-46-P-B-01-(65D),175_E10A-C-04,175_E10A-C-03,175_E10A-C-02,175_L30C-C-07,175_L45B-C-01,175_L30C-C-03,175_L30C-C-02,175_L30C-C-01,175_L30B-C-08,175_L30B-C-07,175_L30B-C-06,175_L30B-C-05,175_L30B-C-04,175_L30B-C-03,175_L30B-C-02,175_L30B-C-01.",2023-08-22 15:15:18,0.0
74,A,2X1.5,Unknown,IBS-IBR1_1051,"ISOLATOR SWITCH-3,BRIDGE, DK 06 "," I- BAND  TURNING UNIT 1,ON MAST  ",40.0,1.0,40.0,"175_L30B-P-18, 175_L30B-P-17,175_L30B-P-16,175_L20C-P-11,175_L20C-P-12,175_L20C-P-13,175_L20C-P-06,175_L20C-P-07,175_L20C-P-08,175_L20B-P-25,175_L20C-P-16,06-51-P-B-01-(150X100),175_L20C-P-15,06-51-P-B-01-(100D),175_L20C-P-14,NAVLIGHT.",2023-08-22 15:15:18,0.0
74,A,4X2X0.5,Unknown,IBS-IBR1_500," I- BAND  TURNING UNIT 1,ON MAST  ","SDN MPIO,OPS ROOM, DK 04",55.0,1.0,55.0,"175_L30B-C-02,175_L30B-C-06,175_L30B-C-07,175_L30B-C-08,175_L30B-C-08,175_L30C-C-04,175_L30C-C-05,175_L30C-C-06,06-44-C-D-02-(400X200),DK 05,171_L45C-C-03,171_L45C-C-04,05-44-C-D-02-(400X200),DK 04,161_L45C-C-03,04-43-C-B-01-(250X200),161_L30B-C-15,161_L30B-C-16,161_L30B-C-06,161_L30B-C-07,161_L30B-C-08,161_L30B-C-09,161_L30B-C-10,161_L30B-C-11,161_L30B-C-12,161_L30B-C-12,161_L30B-C-13,156_L30B-C-01,156_L30B-C-02,156_L30B-C-03,04-62-C-B-02-(250X150),156_L30C-C-01,156_L30D-C-01,156_L30D-C-02,156_L30D-C-03.",2023-08-22 15:15:18,0.0
74,A,4X2X0.5,Unknown,IBS-IBR1_550,"SLAVE JUNCTION BOX-1 , INSIDE F6 CONSOLE","DCU1, INSIDE F6 CONSOLE, BRIGDE,DK 06",5.0,1.0,5.0,INTERNAL ROUTE,2023-08-22 15:15:18,0.0
74,A,RG59COAX),Unknown,IBS-IBR1_551,"SLAVE JUNCTION BOX-1 , INSIDE F6 CONSOLE","DCU1, INSIDE F6 CONSOLE, BRIGDE,DK 06",5.0,1.0,5.0,INTERNAL ROUTE,2023-08-22 15:15:18,0.0
74,A,4X2X0.5,Unknown,IBS-IBR1_550A,"DCU1, INSIDE F6 CONSOLE, BRIGDE,DK 06","SDN MPIO,OPS ROOM, DK 04",55.0,1.0,55.0,"175_L30B-C-02,175_L30B-C-06,175_L30B-C-07,175_L30B-C-08,175_L30B-C-08,175_L30C-C-04,175_L30C-C-05,175_L30C-C-06,06-44-C-D-02-(400X200),DK 05,171_L45C-C-03,171_L45C-C-04,05-44-C-D-02-(400X200),DK 04,161_L45C-C-03,04-43-C-B-01-(250X200),161_L30B-C-15,161_L30B-C-16,161_L30B-C-06,161_L30B-C-07,161_L30B-C-08,161_L30B-C-09,161_L30B-C-10,161_L30B-C-11,161_L30B-C-12,161_L30B-C-12,161_L30B-C-13,156_L30B-C-01,156_L30B-C-02,156_L30B-C-03,04-62-C-B-02-(250X150),156_L30C-C-01,156_L30D-C-01,156_L30D-C-02,156_L30D-C-03.",2023-08-22 15:15:18,0.0
74,A,RG59COAX),Unknown,IBS-IBR1_551A,"DCU1, INSIDE F6 CONSOLE, BRIGDE,DK 06","SDN MPIO,OPS ROOM, DK 04",55.0,1.0,55.0,"175_L30B-C-02,175_L30B-C-06,175_L30B-C-07,175_L30B-C-08,175_L30B-C-08,175_L30C-C-04,175_L30C-C-05,175_L30C-C-06,06-44-C-D-02-(400X200),DK 05,171_L45C-C-03,171_L45C-C-04,05-44-C-D-02-(400X200),DK 04,161_L45C-C-03,04-43-C-B-01-(250X200),161_L30B-C-15,161_L30B-C-16,161_L30B-C-06,161_L30B-C-07,161_L30B-C-08,161_L30B-C-09,161_L30B-C-10,161_L30B-C-11,161_L30B-C-12,161_L30B-C-12,161_L30B-C-13,156_L30B-C-01,156_L30B-C-02,156_L30B-C-03,04-62-C-B-02-(250X150),156_L30C-C-01,156_L30D-C-01,156_L30D-C-02,156_L30D-C-03.",2023-08-22 15:15:18,0.0
74,A,4X2X0.5,Unknown,IBS-IBR1_010,"SLAVE JUNCTION BOX-1 , INSIDE F6 CONSOLE","COMBINER-3, F1 CONSOLE, DK 06",5.0,1.0,5.0,INTERNAL ROUTE,2023-08-22 15:15:18,0.0
74,A,RG59COAX),Unknown,IBS-IBR1_011,"SLAVE JUNCTION BOX-1 , INSIDE F6 CONSOLE","COMBINER-3, F1 CONSOLE, DK 06",5.0,1.0,5.0,INTERNAL ROUTE,2023-08-22 15:15:18,0.0
74,A,4X2X0.5,Unknown,IBS-IBR1_008,"SLAVE JUNCTION BOX-1 , INSIDE F6 CONSOLE","COMBINER-1,INSIDE F6 CONSOLE, BRIGDE,DK 06",5.0,1.0,5.0,INTERNAL ROUTE,2023-08-22 15:15:18,0.0
74,A,RG59COAX),Unknown,IBS-IBR1_009,"SLAVE JUNCTION BOX-1 , INSIDE F6 CONSOLE","COMBINER-1,INSIDE F6 CONSOLE, BRIGDE,DK 06",5.0,1.0,5.0,INTERNAL ROUTE,2023-08-22 15:15:18,0.0
74,A,4X2X0.5,Unknown,IBS-IBR2_030,"COMBINER-1,INSIDE F6 CONSOLE, BRIGDE,DK 06","SLAVE JUNCTION BOX-2 , INSIDE F7 CONSOLE,BRIGDE,DK 06",5.0,1.0,5.0,INTERNAL ROUTE,2023-08-22 15:15:18,0.0
74,A,RG59COAX),Unknown,IBS-IBR2_031,"COMBINER-1,INSIDE F6 CONSOLE, BRIGDE,DK 06","SLAVE JUNCTION BOX-2 , INSIDE F7 CONSOLE,BRIGDE,DK 06",5.0,1.0,5.0,INTERNAL ROUTE,2023-08-22 15:15:18,0.0
74,A,2X1.5,Unknown,IBS-RSIU1_061,"COMBINER-1,INSIDE F6 CONSOLE, BRIGDE,DK 06","RSIU1,INSIDE F6 CONSOLE, BRIGDE,DK 06",5.0,1.0,5.0,INTERNAL ROUTE,2023-08-22 15:15:18,0.0
74,A,RG59COAX),Unknown,IBS-IBR1_017,"COMBINER-1,INSIDE F6 CONSOLE, BRIGDE,DK 06","DATA SWITCHOVER MODULE1, INSIDE F6 CONSOLE,BRIGDE,DK 06",5.0,1.0,5.0,INTERNAL ROUTE,2023-08-22 15:15:18,0.0
74,A,4X2X0.5,Unknown,IBS-IBR1_016,"COMBINER-1,INSIDE F6 CONSOLE, BRIGDE,DK 06","DATA SWITCHOVER MODULE1, INSIDE F6 CONSOLE,BRIGDE,DK 06",5.0,1.0,5.0,INTERNAL ROUTE,2023-08-22 15:15:18,0.0
74,A,RG59COAX),Unknown,IBS-IBR1_004,"DATA SWITCHOVER MODULE1, INSIDE F6 CONSOLE,BRIGDE,DK 06","RSIU1,INSIDE F6 CONSOLE, BRIGDE,DK 06",5.0,1.0,5.0,INTERNAL ROUTE,2023-08-22 15:15:18,0.0
74,A,4X2X0.5,Unknown,IBS-IBR1_005,"DATA SWITCHOVER MODULE1, INSIDE F6 CONSOLE,BRIGDE,DK 06","RSIU1,INSIDE F6 CONSOLE, BRIGDE,DK 06",5.0,1.0,5.0,INTERNAL ROUTE,2023-08-22 15:15:18,0.0
74,A,2X0.75,Unknown,IBS-RSIU1_066,"DATA SWITCHOVER MODULE1, INSIDE F6 CONSOLE,BRIGDE,DK 06","RSIU1,INSIDE F6 CONSOLE, BRIGDE,DK 06",5.0,1.0,5.0,INTERNAL ROUTE,2023-08-22 15:15:18,0.0
74,A,2X2X1,Unknown,IBS-RSIU1_065,"SLAVE JUNCTION BOX-1 , INSIDE F6 CONSOLE","RSIU1,INSIDE F6 CONSOLE, BRIGDE,DK 06",5.0,1.0,5.0,INTERNAL ROUTE,2023-08-22 15:15:18,0.0
74,A,RG59COAX),Unknown,IBS-IBR1_007,"DATA SWITCHOVER MODULE1, INSIDE F6 CONSOLE,BRIGDE,DK 06","MFC2,PCIO#4, F5 CONSOLE, BRIDGE, DK 06",20.0,1.0,20.0,"175_L30B-C-02,175_L30B-C-06,175_L30B-C-07,175_L30B-C-08,175_L30B-C-09,175_L30B-C-10,175_L30B-C-11,175_L30B-C-12,175_L30B-C-13,175_L30B-C-14",2023-08-22 15:15:18,0.0
74,A,4X2X0.5,Unknown,IBS-IBR1_006,"DATA SWITCHOVER MODULE1, INSIDE F6 CONSOLE,BRIGDE,DK 06","MFC2,PCIO#4, F5 CONSOLE, BRIDGE, DK 06",20.0,1.0,20.0,"175_L30B-C-02,175_L30B-C-06,175_L30B-C-07,175_L30B-C-08,175_L30B-C-09,175_L30B-C-10,175_L30B-C-11,175_L30B-C-12,175_L30B-C-13,175_L30B-C-14",2023-08-22 15:15:18,0.0
74,A,Unknown,Unknown,IBS-RSIU_064,"PROCESSOR 1,INSIDE F6 CONSOLE, BRIDGE, DK 06","PCIO#1,INSIDE F6 CONSOLE, BRIDGE, DK 06",1.5,1.0,1.5,INTERNAL ROUTE,2023-08-22 15:15:18,0.0
74,A,Unknown,Unknown,IBS-RSIU_063,"PROCESSOR 1,INSIDE F6 CONSOLE, BRIDGE, DK 06","PCIO#1,INSIDE F6 CONSOLE, BRIDGE, DK 06",1.5,1.0,1.5,INTERNAL ROUTE,2023-08-22 15:15:18,0.0
74,A,Unknown,Unknown,IBS-RSIU_062,"PROCESSOR 1,INSIDE F6 CONSOLE, BRIDGE, DK 06","PCIO#1,INSIDE F6 CONSOLE, BRIDGE, DK 06",1.5,1.0,1.5,INTERNAL ROUTE,2023-08-22 15:15:18,0.0
74,A,2X0.75,Unknown,IBS-828,"PCIO#1,INSIDE F6 CONSOLE, BRIDGE, DK 06","EMLOG RTU JB,SRE COMPT, DK 05",30.0,1.0,30.0,"175_L30B-C-02,175_L30B-C-06,175_L30B-C-07,175_L30B-C-08,175_L30C-C-01, 175_L30C-C-02, 175_L30C-C-03, 06-44-C-D-02(400X200), 05-43-C-B-02(400X200),171_L45C-C-07, 171_L45B-C-02,171_L45B-C-01",2023-08-22 15:15:18,0.0
74,A,4X2X0.5,Unknown,IBS-IBR2_021," I BAND  TURNING UNIT 2,ON MAST  ","SLAVE JUNCTION BOX-2 , INSIDE F7 CONSOLE",30.0,1.0,30.0,"DGPS_WIND_2,DGPS_WIND_3,DGPS_WIND_4,175_E10B-C-01,175_E10A-C-01,06-46-P-B-01-(65D),175_E10A-C-04,175_E10A-C-03,175_E10A-C-02,175_L30C-C-07,175_L45B-C-01,175_L30C-C-03,175_L30C-C-02,175_L30C-C-01,175_L30B-C-08,175_L30B-C-09,175_L30B-C-10,175_L30B-C-11,175_L30B-C-12",2023-08-22 15:15:18,0.0
74,A,RG59COAX),Unknown,IBS-IBR2_022," I- BAND  TURNING UNIT 2,ON MAST  ","SLAVE JUNCTION BOX-2, INSIDE F7 CONSOLE",30.0,1.0,30.0,"DGPS_WIND_2,DGPS_WIND_3,DGPS_WIND_4,175_E10B-C-01,175_E10A-C-01,06-46-P-B-01-(65D),175_E10A-C-04,175_E10A-C-03,175_E10A-C-02,175_L30C-C-07,175_L45B-C-01,175_L30C-C-03,175_L30C-C-02,175_L30C-C-01,175_L30B-C-08,175_L30B-C-09,175_L30B-C-10,175_L30B-C-11,175_L30B-C-12",2023-08-22 15:15:18,0.0
74,A,2X1.5,Unknown,IBS-IBR2_1061," ISOLATOR SWITCH-2,BRIDGE, DK 06 "," I- BAND  TURNING UNIT 2,ON MAST  ",40.0,1.0,40.0,"175_L30B-P-18, 175_L30B-P-17,175_L30B-P-16,175_L20C-P-11,175_L20C-P-12,175_L20C-P-13,175_L20C-P-06,175_L20C-P-07,175_L20C-P-08,175_L20B-P-25,175_L20C-P-16,06-51-P-B-01-(150X100),175_L20C-P-15,06-51-P-B-01-(100D),175_L20C-P-14,NAVLIGHT.",2023-08-22 15:15:18,0.0
74,A,4X2X0.5,Unknown,IBS-IBR2_552," I- BAND  TURNING UNIT 2,ON MAST  ","SDN MPIO,OPS ROOM, DK 04",55.0,1.0,55.0,"175_L30B-C-12,175_L30B-C-11,175_L30B-C-10,175_L30B-C-09,175_L30B-C-08,175_L30C-C-04,175_L30C-C-05,175_L30C-C-06,06-44-C-D-02-(400X200),DK 05,171_L45C-C-03,171_L45C-C-04,05-44-C-D-02-(400X200),DK 04,161_L45C-C-03,04-43-C-B-01-(250X200),161_L30B-C-15,161_L30B-C-16,161_L30B-C-06,161_L30B-C-07,161_L30B-C-08,161_L30B-C-09,161_L30B-C-10,161_L30B-C-11,161_L30B-C-12,161_L30B-C-12,161_L30B-C-13,156_L30B-C-01,156_L30B-C-02,156_L30B-C-03,04-62-C-B-02-(250X150),156_L30C-C-01,156_L30D-C-01,156_L30D-C-02,156_L30D-C-03.",2023-08-22 15:15:18,0.0
74,A,4X2X0.5,Unknown,IBS-IBR2_554,"SLAVE JUNCTION BOX-2 , INSIDE F7 CONSOLE","DCU2, INSIDE F7 CONSOLE, BRIGDE,DK 06",5.0,1.0,5.0,INTERNAL ROUTE,2023-08-22 15:15:18,0.0
74,A,RG59COAX),Unknown,IBS-IBR2_551,"SLAVE JUNCTION BOX-2 , INSIDE F7 CONSOLE","DCU2, INSIDE F7 CONSOLE, BRIGDE,DK 06",5.0,1.0,5.0,INTERNAL ROUTE,2023-08-22 15:15:18,0.0
74,A,4X2X0.5,Unknown,IBS-IBR2_554A,"DCU2, INSIDE F7 CONSOLE, BRIGDE,DK 06","SDN MPIO,OPS ROOM, DK 04",55.0,1.0,55.0,"175_L30B-C-12,175_L30B-C-11,175_L30B-C-10,175_L30B-C-09,175_L30B-C-08,175_L30C-C-04,175_L30C-C-05,175_L30C-C-06,06-44-C-D-02-(400X200),DK 05,171_L45C-C-03,171_L45C-C-04,05-44-C-D-02-(400X200),DK 04,161_L45C-C-03,04-43-C-B-01-(250X200),161_L30B-C-15,161_L30B-C-16,161_L30B-C-06,161_L30B-C-07,161_L30B-C-08,161_L30B-C-09,161_L30B-C-10,161_L30B-C-11,161_L30B-C-12,161_L30B-C-12,161_L30B-C-13,156_L30B-C-01,156_L30B-C-02,156_L30B-C-03,04-62-C-B-02-(250X150),156_L30C-C-01,156_L30D-C-01,156_L30D-C-02,156_L30D-C-03.",2023-08-22 15:15:18,0.0
74,A,RG59COAX),Unknown,IBS-IBR2_555A,"DCU2, INSIDE F7 CONSOLE, BRIGDE,DK 06","SDN MPIO,OPS ROOM, DK 04",55.0,1.0,55.0,"175_L30B-C-12,175_L30B-C-11,175_L30B-C-10,175_L30B-C-09,175_L30B-C-08,175_L30C-C-04,175_L30C-C-05,175_L30C-C-06,06-44-C-D-02-(400X200),DK 05,171_L45C-C-03,171_L45C-C-04,05-44-C-D-02-(400X200),DK 04,161_L45C-C-03,04-43-C-B-01-(250X200),161_L30B-C-15,161_L30B-C-16,161_L30B-C-06,161_L30B-C-07,161_L30B-C-08,161_L30B-C-09,161_L30B-C-10,161_L30B-C-11,161_L30B-C-12,161_L30B-C-12,161_L30B-C-13,156_L30B-C-01,156_L30B-C-02,156_L30B-C-03,04-62-C-B-02-(250X150),156_L30C-C-01,156_L30D-C-01,156_L30D-C-02,156_L30D-C-03.",2023-08-22 15:15:18,0.0
74,A,4X2X0.5,Unknown,IBS-IBR2_030,"SLAVE JUNCTION BOX-2 , INSIDE F7 CONSOLE","COMBINER-1, F6 CONSOLE, DK 06",5.0,1.0,5.0,INTERNAL ROUTE,2023-08-22 15:15:18,0.0
74,A,RG59COAX),Unknown,IBS-IBR2_031,"SLAVE JUNCTION BOX-2 , INSIDE F7 CONSOLE","COMBINER-1, F6 CONSOLE, DK 06",5.0,1.0,5.0,INTERNAL ROUTE,2023-08-22 15:15:18,0.0
74,A,4X2X0.5,Unknown,IBS-IBR2_028,"SLAVE JUNCTION BOX-2 , INSIDE F7 CONSOLE","COMBINER-2,INSIDE F7 CONSOLE, BRIGDE,DK 06",5.0,1.0,5.0,INTERNAL ROUTE,2023-08-22 15:15:18,0.0
74,A,RG59COAX),Unknown,IBS-IBR2_029,"SLAVE JUNCTION BOX-2 , INSIDE F7 CONSOLE","COMBINER-2,INSIDE F7 CONSOLE, BRIGDE,DK 06",5.0,1.0,5.0,INTERNAL ROUTE,2023-08-22 15:15:18,0.0
74,A,2X1.5,Unknown,IBS-RSIU2_071,"COMBINER-2,INSIDE F7 CONSOLE, BRIGDE,DK 06","RSIU2,INSIDE F7 CONSOLE, BRIGDE,DK 06",5.0,1.0,5.0,INTERNAL ROUTE,2023-08-22 15:15:18,0.0
74,A,RG59COAX),Unknown,IBS-IBR2_037,"COMBINER-2,INSIDE F7 CONSOLE, BRIGDE,DK 06","DATA SWITCHOVER MODULE 2, INSIDE F7 CONSOLE,BRIGDE,DK 06",5.0,1.0,5.0,INTERNAL ROUTE,2023-08-22 15:15:18,0.0
74,A,4X2X0.5,Unknown,IBS-IBR2_036,"COMBINER-2,INSIDE F7 CONSOLE, BRIGDE,DK 06","DATA SWITCHOVER MODULE 2, INSIDE F7 CONSOLE,BRIGDE,DK 06",5.0,1.0,5.0,INTERNAL ROUTE,2023-08-22 15:15:18,0.0
74,A,RG59COAX),Unknown,IBS-IBR2_025,"DATA SWITCHOVER MODULE2, INSIDE F7 CONSOLE,BRIGDE,DK 06","RSIU2,INSIDE F7 CONSOLE, BRIGDE,DK 06",5.0,1.0,5.0,INTERNAL ROUTE,2023-08-22 15:15:18,0.0
74,A,4X2X0.5,Unknown,IBS-IBR2_024,"DATA SWITCHOVER MODULE2, INSIDE F7CONSOLE,BRIGDE,DK 06","RSIU2,INSIDE F7 CONSOLE, BRIGDE,DK 06",5.0,1.0,5.0,INTERNAL ROUTE,2023-08-22 15:15:18,0.0
74,A,2X0.75,Unknown,IBS-RSIU2_076,"DATA SWITCHOVER MODULE2, INSIDE F7 CONSOLE,BRIGDE,DK 06","RSIU2,INSIDE F7 CONSOLE, BRIGDE,DK 06",5.0,1.0,5.0,INTERNAL ROUTE,2023-08-22 15:15:18,0.0
74,A,2X2X1,Unknown,IBS-RSIU2_075,"SLAVE JUNCTION BOX-2 , INSIDE F7 CONSOLE","RSIU2,INSIDE F7 CONSOLE, BRIGDE,DK 06",5.0,1.0,5.0,INTERNAL ROUTE,2023-08-22 15:15:18,0.0
74,A,RG59COAX),Unknown,IBS-IBR2_027,"DATA SWITCHOVER MODULE2, INSIDE F7 CONSOLE,BRIGDE,DK 06","MFC6,PCIO#5, F12 CONSOLE ,OPS ROOM,DK 04",55.0,1.0,55.0,"175_L30B-C-12,175_L30B-C-11,175_L30B-C-10,175_L30B-C-09,175_L30B-C-08,175_L30C-C-04,175_L30C-C-05,175_L30C-C-06,06-44-C-D-02-(400X200),DK 05,171_L45C-C-03,171_L45C-C-04,05-44-C-D-02-(400X200),DK 04,161_L45C-C-03,04-43-C-B-01-(250X200),161_L30B-C-15,161_L30B-C-16,161_L30B-C-06,161_L30B-C-07,161_L30B-C-08,161_L30B-C-09,161_L30B-C-10,161_L30B-C-11,161_L30B-C-12,161_L30B-C-12,161_L30B-C-13,156_L30B-C-01,156_L30B-C-02,156_L30B-C-03,04-62-C-B-02-(250X150),156_L30C-C-01,156_L30D-C-01,156_L30D-C-02,156_L30D-C-03.",2023-08-22 15:15:18,0.0
74,A,4X2X0.5,Unknown,IBS-IBR2_026,"DATA SWITCHOVER MODULE2, INSIDE F7 CONSOLE,BRIGDE,DK 06","MFC6,PCIO#5, F12 CONSOLE ,OPS ROOM,DK 04",55.0,1.0,55.0,"175_L30B-C-12,175_L30B-C-11,175_L30B-C-10,175_L30B-C-09,175_L30B-C-08,175_L30C-C-04,175_L30C-C-05,175_L30C-C-06,06-44-C-D-02-(400X200),DK 05,171_L45C-C-03,171_L45C-C-04,05-44-C-D-02-(400X200),DK 04,161_L45C-C-03,04-43-C-B-01-(250X200),161_L30B-C-15,161_L30B-C-16,161_L30B-C-06,161_L30B-C-07,161_L30B-C-08,161_L30B-C-09,161_L30B-C-10,161_L30B-C-11,161_L30B-C-12,161_L30B-C-12,161_L30B-C-13,156_L30B-C-01,156_L30B-C-02,156_L30B-C-03,04-62-C-B-02-(250X150),156_L30C-C-01,156_L30D-C-01,156_L30D-C-02,156_L30D-C-03.",2023-08-22 15:15:18,0.0
74,A,Unknown,Unknown,IBS-RSIU2_074,"PROCESSOR 2,INSIDE F7 CONSOLE, BRIDGE, DK 06","PCIO#2,INSIDE F7 CONSOLE, BRIDGE, DK 06",1.5,1.0,1.5,INTERNAL ROUTE,2023-08-22 15:15:18,0.0
74,A,Unknown,Unknown,IBS-RSIU2_073,"PROCESSOR 2,INSIDE F7 CONSOLE, BRIDGE, DK 06","PCIO#2,INSIDE F7 CONSOLE, BRIDGE, DK 06",1.5,1.0,1.5,INTERNAL ROUTE,2023-08-22 15:15:18,0.0
74,A,Unknown,Unknown,IBS-RSIU2_072,"PROCESSOR 2,INSIDE F7 CONSOLE, BRIDGE, DK 06","PCIO#2,INSIDE F7 CONSOLE, BRIDGE, DK 06",1.5,1.0,1.5,INTERNAL ROUTE,2023-08-22 15:15:18,0.0
74,A,2X0.75,Unknown,IBS-829,"PCIO#2,INSIDE F7 CONSOLE, BRIDGE, DK 06","EMLOG RTU JB,SRE COMPT, DK 05",28.0,1.0,28.0,"175_L30B-C-02,175_L30B-C-06,175_L30B-C-07,175_L30B-C-08,175_L30C-C-01, 175_L30C-C-02, 175_L30C-C-03, 06-44-C-D-02(400X200), 05-43-C-B-02(400X200),171_L45C-C-07, 171_L45B-C-02,171_L45B-C-01",2023-08-22 15:15:18,0.0
74,A,4X2X0.5,Unknown,IBS-EFBR_041,"E BAND  TURNING UNIT ,ON MAST  ","SLAVE JUNCTION BOX-3 , INSIDE F1 CONSOLE",30.0,1.0,30.0,"DGPS_WIND_2,DGPS_WIND_3,DGPS_WIND_4,175_E10B-C-01,175_E10A-C-01,06-46-P-B-01-(65D),175_E10A-C-04,175_E10A-C-03,175_E10A-C-02,175_L30C-C-07,175_L45B-C-01,175_L30C-C-03,175_L30C-C-02,175_L30C-C-01,175_L30B-C-08,175_L30B-C-07,175_L30B-C-06,175_L30B-C-05,175_L30B-C-04,175_L30B-C-03,175_L30B-C-02,175_L30B-C-01.",2023-08-22 15:15:18,0.0
74,A,RG59COAX),Unknown,IBS-EFBR_042,"E BAND  TURNING UNIT ,ON MAST  ","SLAVE JUNCTION BOX-3 , INSIDE F1 CONSOLE",30.0,1.0,30.0,"DGPS_WIND_2,DGPS_WIND_3,DGPS_WIND_4,175_E10B-C-01,175_E10A-C-01,06-46-P-B-01-(65D),175_E10A-C-04,175_E10A-C-03,175_E10A-C-02,175_L30C-C-07,175_L45B-C-01,175_L30C-C-03,175_L30C-C-02,175_L30C-C-01,175_L30B-C-08,175_L30B-C-07,175_L30B-C-06,175_L30B-C-05,175_L30B-C-04,175_L30B-C-03,175_L30B-C-02,175_L30B-C-01.",2023-08-22 15:15:18,0.0
74,A,2X2.5,Unknown,IBS-EFBR_1081,"E BAND  TURNING UNIT ,ON MAST  ","SCANNER CONTROL UNIT, BRIDGE, DK 06",40.0,1.0,40.0,"175_L30B-P-18, 175_L30B-P-17,175_L30B-P-16,175_L20C-P-11,175_L20C-P-12,175_L20C-P-13,175_L20C-P-06,175_L20C-P-07,175_L20C-P-08,175_L20B-P-25,175_L20C-P-16,06-51-P-B-01-(150X100),175_L20C-P-15,06-51-P-B-01-(100D),175_L20C-P-14,NAVLIGHT.",2023-08-22 15:15:18,0.0
