REV_NUMBER,REV_ALPHABET,CABLE_SIZE,PROCURED_BY,CABLE_TAG,START_EQPT,END_EQPT,LENGTH_SRRL,NO_OF_RUNS,TOTAL_DESIGN_LENGTH,CABLE_ROUTE,TIMESTAMP,LENGTH_VARIANCE
74,A,2X0.5,Unknown,IBS-EFBR_040,"E BAND  TURNING UNIT ,ON MAST  ","SCANNER CONTROL UNIT, BRIDGE, DK 06",40.0,1.0,40.0,"DGPS_WIND_2,DGPS_WIND_3,DGPS_WIND_4,175_E10B-C-01,175_E10A-C-01,06-46-P-B-01-(65D),175_E10A-C-04,175_E10A-C-03,175_E10A-C-02,175_L20B-C-17,175_L20B-C-16,175_L20B-C-15",2023-08-22 15:15:18,0.0
74,A,2X1.5,Unknown,IBS-EFBR_1061," ISOLATOR SWITCH-1,BRIDGE, DK 06 ","E BAND  TURNING UNIT ,ON MAST  ",40.0,1.0,40.0,"175_L30B-P-18, 175_L30B-P-17,175_L30B-P-16,175_L20C-P-11,175_L20C-P-12,175_L20C-P-13,175_L20C-P-06,175_L20C-P-07,175_L20C-P-08,175_L20B-P-25,175_L20C-P-16,06-51-P-B-01-(150X100),175_L20C-P-15,06-51-P-B-01-(100D),175_L20C-P-14,NAVLIGHT.",2023-08-22 15:15:18,0.0
74,A,4X2X0.5,Unknown,IBS-EFBR_556,"E BAND  TURNING UNIT ,ON MAST  ","SDN MPIO,OPS ROOM, DK 04",55.0,1.0,55.0,"175_L30B-C-02,175_L30B-C-06,175_L30B-C-07,175_L30B-C-08,175_L30B-C-08,175_L30C-C-04,175_L30C-C-05,175_L30C-C-06,06-44-C-D-02-(400X200),DK 05,171_L45C-C-03,171_L45C-C-04,05-44-C-D-02-(400X200),DK 04,161_L45C-C-03,04-43-C-B-01-(250X200),161_L30B-C-15,161_L30B-C-16,161_L30B-C-06,161_L30B-C-07,161_L30B-C-08,161_L30B-C-09,161_L30B-C-10,161_L30B-C-11,161_L30B-C-12,161_L30B-C-12,161_L30B-C-13,156_L30B-C-01,156_L30B-C-02,156_L30B-C-03,04-62-C-B-02-(250X150),156_L30C-C-01,156_L30D-C-01,156_L30D-C-02,156_L30D-C-03.",2023-08-22 15:15:18,0.0
74,A,4X2X0.5,Unknown,IBS-EFBR_557,"SLAVE JUNCTION BOX-3 , INSIDE F1 CONSOLE","DCU3, INSIDE F1 CONSOLE, BRIGDE,DK 06",5.0,1.0,5.0,INTERNAL ROUTE,2023-08-22 15:15:18,0.0
74,A,RG59COAX),Unknown,IBS-EFBR_558,"SLAVE JUNCTION BOX-3 , INSIDE F1 CONSOLE","DCU3, INSIDE F1 CONSOLE, BRIGDE,DK 06",5.0,1.0,5.0,INTERNAL ROUTE,2023-08-22 15:15:18,0.0
74,A,4X2X0.5,Unknown,IBS-EFBR_557A,"DCU3, INSIDE F1 CONSOLE, BRIGDE,DK 06","SDN MPIO,OPS ROOM, DK 04",55.0,1.0,55.0,"175_L30B-C-02,175_L30B-C-06,175_L30B-C-07,175_L30B-C-08,175_L30B-C-08,175_L30C-C-04,175_L30C-C-05,175_L30C-C-06,06-44-C-D-02-(400X200),DK 05,171_L45C-C-03,171_L45C-C-04,05-44-C-D-02-(400X200),DK 04,161_L45C-C-03,04-43-C-B-01-(250X200),161_L30B-C-15,161_L30B-C-16,161_L30B-C-06,161_L30B-C-07,161_L30B-C-08,161_L30B-C-09,161_L30B-C-10,161_L30B-C-11,161_L30B-C-12,161_L30B-C-12,161_L30B-C-13,156_L30B-C-01,156_L30B-C-02,156_L30B-C-03,04-62-C-B-02-(250X150),156_L30C-C-01,156_L30D-C-01,156_L30D-C-02,156_L30D-C-03.",2023-08-22 15:15:18,0.0
74,A,RG59COAX),Unknown,IBS-EFBR_558A,"DCU3, INSIDE F1 CONSOLE, BRIGDE,DK 06","SDN MPIO,OPS ROOM, DK 04",55.0,1.0,55.0,"175_L30B-C-02,175_L30B-C-06,175_L30B-C-07,175_L30B-C-08,175_L30B-C-08,175_L30C-C-04,175_L30C-C-05,175_L30C-C-06,06-44-C-D-02-(400X200),DK 05,171_L45C-C-03,171_L45C-C-04,05-44-C-D-02-(400X200),DK 04,161_L45C-C-03,04-43-C-B-01-(250X200),161_L30B-C-15,161_L30B-C-16,161_L30B-C-06,161_L30B-C-07,161_L30B-C-08,161_L30B-C-09,161_L30B-C-10,161_L30B-C-11,161_L30B-C-12,161_L30B-C-12,161_L30B-C-13,156_L30B-C-01,156_L30B-C-02,156_L30B-C-03,04-62-C-B-02-(250X150),156_L30C-C-01,156_L30D-C-01,156_L30D-C-02,156_L30D-C-03.",2023-08-22 15:15:18,0.0
74,A,4X2X0.5,Unknown,IBS-EFBR_050,"SLAVE JUNCTION BOX-3 , INSIDE F1 CONSOLE","COMBINER-2, F7 CONSOLE, DK 06",5.0,1.0,5.0,INTERNAL ROUTE,2023-08-22 15:15:18,0.0
74,A,RG59COAX),Unknown,IBS-EFBR_051,"SLAVE JUNCTION BOX-3 , INSIDE F1 CONSOLE","COMBINER-2, F7 CONSOLE, DK 06",5.0,1.0,5.0,INTERNAL ROUTE,2023-08-22 15:15:18,0.0
74,A,4X2X0.5,Unknown,IBS-EFBR_048,"SLAVE JUNCTION BOX-3 , INSIDE F1 CONSOLE","COMBINER-3,INSIDE F1 CONSOLE, BRIGDE,DK 06",5.0,1.0,5.0,INTERNAL ROUTE,2023-08-22 15:15:18,0.0
74,A,RG59COAX),Unknown,IBS-EFBR_049,"SLAVE JUNCTION BOX-3 , INSIDE F1 CONSOLE","COMBINER-3,INSIDE F1CONSOLE, BRIGDE,DK 06",5.0,1.0,5.0,INTERNAL ROUTE,2023-08-22 15:15:18,0.0
74,A,2X1.5,Unknown,IBS-RSIU3_081,"COMBINER-3,INSIDE F1 CONSOLE, BRIGDE,DK 06","RSIU3,INSIDE F1 CONSOLE, BRIGDE,DK 06",5.0,1.0,5.0,INTERNAL ROUTE,2023-08-22 15:15:18,0.0
74,A,RG59COAX),Unknown,IBS-EFBR_057,"COMBINER-3,INSIDE F1 CONSOLE, BRIGDE,DK 06","DATA SWITCHOVER MODULE 3, INSIDE F1 CONSOLE,BRIGDE,DK 06",5.0,1.0,5.0,INTERNAL ROUTE,2023-08-22 15:15:18,0.0
74,A,4X2X0.5,Unknown,IBS-EFBR_056,"COMBINER-3,INSIDE F1 CONSOLE, BRIGDE,DK 06","DATA SWITCHOVER MODULE 3, INSIDE F1 CONSOLE,BRIGDE,DK 06",5.0,1.0,5.0,INTERNAL ROUTE,2023-08-22 15:15:18,0.0
74,A,RG59COAX),Unknown,IBS-EFBR_045,"DATA SWITCHOVER MODULE 3, INSIDE F1 CONSOLE,BRIGDE,DK 06","RSIU3,INSIDE F1 CONSOLE, BRIGDE,DK 06",5.0,1.0,5.0,INTERNAL ROUTE,2023-08-22 15:15:18,0.0
74,A,4X2X0.5,Unknown,IBS-EFBR_044,"DATA SWITCHOVER MODULE 3, INSIDE F1 CONSOLE,BRIGDE,DK 06","RSIU3,INSIDE F1 CONSOLE, BRIGDE,DK 06",5.0,1.0,5.0,INTERNAL ROUTE,2023-08-22 15:15:18,0.0
74,A,2X0.75,Unknown,IBS-RSIU3_086,"DATA SWITCHOVER MODULE 3, INSIDE F1 CONSOLE,BRIGDE,DK 06","RSIU3,INSIDE F1 CONSOLE, BRIGDE,DK 06",5.0,1.0,5.0,INTERNAL ROUTE,2023-08-22 15:15:18,0.0
74,A,2X2X1,Unknown,IBS-RSIU3_085,"SLAVE JUNCTION BOX-3 , INSIDE F1 CONSOLE","RSIU3,INSIDE F1 CONSOLE, BRIGDE,DK 06",5.0,1.0,5.0,INTERNAL ROUTE,2023-08-22 15:15:18,0.0
74,A,RG59COAX),Unknown,IBS-EFBR_047,"DATA SWITCHOVER MODULE 3, INSIDE F1 CONSOLE,BRIGDE,DK 06","MFC7,PCIO#6, F9 CONSOLE ,BRIDGE, DK 06",16.0,1.0,16.0,"175_L30B-C-05,175_L30B-C-06,175_L30B-C-07,175_L30B-C-08,175_L30B-C-09,175_L30B-C-10,175_L30B-C-11,175_L30B-C-12,175_L30B-C-13,175_L30B-C-14",2023-08-22 15:15:18,0.0
74,A,4X2X0.5,Unknown,IBS-EFBR_046,"DATA SWITCHOVER MODULE 3, INSIDE F1 CONSOLE,BRIGDE,DK 06","MFC7,PCIO#6, F9 CONSOLE ,BRIDGE, DK 06",16.0,1.0,16.0,"175_L30B-C-05,175_L30B-C-06,175_L30B-C-07,175_L30B-C-08,175_L30B-C-09,175_L30B-C-10,175_L30B-C-11,175_L30B-C-12,175_L30B-C-13,175_L30B-C-14",2023-08-22 15:15:18,0.0
74,A,Unknown,Unknown,IBS-RSIU3_084,"PROCESSOR 3,INSIDE F1 CONSOLE, BRIDGE, DK 06","PCIO#3,INSIDE F1 CONSOLE, BRIDGE, DK 06",1.5,1.0,1.5,INTERNAL ROUTE,2023-08-22 15:15:18,0.0
74,A,Unknown,Unknown,IBS-RSIU3_083,"PROCESSOR 3,INSIDE F1 CONSOLE, BRIDGE, DK 06","PCIO#3,INSIDE F1 CONSOLE, BRIDGE, DK 06",1.5,1.0,1.5,INTERNAL ROUTE,2023-08-22 15:15:18,0.0
74,A,Unknown,Unknown,IBS-RSIU3_082,"PROCESSOR 2,INSIDE F7 CONSOLE, BRIDGE, DK 06","PCIO#3,INSIDE F1 CONSOLE, BRIDGE, DK 06",1.5,1.0,1.5,INTERNAL ROUTE,2023-08-22 15:15:18,0.0
74,A,2X0.75,Unknown,IBS-830,"PCIO#3,INSIDE F1 CONSOLE, BRIDGE, DK 06","EMLOG RTU JB,SRE COMPT, DK 05",26.0,1.0,26.0,"175_L30B-C-05,175_L30B-C-06,175_L30B-C-07,175_L30B-C-08,175_L30C-C-01, 175_L30C-C-02, 175_L30C-C-03, 06-44-C-D-02(400X200), 05-43-C-B-02(400X200),171_L45C-C-07, 171_L45B-C-02,171_L45B-C-01",2023-08-22 15:15:18,0.0
75,A,2X1,Unknown,WW-01,"WINDOW WIPER POWER SUPPLY UNIT-1,BRIDGE,DECK-06(WITHIN F4-CONSOLE)",SOLENOID VALVE WATER-1,15.0,1.0,15.0,LOCAL ROUTE,2023-12-14 18:26:38,0.0
75,A,2X1,Unknown,WW-02,"WINDOW WIPER POWER SUPPLY UNIT-1,BRIDGE,DECK-06(WITHIN F4-CONSOLE)",SOLENOID VALVE AIR-1,15.0,1.0,15.0,LOCAL ROUTE,2023-12-14 18:26:38,0.0
75,A,2X1,Unknown,WW-03,"WINDOW WIPER POWER SUPPLY UNIT-2,BRIDGE,DECK-06(WITHIN F3-CONSOLE)",SOLENOID VALVE WATER-2,15.0,1.0,15.0,LOCAL ROUTE,2023-12-14 18:26:42,0.0
75,A,2X1,Unknown,WW-04,"WINDOW WIPER POWER SUPPLY UNIT-2,BRIDGE,DECK-06(WITHIN F3-CONSOLE)",SOLENOID VALVE AIR-2,15.0,1.0,15.0,LOCAL ROUTE,2023-12-14 18:26:42,0.0
75,A,2X1,Unknown,WW-05,"WINDOW WIPER POWER SUPPLY UNIT-3,BRIDGE,DECK-06",SOLENOID VALVE WATER-3,15.0,1.0,15.0,LOCAL ROUTE,2023-12-14 18:26:42,0.0
75,A,2X1,Unknown,WW-06,"WINDOW WIPER POWER SUPPLY UNIT-3,BRIDGE,DECK-06",SOLENOID VALVE AIR-3,15.0,1.0,15.0,LOCAL ROUTE,2023-12-14 18:26:42,0.0
75,A,2X1,Unknown,WW-07,"WINDOW WIPER POWER SUPPLY UNIT-4,BRIDGE,DECK-06",SOLENOID VALVE WATER-4,15.0,1.0,15.0,LOCAL ROUTE,2023-12-14 18:26:42,0.0
75,A,2X1,Unknown,WW-08,"WINDOW WIPER POWER SUPPLY UNIT-4,BRIDGE,DECK-06",SOLENOID VALVE AIR-4,15.0,1.0,15.0,LOCAL ROUTE,2023-12-14 18:26:42,0.0
75,A,2X1,Unknown,WW-09,"WINDOW WIPER POWER SUPPLY UNIT-5,BRIDGE,DECK-06",SOLENOID VALVE WATER-5,15.0,1.0,15.0,LOCAL ROUTE,2023-12-14 18:26:42,0.0
75,A,2X1,Unknown,WW-10,"WINDOW WIPER POWER SUPPLY UNIT-5,BRIDGE,DECK-06",SOLENOID VALVE AIR-5,15.0,1.0,15.0,LOCAL ROUTE,2023-12-14 18:26:42,0.0
75,A,2X1,Unknown,WW-11,"WINDOW WIPER POWER SUPPLY UNIT-6,LSO ROOM,DECK-05",SOLENOID VALVE WATER-6,15.0,1.0,15.0,LOCAL ROUTE,2023-12-14 18:26:42,0.0
75,A,2X1,Unknown,WW-12,"WINDOW WIPER POWER SUPPLY UNIT-6,LSO ROOM,DECK-05",SOLENOID VALVE AIR-6,15.0,1.0,15.0,LOCAL ROUTE,2023-12-14 18:26:42,0.0
80,A,3X1.5,Unknown,ATU1-01,"ATU-1 LCP,WHEELHOUSE,DECK-06",MOTOR (4 KW),10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
80,A,2X1,Unknown,ATU1-02,"ATU-1 LCP,WHEELHOUSE,DECK-07",MOTOR ACH,10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
80,A,2X1,Unknown,ATU1-02A,"ATU-1 LCP,WHEELHOUSE,DECK-08",MOTOR THERMISTER,10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
80,A,3X6,Unknown,ATU1-03,"ATU-1 LCP,WHEELHOUSE,DECK-09",HEATER (18.7 KW),10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
80,A,2X1,Unknown,ATU1-04,"ATU-1 LCP,WHEELHOUSE,DECK-10",ATU HEATER THERMISTER,10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
80,A,*2PX0.75,OEM,ATU1-05,"ATU-1 LCP,WHEELHOUSE,DECK-11",TT-01,10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
80,A,*2PX0.75,OEM,ATU1-06,"ATU-1 LCP,WHEELHOUSE,DECK-12",TT-02,10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
80,A,2X1,Unknown,ATU1-07,"ATU-1 LCP,WHEELHOUSE,DECK-13",3 WAY ACTUATOR POWER SUPPLY,10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
80,A,2X1,Unknown,ATU1-07A,"ATU-1 LCP,WHEELHOUSE,DECK-14",3 WAY ACTUATOR 0-10V SIGNAL,10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
80,A,3X1.5,Unknown,ATU2-01,"ATU-2 LCP,PASSAGE-1,DECK-5",MOTOR (5.5 KW),10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
80,A,2X1,Unknown,ATU2-02,"ATU-2 LCP,PASSAGE-1,DECK-5",MOTOR ACH,10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
80,A,2X1,Unknown,ATU2-02A,"ATU-2 LCP,PASSAGE-1,DECK-5",MOTOR THERMISTER,10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
80,A,3X6,Unknown,ATU2-03,"ATU-2 LCP,PASSAGE-1,DECK-5",HEATER (16.05 KW),10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
80,A,2X1,Unknown,ATU2-04,"ATU-2 LCP,PASSAGE-1,DECK-5",ATU HEATER THERMISTER,10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
80,A,*2PX0.75,OEM,ATU2-05,"ATU-2 LCP,PASSAGE-1,DECK-5",TT-01,10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
80,A,*2PX0.75,OEM,ATU2-06,"ATU-2 LCP,PASSAGE-1,DECK-5",TT-02,10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
80,A,2X1,Unknown,ATU2-07,"ATU-2 LCP,PASSAGE-1,DECK-5",3 WAY ACTUATOR POWER SUPPLY,10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
80,A,2X1,Unknown,ATU2-07A,"ATU-2 LCP,PASSAGE-1,DECK-5",3 WAY ACTUATOR 0-10V SIGNAL,10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
80,A,3X1,Unknown,ATU2-09,"ATU-2 LCP,PASSAGE-1,DECK-5",BOOSTER HEATER 1 (0.4 KW),10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
80,A,2X1,Unknown,ATU2-9A,"ATU-2 LCP,PASSAGE-1,DECK-5",BOOSTER HEATER THERMOSTAT 1 ,10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
80,A,*2PX0.75,OEM,ATU2-10,"ATU-2 LCP,PASSAGE-1,DECK-5",TT-03,10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
80,A,3X1,Unknown,ATU2-11,"ATU-2 LCP,PASSAGE-1,DECK-5",BOOSTER HEATER 2 (0.4 KW),10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
80,A,2X1,Unknown,ATU2-11A,"ATU-2 LCP,PASSAGE-1,DECK-5",BOOSTER HEATER THERMOSTAT 2 ,10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
80,A,*2PX0.75,OEM,ATU2-12,"ATU-2 LCP,PASSAGE-1,DECK-5",TT-03,10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
80,A,3X1,Unknown,ATU2-13,"ATU-2 LCP,PASSAGE-1,DECK-5",BOOSTER HEATER 3 (0.4 KW),10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
80,A,2X1,Unknown,ATU2-13A,"ATU-2 LCP,PASSAGE-1,DECK-5",BOOSTER HEATER THERMOSTAT 3 ,10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
80,A,*2PX0.75,OEM,ATU2-14,"ATU-2 LCP,PASSAGE-1,DECK-5",TT-03,10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
80,A,3X1,Unknown,ATU2-15,"ATU-2 LCP,PASSAGE-1,DECK-5",BOOSTER HEATER 4 (0.4 KW),10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
80,A,2X1,Unknown,ATU2-15A,"ATU-2 LCP,PASSAGE-1,DECK-5",BOOSTER HEATER THERMOSTAT 4 ,10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
80,A,*2PX0.75,OEM,ATU2-16,"ATU-2 LCP,PASSAGE-1,DECK-5",TT-03,10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
80,A,3X1,Unknown,ATU2-17,"ATU-2 LCP,PASSAGE-1,DECK-5",BOOSTER HEATER 5 (0.4 KW),10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
80,A,2X1,Unknown,ATU2-17A,"ATU-2 LCP,PASSAGE-1,DECK-5",BOOSTER HEATER THERMOSTAT 5 ,10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
80,A,*2PX0.75,OEM,ATU2-18,"ATU-2 LCP,PASSAGE-1,DECK-5",TT-03,10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
80,A,3X1.5,Unknown,ATU3-01,"ATU-3 LCP,ATU-3/ATU-4 ROOM,DECK-04",MOTOR (3 KW),10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
80,A,2X1,Unknown,ATU3-02,"ATU-3 LCP,ATU-3/ATU-4 ROOM,DECK-04",MOTOR ACH,10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
80,A,2X1,Unknown,ATU3-02A,"ATU-3 LCP,ATU-3/ATU-4 ROOM,DECK-04",MOTOR THERMISTER,10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
80,A,3X4,Unknown,ATU3-03,"ATU-3 LCP,ATU-3/ATU-4 ROOM,DECK-04",HEATER (15.4 KW),10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
80,A,2X1,Unknown,ATU3-04,"ATU-3 LCP,ATU-3/ATU-4 ROOM,DECK-04",ATU HEATER THERMISTER,10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
80,A,*2PX0.75,OEM,ATU3-05,"ATU-3 LCP,ATU-3/ATU-4 ROOM,DECK-04",TT-01,10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
80,A,*2PX0.75,OEM,ATU3-06,"ATU-3 LCP,ATU-3/ATU-4 ROOM,DECK-04",TT-02,10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
80,A,2X1,Unknown,ATU3-07,"ATU-3 LCP,ATU-3/ATU-4 ROOM,DECK-04",3 WAY ACTUATOR POWER SUPPLY,10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
80,A,2X1,Unknown,ATU3-07A,"ATU-3 LCP,ATU-3/ATU-4 ROOM,DECK-04",3 WAY ACTUATOR 0-10V SIGNAL,10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
80,A,3X1.5,Unknown,ATU4-01,"ATU-4 LCP,ATU-3/ATU-4 ROOM,DECK-04",MOTOR (3 KW),10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
80,A,2X1,Unknown,ATU4-02,"ATU-4 LCP,ATU-3/ATU-4 ROOM,DECK-05",MOTOR ACH,10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
80,A,2X1,Unknown,ATU4-02A,"ATU-4 LCP,ATU-3/ATU-4 ROOM,DECK-06",MOTOR THERMISTER,10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
80,A,3X1.5,Unknown,ATU4-03,"ATU-4 LCP,ATU-3/ATU-4 ROOM,DECK-07",HEATER (5.56 KW),10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
80,A,2X1,Unknown,ATU4-04,"ATU-4 LCP,ATU-3/ATU-4 ROOM,DECK-08",FCU HEATER THERMOSTAT,10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
80,A,*2PX0.75,OEM,ATU4-05,"ATU-4 LCP,ATU-3/ATU-4 ROOM,DECK-09",TT-01,10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
80,A,*2PX0.75,OEM,ATU4-06,"ATU-4 LCP,ATU-3/ATU-4 ROOM,DECK-10",TT-02,10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
80,A,2X1,Unknown,ATU4-07,"ATU-4 LCP,ATU-3/ATU-4 ROOM,DECK-11",3 WAY ACTUATOR POWER SUPPLY,10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
80,A,2X1,Unknown,ATU4-07A,"ATU-4 LCP,ATU-3/ATU-4 ROOM,DECK-12",3 WAY ACTUATOR 0-10V SIGNAL,10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
80,A,3X1,Unknown,ATU4-09,"ATU-4 LCP,ATU-3/ATU-4 ROOM,DECK-15",BOOSTER HEATER (3.6 KW),10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
80,A,2X1,Unknown,ATU4-09A,"ATU-4 LCP,ATU-3/ATU-4 ROOM,DECK-16",BOOSTER HEATER THERMOSTAT ,10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
80,A,*2PX0.75,OEM,ATU4-10,"ATU-4 LCP,ATU-3/ATU-4 ROOM,DECK-17",TT-03,10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
80,A,3X1.5,Unknown,ATU5-01,"ATU-5 LCP,PASSAGE-3,DECK-04",MOTOR (3 KW),10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
80,A,2X1,Unknown,ATU5-02,"ATU-5 LCP,PASSAGE-3,DECK-04",MOTOR ACH,10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
80,A,2X1,Unknown,ATU5-02A,"ATU-5 LCP,PASSAGE-3,DECK-04",MOTOR THERMISTER,10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
80,A,3X1.5,Unknown,ATU5-03,"ATU-5 LCP,PASSAGE-3,DECK-04",HEATER (4.87 KW),10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
80,A,2X1,Unknown,ATU5-04,"ATU-5 LCP,PASSAGE-3,DECK-04",ATU HEATER THERMOSTAT,10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
80,A,*2PX0.75,OEM,ATU5-05,"ATU-5 LCP,PASSAGE-3,DECK-04",TT-01,10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
80,A,*2PX0.75,OEM,ATU5-06,"ATU-5 LCP,PASSAGE-3,DECK-04",TT-02,10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
80,A,2X1,Unknown,ATU5-07,"ATU-5 LCP,PASSAGE-3,DECK-04",3 WAY ACTUATOR POWER SUPPLY,10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
80,A,2X1,Unknown,ATU5-07A,"ATU-5 LCP,PASSAGE-3,DECK-04",3 WAY ACTUATOR 0-10V SIGNAL,10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
80,A,3X1.5,Unknown,ATU6-01,"ATU-6 LCP,ATU-6/FCU-3 ROOM,DECK-3",MOTOR (5.5 KW),10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
80,A,2X1,Unknown,ATU6-02,"ATU-6 LCP,ATU-6/FCU-3 ROOM,DECK-3",MOTOR ACH,10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
80,A,2X1,Unknown,ATU6-02A,"ATU-6 LCP,ATU-6/FCU-3 ROOM,DECK-3",MOTOR THERMISTER,10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
80,A,3X6,Unknown,ATU6-03,"ATU-6 LCP,ATU-6/FCU-3 ROOM,DECK-3",HEATER (16.95 KW),10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
80,A,2X1,Unknown,ATU6-04,"ATU-6 LCP,ATU-6/FCU-3 ROOM,DECK-3",FCU HEATER THERMOSTAT,10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
80,A,*2PX0.75,OEM,ATU6-05,"ATU-6 LCP,ATU-6/FCU-3 ROOM,DECK-3",TT-01,10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
80,A,*2PX0.75,OEM,ATU6-06,"ATU-6 LCP,ATU-6/FCU-3 ROOM,DECK-3",TT-02,10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
80,A,2X1,Unknown,ATU6-07,"ATU-6 LCP,ATU-6/FCU-3 ROOM,DECK-3",3 WAY ACTUATOR POWER SUPPLY,10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
80,A,2X1,Unknown,ATU6-07A,"ATU-6 LCP,ATU-6/FCU-3 ROOM,DECK-3",3 WAY ACTUATOR 0-10V SIGNAL,10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
80,A,3X1,Unknown,ATU6-08,"ATU-6 LCP,ATU-6/FCU-3 ROOM,DECK-3",BOOSTER HEATER 1 (0.5 KW),10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
80,A,2X1,Unknown,ATU6-08A,"ATU-6 LCP,ATU-6/FCU-3 ROOM,DECK-3",BOOSTER HEATER THERMOSTAT-1 ,10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
80,A,*2PX0.75,OEM,ATU6-09,"ATU-6 LCP,ATU-6/FCU-3 ROOM,DECK-3",TT-03,10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
80,A,3X1,Unknown,ATU6-10,"ATU-6 LCP,ATU-6/FCU-3 ROOM,DECK-3",BOOSTER HEATER 2 (0.8 KW),10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
80,A,2X1,Unknown,ATU6-10A,"ATU-6 LCP,ATU-6/FCU-3 ROOM,DECK-3",BOOSTER HEATER THERMOSTAT-2,10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
80,A,*2PX0.75,OEM,ATU6-11,"ATU-6 LCP,ATU-6/FCU-3 ROOM,DECK-3",TT-03,10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
80,A,3X1,Unknown,ATU6-12,"ATU-6 LCP,ATU-6/FCU-3 ROOM,DECK-3",BOOSTER HEATER 3 (0.3 KW),10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
80,A,2X1,Unknown,ATU6-12A,"ATU-6 LCP,ATU-6/FCU-3 ROOM,DECK-3",BOOSTER HEATER THERMOSTAT-3 ,10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
80,A,*2PX0.75,OEM,ATU6-13,"ATU-6 LCP,ATU-6/FCU-3 ROOM,DECK-3",TT-03,10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
80,A,3X1,Unknown,ATU6-14,"ATU-6 LCP,ATU-6/FCU-3 ROOM,DECK-3",BOOSTER HEATER 4 (0.8 KW),10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
80,A,2X1,Unknown,ATU6-14A,"ATU-6 LCP,ATU-6/FCU-3 ROOM,DECK-3",BOOSTER HEATER THERMOSTAT-4 ,10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
80,A,*2PX0.75,OEM,ATU6-15,"ATU-6 LCP,ATU-6/FCU-3 ROOM,DECK-3",TT-03,10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
80,A,3X1.5,Unknown,ATU7-01,"ATU-7 LCP,ATU-7/HE-5 ROOM,DECK-02",MOTOR (3 KW),10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
80,A,2X1,Unknown,ATU7-02,"ATU-7 LCP,ATU-7/HE-5 ROOM,DECK-02",MOTOR ACH,10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
80,A,2X1,Unknown,ATU7-02A,"ATU-7 LCP,ATU-7/HE-5 ROOM,DECK-02",MOTOR THERMISTER,10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
80,A,3X2.5,Unknown,ATU7-03,"ATU-7 LCP,ATU-7/HE-5 ROOM,DECK-02",HEATER (11.05 KW),10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
80,A,2X1,Unknown,ATU7-04,"ATU-7 LCP,ATU-7/HE-5 ROOM,DECK-02",FCU HEATER THERMOSTAT,10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
80,A,*2PX0.75,OEM,ATU7-05,"ATU-7 LCP,ATU-7/HE-5 ROOM,DECK-02",TT-01,10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
80,A,*2PX0.75,OEM,ATU7-06,"ATU-7 LCP,ATU-7/HE-5 ROOM,DECK-02",TT-02,10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
80,A,2X1,Unknown,ATU7-07,"ATU-7 LCP,ATU-7/HE-5 ROOM,DECK-02",3 WAY ACTUATOR POWER SUPPLY,10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
80,A,2X1,Unknown,ATU7-07A,"ATU-7 LCP,ATU-7/HE-5 ROOM,DECK-02",3 WAY ACTUATOR 0-10V SIGNAL,10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
80,A,3X2.5,Unknown,ATU8-01,"ATU-8 LCP,ATU-8/ATU-9 COMPARTMENT,DECK-01",MOTOR ( 7.5 KW),10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
80,A,2X1,Unknown,ATU8-02,"ATU-8 LCP,ATU-8/ATU-9 COMPARTMENT,DECK-01",MOTOR ACH,10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
80,A,2X1,Unknown,ATU8-02A,"ATU-8 LCP,ATU-8/ATU-9 COMPARTMENT,DECK-01",MOTOR THERMISTER,10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
80,A,3X2.5,Unknown,ATU8-03,"ATU-8 LCP,ATU-8/ATU-9 COMPARTMENT,DECK-01",HEATER (7.57 KW),10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
80,A,2X1,Unknown,ATU8-04,"ATU-8 LCP,ATU-8/ATU-9 COMPARTMENT,DECK-01",ATU HEATER THERMOSTAT,10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
80,A,*2PX0.75,OEM,ATU8-05,"ATU-8 LCP,ATU-8/ATU-9 COMPARTMENT,DECK-01",TT-01,10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
80,A,*2PX0.75,OEM,ATU8-06,"ATU-8 LCP,ATU-8/ATU-9 COMPARTMENT,DECK-01",TT-02,10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
80,A,2X1,Unknown,ATU8-07,"ATU-8 LCP,ATU-8/ATU-9 COMPARTMENT,DECK-01",3 WAY ACTUATOR POWER SUPPLY,10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
80,A,2X1,Unknown,ATU8-07A,"ATU-8 LCP,ATU-8/ATU-9 COMPARTMENT,DECK-01",3 WAY ACTUATOR 0-10V SIGNAL,10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
80,A,3X1.5,Unknown,ATU9-01,"ATU-9 LCP,ATU-8/ATU-9 COMPARTMENT,DECK-01",MOTOR (5.5KW),10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
80,A,2X1,Unknown,ATU9-02,"ATU-9 LCP,ATU-8/ATU-9 COMPARTMENT,DECK-01",MOTOR ACH,10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
80,A,2X1,Unknown,ATU9-02A,"ATU-9 LCP,ATU-8/ATU-9 COMPARTMENT,DECK-01",MOTOR THERMISTER,10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
80,A,3X1.5,Unknown,ATU9-03,"ATU-9 LCP,ATU-8/ATU-9 COMPARTMENT,DECK-01",HEATER (7.97),10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
80,A,2X1,Unknown,ATU9-04,"ATU-9 LCP,ATU-8/ATU-9 COMPARTMENT,DECK-01",HEATER THERMOSTAT,10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
80,A,*2PX0.75,OEM,ATU9-05,"ATU-9 LCP,ATU-8/ATU-9 COMPARTMENT,DECK-01",TT-01,10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
80,A,*2PX0.75,OEM,ATU9-06,"ATU-9 LCP,ATU-8/ATU-9 COMPARTMENT,DECK-01",TT-02,10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
80,A,2X1,Unknown,ATU9-07,"ATU-9 LCP,ATU-8/ATU-9 COMPARTMENT,DECK-01",3 WAY ACTUATOR POWER SUPPLY,10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
80,A,2X1,Unknown,ATU9-07A,"ATU-9 LCP,ATU-8/ATU-9 COMPARTMENT,DECK-01",3 WAY ACTUATOR 0-10V SIGNAL,10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
80,A,3X1.5,Unknown,ATU10-01,"ATU-10 LCP,ATU-10 COMPARTMENT,DECK-10",MOTOR (5.5KW),10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
80,A,2X1,Unknown,ATU10-02,"ATU-10 LCP,ATU-10 COMPARTMENT,DECK-10",MOTOR ACH,10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
80,A,2X1,Unknown,ATU10-02A,"ATU-10 LCP,ATU-10 COMPARTMENT,DECK-10",MOTOR THERMISTER,10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
80,A,3X6,Unknown,ATU10-03,"ATU-10 LCP,ATU-10 COMPARTMENT,DECK-10",HEATER (17.7KW),10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
80,A,2X1,Unknown,ATU10-04,"ATU-10 LCP,ATU-10 COMPARTMENT,DECK-10",HEATER THERMOSTAT,10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
80,A,*2PX0.75,OEM,ATU10-05,"ATU-10 LCP,ATU-10 COMPARTMENT,DECK-10",TT-01,10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
80,A,*2PX0.75,OEM,ATU10-06,"ATU-10 LCP,ATU-10 COMPARTMENT,DECK-10",TT-02,10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
80,A,2X1,Unknown,ATU10-07,"ATU-10 LCP,ATU-10 COMPARTMENT,DECK-10",3 WAY ACTUATOR,10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
80,A,2X1,Unknown,ATU10-07A,"ATU-10 LCP,ATU-10 COMPARTMENT,DECK-10",Unknown,10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
80,A,3X1,Unknown,ATU10-08,"ATU-10 LCP,ATU-10 COMPARTMENT,DECK-10",BOOSTER HEATER (3.6KW),10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
80,A,2X1,Unknown,ATU10-08A,"ATU-10 LCP,ATU-10 COMPARTMENT,DECK-10",BOOSTER HEATER THERMOSTAT ,10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
80,A,*2PX0.75,OEM,ATU10-09,"ATU-10 LCP,ATU-10 COMPARTMENT,DECK-10",TT-03,10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
80,A,3X1.5,Unknown,ATU11-01,"ATU-11 LCP,ATU-14/ATU-11 COMPARTMENT,DECK-01",MOTOR (1.5KW),10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
80,A,2X1,Unknown,ATU11-02,"ATU-11 LCP,ATU-14/ATU-11 COMPARTMENT,DECK-01",MOTOR ACH,10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
80,A,2X1,Unknown,ATU11-02A,"ATU-11 LCP,ATU-14/ATU-11 COMPARTMENT,DECK-01",MOTOR THERMISTER,10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
80,A,3X1.5,Unknown,ATU11-03,"ATU-11 LCP,ATU-14/ATU-11 COMPARTMENT,DECK-01",HEATER (5.4KW),10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
80,A,2X1,Unknown,ATU11-04,"ATU-11 LCP,ATU-14/ATU-11 COMPARTMENT,DECK-01",HEATER THERMOSTAT,10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
80,A,*2PX0.75,OEM,ATU11-05,"ATU-11 LCP,ATU-14/ATU-11 COMPARTMENT,DECK-01",TT-01,10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
80,A,*2PX0.75,OEM,ATU11-06,"ATU-11 LCP,ATU-14/ATU-11 COMPARTMENT,DECK-01",TT-02,10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
80,A,2X1,Unknown,ATU11-07,"ATU-11 LCP,ATU-14/ATU-11 COMPARTMENT,DECK-01",3 WAY ACTUATOR POWER SUPPLY,10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
80,A,2X1,Unknown,ATU11-07A,"ATU-11 LCP,ATU-14/ATU-11 COMPARTMENT,DECK-01",3 WAY ACTUATOR 0-10V SIGNAL,10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
80,A,3X1.5,Unknown,ATU12-01,"ATU-12 LCP,ATU-12/ATU-13 COMPARTMENT,DECK-2",MOTOR (1.5KW),10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
80,A,2X1,Unknown,ATU12-02,"ATU-12 LCP,ATU-12/ATU-13 COMPARTMENT,DECK-2",MOTOR ACH,10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
80,A,2X1,Unknown,ATU12-02A,"ATU-12 LCP,ATU-12/ATU-13 COMPARTMENT,DECK-2",MOTOR THERMISTER,10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
80,A,3X4,Unknown,ATU12-03,"ATU-12 LCP,ATU-12/ATU-13 COMPARTMENT,DECK-2",HEATER (3.95KW),10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
80,A,2X1,Unknown,ATU12-04,"ATU-12 LCP,ATU-12/ATU-13 COMPARTMENT,DECK-2",HEATER THERMOSTAT,10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
80,A,*2PX0.75,OEM,ATU12-05,"ATU-12 LCP,ATU-12/ATU-13 COMPARTMENT,DECK-2",TT-01,10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
80,A,*2PX0.75,OEM,ATU12-06,"ATU-12 LCP,ATU-12/ATU-13 COMPARTMENT,DECK-2",TT-02,10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
80,A,2X1,Unknown,ATU12-07,"ATU-12 LCP,ATU-12/ATU-13 COMPARTMENT,DECK-2",3 WAY ACTUATOR POWER SUPPLY,10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
80,A,2X1,Unknown,ATU12-07A,"ATU-12 LCP,ATU-12/ATU-13 COMPARTMENT,DECK-2",3 WAY ACTUATOR 0-10V SIGNAL,10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
80,A,3X1.5,Unknown,ATU13-01,"ATU-13 LCP,ATU-12/ATU-13 COMPARTMENT,DECK-2",MOTOR (1.5KW),10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
80,A,2X1,Unknown,ATU13-02,"ATU-13 LCP,ATU-12/ATU-13 COMPARTMENT,DECK-2",MOTOR ACH,10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
80,A,2X1,Unknown,ATU13-02A,"ATU-13 LCP,ATU-12/ATU-13 COMPARTMENT,DECK-2",MOTOR THERMISTER,10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
80,A,3X4,Unknown,ATU13-03,"ATU-13 LCP,ATU-12/ATU-13 COMPARTMENT,DECK-2",HEATER (5.95KW),10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
80,A,2X1,Unknown,ATU13-04,"ATU-13 LCP,ATU-12/ATU-13 COMPARTMENT,DECK-2",HEATER THERMOSTAT,10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
80,A,*2PX0.75,OEM,ATU13-05,"ATU-13 LCP,ATU-12/ATU-13 COMPARTMENT,DECK-2",TT-01,10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
80,A,*2PX0.75,OEM,ATU13-06,"ATU-13 LCP,ATU-12/ATU-13 COMPARTMENT,DECK-2",TT-02,10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
80,A,2X1,Unknown,ATU13-07,"ATU-13 LCP,ATU-12/ATU-13 COMPARTMENT,DECK-2",3 WAY ACTUATOR POWER SUPPLY,10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
80,A,2X1,Unknown,ATU13-07A,"ATU-13 LCP,ATU-12/ATU-13 COMPARTMENT,DECK-2",3 WAY ACTUATOR 0-10V SIGNAL,10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
80,A,3X1.5,Unknown,ATU14-01,"ATU-14 LCP,ATU-14/ATU-11 COMPARTMENT,DECK-01",MOTOR (3KW),10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
80,A,2X1,Unknown,ATU14-02,"ATU-14 LCP,ATU-14/ATU-11 COMPARTMENT,DECK-01",MOTOR ACH,10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
80,A,2X1,Unknown,ATU14-02A,"ATU-14 LCP,ATU-14/ATU-11 COMPARTMENT,DECK-01",MOTOR THERMISTER,10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
80,A,3X4,Unknown,ATU14-03,"ATU-14 LCP,ATU-14/ATU-11 COMPARTMENT,DECK-01",HEATER (7.67KW),10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
80,A,2X1,Unknown,ATU14-04,"ATU-14 LCP,ATU-14/ATU-11 COMPARTMENT,DECK-01",HEATER THERMOSTAT,10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
80,A,*2PX0.75,OEM,ATU14-05,"ATU-14 LCP,ATU-14/ATU-11 COMPARTMENT,DECK-01",TT-01,10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
80,A,*2PX0.75,OEM,ATU14-06,"ATU-14 LCP,ATU-14/ATU-11 COMPARTMENT,DECK-01",TT-02,10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
80,A,2X1,Unknown,ATU14-07,"ATU-14 LCP,ATU-14/ATU-11 COMPARTMENT,DECK-01",3 WAY ACTUATOR POWER SUPPLY,10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
80,A,2X1,Unknown,ATU14-07A,"ATU-14 LCP,ATU-14/ATU-11 COMPARTMENT,DECK-01",3 WAY ACTUATOR 0-10V SIGNAL,10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
80,A,3X1.5,Unknown,ATU15-01,"ATU-15 LCP,PASSAGE-15,DECK-10",MOTOR (2.2KW),10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
80,A,2X1,Unknown,ATU15-02,"ATU-15 LCP,PASSAGE-15,DECK-10",MOTOR ACH,10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
80,A,2X1,Unknown,ATU15-02A,"ATU-15 LCP,PASSAGE-15,DECK-10",MOTOR THERMISTER,10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
80,A,3X4,Unknown,ATU15-03,"ATU-15 LCP,PASSAGE-15,DECK-10",HEATER (4.7KW),10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
80,A,2X1,Unknown,ATU15-04,"ATU-15 LCP,PASSAGE-15,DECK-10",HEATER THERMOSTAT,10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
80,A,*2PX0.75,OEM,ATU15-05,"ATU-15 LCP,PASSAGE-15,DECK-10",TT-01,10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
80,A,*2PX0.75,OEM,ATU15-06,"ATU-15 LCP,PASSAGE-15,DECK-10",TT-02,10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
80,A,2X1,Unknown,ATU15-07,"ATU-15 LCP,PASSAGE-15,DECK-10",3 WAY ACTUATOR POWER SUPPLY,10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
80,A,2X1,Unknown,ATU15-07A,"ATU-15 LCP,PASSAGE-15,DECK-10",3 WAY ACTUATOR 0-10V SIGNAL,10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
80,A,3X1.5,Unknown,ATU16-01,"ATU-16 LCP , ATU-16/ATU-17 COMPARTMENT,DECK-10",MOTOR (5.5KW),10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
80,A,2X1,Unknown,ATU16-02,"ATU-16 LCP , ATU-16/ATU-17 COMPARTMENT,DECK-10",MOTOR ACH,10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
80,A,2X1,Unknown,ATU16-02A,"ATU-16 LCP , ATU-16/ATU-17 COMPARTMENT,DECK-10",MOTOR THERMISTER,10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
80,A,3X4,Unknown,ATU16-03,"ATU-16 LCP , ATU-16/ATU-17 COMPARTMENT,DECK-10",HEATER (9.57KW),10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
80,A,2X1,Unknown,ATU16-04,"ATU-16 LCP , ATU-16/ATU-17 COMPARTMENT,DECK-10",HEATER THERMOSTAT,10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
80,A,*2PX0.75,OEM,ATU16-05,"ATU-16 LCP , ATU-16/ATU-17 COMPARTMENT,DECK-10",TT-01,10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
80,A,*2PX0.75,OEM,ATU16-06,"ATU-16 LCP , ATU-16/ATU-17 COMPARTMENT,DECK-10",TT-02,10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
80,A,2X1,Unknown,ATU16-07,"ATU-16 LCP , ATU-16/ATU-17 COMPARTMENT,DECK-10",3 WAY ACTUATOR POWER SUPPLY,10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
80,A,2X1,Unknown,ATU16-07A,"ATU-16 LCP , ATU-16/ATU-17 COMPARTMENT,DECK-10",3 WAY ACTUATOR 0-10V SIGNAL,10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
80,A,3X1.5,Unknown,ATU16-08,"ATU-16 LCP , ATU-16/ATU-17 COMPARTMENT,DECK-10",BOOSTER HEATER (0.5 KW),10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
80,A,2X1,Unknown,ATU16-8A,"ATU-16 LCP , ATU-16/ATU-17 COMPARTMENT,DECK-10",BOOSTER HEATER THERMOSTAT ,10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
80,A,*2PX0.75,OEM,ATU16-09,"ATU-16 LCP , ATU-16/ATU-17 COMPARTMENT,DECK-10",TT-03,10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
80,A,3X1.5,Unknown,ATU17-01,"ATU-17 LCP , ATU-16/ATU-17 COMPARTMENT,DECK-10",MOTOR (5.5KW),10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
80,A,2X1,Unknown,ATU17-02,"ATU-17 LCP , ATU-16/ATU-17 COMPARTMENT,DECK-10",MOTOR ACH,10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
80,A,2X1,Unknown,ATU17-02A,"ATU-17 LCP , ATU-16/ATU-17 COMPARTMENT,DECK-10",MOTOR THERMISTER,10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
80,A,3X4,Unknown,ATU17-03,"ATU-17 LCP , ATU-16/ATU-17 COMPARTMENT,DECK-10",HEATER (12.25KW),10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
80,A,2X1,Unknown,ATU17-04,"ATU-17 LCP , ATU-16/ATU-17 COMPARTMENT,DECK-10",HEATER THERMOSTAT,10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
80,A,*2PX0.75,OEM,ATU17-05,"ATU-17 LCP , ATU-16/ATU-17 COMPARTMENT,DECK-10",TT-01,10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
80,A,*2PX0.75,OEM,ATU17-06,"ATU-17 LCP , ATU-16/ATU-17 COMPARTMENT,DECK-10",TT-02,10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
80,A,2X1,Unknown,ATU17-07,"ATU-17 LCP , ATU-16/ATU-17 COMPARTMENT,DECK-10",3 WAY ACTUATOR POWER SUPPLY,10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
80,A,2X1,Unknown,ATU17-07A,"ATU-17 LCP , ATU-16/ATU-17 COMPARTMENT,DECK-10",3 WAY ACTUATOR 0-10V SIGNAL,10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
80,A,3X1.5,Unknown,ATU18-01,"ATU-18 LCP,DIVING BELL AREA,DECK-10",MOTOR (5.5KW),10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
80,A,2X1,Unknown,ATU18-02,"ATU-18 LCP,DIVING BELL AREA,DECK-10",MOTOR ACH,10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
80,A,2X1,Unknown,ATU18-02A,"ATU-18 LCP,DIVING BELL AREA,DECK-10",MOTOR THERMISTER,10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
80,A,3X4,Unknown,ATU18-03,"ATU-18 LCP,DIVING BELL AREA,DECK-10",HEATER (8.57KW),10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
80,A,2X1,Unknown,ATU18-04,"ATU-18 LCP,DIVING BELL AREA,DECK-10",HEATER THERMOSTAT,10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
80,A,*2PX0.75,OEM,ATU18-05,"ATU-18 LCP,DIVING BELL AREA,DECK-10",TT-01,10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
80,A,*2PX0.75,OEM,ATU18-06,"ATU-18 LCP,DIVING BELL AREA,DECK-10",TT-02,10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
80,A,2X1,Unknown,ATU18-07,"ATU-18 LCP,DIVING BELL AREA,DECK-10",3 WAY ACTUATOR POWER SUPPLY,10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
80,A,2X1,Unknown,ATU18-07A,"ATU-18 LCP,DIVING BELL AREA,DECK-10",3 WAY ACTUATOR 0-10V SIGNAL,10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
80,A,3X1.5,Unknown,ATU19_01,"ATU-19 LCP, SUBMERSIBLE DECOMPERSSION CHAMBER,DECK-02",MOTOR (3KW),10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
80,A,2X1,Unknown,ATU19_02,"ATU-19 LCP, SUBMERSIBLE DECOMPERSSION CHAMBER,DECK-02",MOTOR ACH,10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
80,A,2X1,Unknown,ATU19_02A,"ATU-19 LCP, SUBMERSIBLE DECOMPERSSION CHAMBER,DECK-02",MOTOR THERMISTER,10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
80,A,3X4,Unknown,ATU19_03,"ATU-19 LCP, SUBMERSIBLE DECOMPERSSION CHAMBER,DECK-02",HEATER (13.35KW),10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
80,A,2X1,Unknown,ATU19_04,"ATU-19 LCP, SUBMERSIBLE DECOMPERSSION CHAMBER,DECK-02",HEATER THERMOSTAT,10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
80,A,*2PX0.75,OEM,ATU19_05,"ATU-19 LCP, SUBMERSIBLE DECOMPERSSION CHAMBER,DECK-02",TT-01,10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
80,A,*2PX0.75,OEM,ATU19_06,"ATU-19 LCP, SUBMERSIBLE DECOMPERSSION CHAMBER,DECK-02",TT-02,10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
80,A,2X1,Unknown,ATU19_07,"ATU-19 LCP, SUBMERSIBLE DECOMPERSSION CHAMBER,DECK-02",3 WAY ACTUATOR POWER SUPPLY,10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
80,A,2X1,Unknown,ATU19_07A,"ATU-19 LCP, SUBMERSIBLE DECOMPERSSION CHAMBER,DECK-02",3 WAY ACTUATOR 0-10V SIGNAL,10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
80,A,3X1.5,Unknown,FCU1-01,"FCU-1 LCP,FWD CONTROL ROOM,DECK-20",MOTOR (1.5KW),10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
80,A,2X1,Unknown,FCU1-02,"FCU-1 LCP,FWD CONTROL ROOM,DECK-20",MOTOR ACH,10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
80,A,2X1,Unknown,FCU1-02A,"FCU-1 LCP,FWD CONTROL ROOM,DECK-20",MOTOR THERMISTER,10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
80,A,3X1.5,Unknown,FCU1-03,"FCU-1 LCP,FWD CONTROL ROOM,DECK-20",HEATER (5.15KW),10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
80,A,2X1,Unknown,FCU1-04,"FCU-1 LCP,FWD CONTROL ROOM,DECK-20",HEATER THERMOSTAT,10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
80,A,*2PX0.75,OEM,FCU1-05,"FCU-1 LCP,FWD CONTROL ROOM,DECK-20",TT-01,10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
80,A,*2PX0.75,OEM,FCU1-06,"FCU-1 LCP,FWD CONTROL ROOM,DECK-20",TT-02,10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
80,A,2X1,Unknown,FCU1-07,"FCU-1 LCP,FWD CONTROL ROOM,DECK-20",3 WAY ACTUATOR POWER SUPPLY,10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
80,A,2X1,Unknown,FCU1-07A,"FCU-1 LCP,FWD CONTROL ROOM,DECK-20",3 WAY ACTUATOR 0-10V SIGNAL,10.0,1.0,55.0,LOCAL ROUTE,2023-08-22 15:15:18,45.0
80,A,3X1,Unknown,FCU1-09,"FCU-1 LCP,FWD CONTROL ROOM,DECK-20",BOOSTER HEATER (0.8KW),10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
80,A,2X1,Unknown,FCU1-09A,"FCU-1 LCP,FWD CONTROL ROOM,DECK-20",BOOSTER HEATER THERMOSTAT ,10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
80,A,*2PX0.75,OEM,FCU1-10,"FCU-1 LCP,FWD CONTROL ROOM,DECK-20",TT03,10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
80,A,3X1.5,Unknown,FCU2-01,"FCU-2,AFT AFE DRIVE ROOM,DECK-20",MOTOR (1.5KW),10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
80,A,2X1,Unknown,FCU2-02,"FCU-2,AFT AFE DRIVE ROOM,DECK-20",MOTOR ACH,10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
80,A,2X1,Unknown,FCU2-02A,"FCU-2,AFT AFE DRIVE ROOM,DECK-20",MOTOR THERMISTER,10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
80,A,3X1.5,Unknown,FCU2-03,"FCU-2,AFT AFE DRIVE ROOM,DECK-20",HEATER (3.35KW),10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
80,A,2X1,Unknown,FCU2-04,"FCU-2,AFT AFE DRIVE ROOM,DECK-20",FCU HEATER THERMOSTAT,10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
80,A,*2PX0.75,OEM,FCU2-05,"FCU-2,AFT AFE DRIVE ROOM,DECK-20",TT-01,10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
80,A,*2PX0.75,OEM,FCU2-06,"FCU-2,AFT AFE DRIVE ROOM,DECK-20",TT-02,10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
80,A,2X1,Unknown,FCU2-07,"FCU-2,AFT AFE DRIVE ROOM,DECK-20",3 WAY ACTUATOR POWER SUPPLY,10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
80,A,2X1,Unknown,FCU2-07A,"FCU-2,AFT AFE DRIVE ROOM,DECK-20",3 WAY ACTUATOR 0-10V SIGNAL,10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
80,A,3X1.5,Unknown,FCU3-01,"FCU-3 LCP,ATU-6/FCU-3 COMPARTMENT,DECK-03",MOTOR ( 2.2 KW),10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
80,A,2X1,Unknown,FCU3-02,"FCU-3 LCP,ATU-6/FCU-3 COMPARTMENT,DECK-03",MOTOR ACH,10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
80,A,2X1,Unknown,FCU3-02A,"FCU-3 LCP,ATU-6/FCU-3 COMPARTMENT,DECK-03",MOTOR THERMISTER,10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
80,A,3X1.5,Unknown,FCU3-03,"FCU-3 LCP,ATU-6/FCU-3 COMPARTMENT,DECK-03",HEATER (5.07 KW),10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
80,A,2X1,Unknown,FCU3-04,"FCU-3 LCP,ATU-6/FCU-3 COMPARTMENT,DECK-03",FCU HEATER THERMOSTAT,10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
80,A,*2PX0.75,OEM,FCU3-05,"FCU-3 LCP,ATU-6/FCU-3 COMPARTMENT,DECK-03",TT-01,10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
80,A,*2PX0.75,OEM,FCU3-06,"FCU-3 LCP,ATU-6/FCU-3 COMPARTMENT,DECK-03",TT-02,10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
80,A,2X1,Unknown,FCU3-07,"FCU-3 LCP,ATU-6/FCU-3 COMPARTMENT,DECK-03",3 WAY ACTUATOR POWER SUPPLY,10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
80,A,2X1,Unknown,FCU3-07A,"FCU-3 LCP,ATU-6/FCU-3 COMPARTMENT,DECK-03",3 WAY ACTUATOR 0-10V SIGNAL,10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
80,A,3X1.5,Unknown,HE1-01,"HE-1 LCP,PASSAGE-1,DECK-05",MOTOR ( 3 KW)(Normal),10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
80,A,2X1,Unknown,HE1-02,"HE-1 LCP,PASSAGE-1,DECK-05",MOTOR ACH,10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
80,A,2X1,Unknown,HE1-02A,"HE-1 LCP,PASSAGE-1,DECK-05",MOTOR THERMISTER,10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
80,A,*2PX0.75,OEM,HE1-03,"HE-1 LCP,PASSAGE-1,DECK-05",TT-01,10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
80,A,*2PX0.75,OEM,HE1-04,"HE-1 LCP,PASSAGE-1,DECK-05",TT-02,10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
80,A,2X1,Unknown,HE1-05,"HE-1 LCP,PASSAGE-1,DECK-05",3 WAY ACTUATOR POWER SUPPLY,10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
80,A,2X1,Unknown,HE1-05A,"HE-1 LCP,PASSAGE-1,DECK-05",3 WAY ACTUATOR 0-10V SIGNAL,10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
80,A,3X1.5,Unknown,HE1A-01,"HE-1A LCP,ATU-1/HE-1A COMPARTMENT,DECK-06",MOTOR ( 3 KW)(Stby.),10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
80,A,2X1,Unknown,HE1A-02,"HE-1A LCP,ATU-1/HE-1A COMPARTMENT,DECK-06",MOTOR ACH,10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
80,A,2X1,Unknown,HE1A-02A,"HE-1A LCP,ATU-1/HE-1A COMPARTMENT,DECK-06",MOTOR THERMISTER,10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
80,A,*2PX0.75,OEM,HE1A-03,"HE-1A LCP,ATU-1/HE-1A COMPARTMENT,DECK-06",TT-01,10.0,1.0,10.0,LOCAL ROUTE,2023-08-22 15:15:18,0.0
